  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d7700b5-80f0-495b-88f7-0ea9d6aee077}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Sat Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {10986eb8-ce85-42b0-ac30-fa8230660c53}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dddcdc9-2959-4dac-b5e2-7f932429f4ec}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3d7dd13-f129-408b-9f65-90ac2b9f71b5}, !- Handle
  Schedule Rule 20,                       !- Name
  {bf0a70f6-318e-4bf7-a196-cc290c00f65b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {637860a4-651a-4644-97c6-88c1ba9d2c1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {637860a4-651a-4644-97c6-88c1ba9d2c1a}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {dd0389d8-bbef-44f9-861b-c3ab9a339e93}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e282896-10a8-4e50-81b1-eb7279bced27}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {65a1cdd8-da0f-4ecb-b325-2bc2c491bdec}, !- Handle
  Hospital ER_NurseStn Thermostat,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1b41ce2c-6576-4394-ae11-2165b7be52d0}, !- Handle
  Hospital ER_Trauma 1,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {0a5f2ba2-a2a3-4028-beb1-da1003020edd}, !- Handle
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6143c300-4a36-446c-826e-706be9f1b32b}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {0a5f2ba2-a2a3-4028-beb1-da1003020edd}, !- People Definition Name
  {ac45c777-f1da-410a-87c0-8f16ff7f88f1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c381e8ae-a92f-4573-a795-686ca3566492}, !- Handle
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e8a9d873-1dbe-4106-bf99-40defc868e14}, !- Handle
  Hospital ER_Trauma Lights,              !- Name
  {c381e8ae-a92f-4573-a795-686ca3566492}, !- Lights Definition Name
  {ac45c777-f1da-410a-87c0-8f16ff7f88f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b7ffb972-fb36-4c0b-8746-bfe599c78629}, !- Handle
  {c381e8ae-a92f-4573-a795-686ca3566492}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2406886d-e24b-4c8b-9df3-ea9b5e5322a9}, !- Handle
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {890521d7-0655-452a-8efa-dd5d84aa7cfc}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {2406886d-e24b-4c8b-9df3-ea9b5e5322a9}, !- Electric Equipment Definition Name
  {ac45c777-f1da-410a-87c0-8f16ff7f88f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b1ad9f2e-dc0b-41b1-bcac-86064ff68ce8}, !- Handle
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f19cfcf6-b965-4a82-bdb9-eaffb311ef1c}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {f2499db6-f80b-44c1-875f-fe5855914ed4}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6876e76-f974-4899-abe0-52ec20b8ce75}, !- Handle
  Hospital ER_Trauma Thermostat,          !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ece4ed34-28f9-468a-9d76-0a41b8eeb243}, !- Handle
  Hospital ER_Triage 1,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {d8e4fbf2-912c-4d82-94d5-ddc76b05e78a}, !- Handle
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9b733288-5e96-47ef-901b-02a8950dbcb2}, !- Handle
  Hospital ER_Triage People,              !- Name
  {d8e4fbf2-912c-4d82-94d5-ddc76b05e78a}, !- People Definition Name
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {202f1316-9613-469e-8633-44bc49092c2d}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3ca19293-29ee-4c4a-9bdf-e4772bb622d9}, !- Handle
  Hospital ER_Triage Lights,              !- Name
  {202f1316-9613-469e-8633-44bc49092c2d}, !- Lights Definition Name
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0d4d54e4-4809-4f0a-a4a9-9c7e62ed612e}, !- Handle
  {202f1316-9613-469e-8633-44bc49092c2d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bdc77af0-5015-4945-a7d8-02ea2106c9fc}, !- Handle
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {691d6e5c-07be-4809-b15f-999a5e775402}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {bdc77af0-5015-4945-a7d8-02ea2106c9fc}, !- Electric Equipment Definition Name
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d99825fe-3b57-4470-b05a-8e9659a56e1d}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f2c95ee-cc1d-4fb2-80f6-5b77aa3e4637}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {f2499db6-f80b-44c1-875f-fe5855914ed4}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b332c992-aa66-4660-a994-e8e191c123fc}, !- Handle
  Hospital ER_Triage Thermostat,          !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {160bd63c-a8e8-445f-8f1b-c34649efb5e7}, !- Handle
  Hospital HospitalOfficeFlr1 1,          !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {278440d0-d81b-494c-b78c-538b9ed74342}, !- Handle
  Hospital HospitalOfficeFlr1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {10e3207f-c062-4612-af26-04b4f64bca8a}, !- Handle
  Hospital HospitalOfficeFlr1 People,     !- Name
  {278440d0-d81b-494c-b78c-538b9ed74342}, !- People Definition Name
  {8e47d111-61b4-4e37-8995-bb97008b8d13}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {93b06f41-48e2-4ad7-a8ec-276c057ea490}, !- Handle
  Hospital HospitalOfficeFlr1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {900bb754-76cd-49f7-a64a-38fe720026d7}, !- Handle
  Hospital HospitalOfficeFlr1 Lights,     !- Name
  {93b06f41-48e2-4ad7-a8ec-276c057ea490}, !- Lights Definition Name
  {8e47d111-61b4-4e37-8995-bb97008b8d13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {75996d15-d5df-457f-a322-433062f73516}, !- Handle
  {93b06f41-48e2-4ad7-a8ec-276c057ea490}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {de866f70-ab1c-4215-abed-98086d13fbed}, !- Handle
  Hospital HospitalOfficeFlr1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fa9c0708-5361-48a5-8f5e-3bf4ba1a069c}, !- Handle
  Hospital HospitalOfficeFlr1 Elec Equip, !- Name
  {de866f70-ab1c-4215-abed-98086d13fbed}, !- Electric Equipment Definition Name
  {8e47d111-61b4-4e37-8995-bb97008b8d13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {112fcd90-4b45-4ceb-967f-cf6b7bc9f2a5}, !- Handle
  Hospital HospitalOfficeFlr1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {60e7dade-ca9b-4b80-a9e2-afade5296f6d}, !- Handle
  Hospital HospitalOfficeFlr1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {1a229f1e-1a29-46a1-a60a-02aea6f857d0}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1a229f1e-1a29-46a1-a60a-02aea6f857d0}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH,         !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {83654161-a913-46d6-9087-3351a3ed0993}, !- Default Day Schedule Name
  {540cfa43-fd66-48fc-a270-9ab0d6ef5376}, !- Summer Design Day Schedule Name
  {c71d6828-83f9-4021-a629-0e2d4960131f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83654161-a913-46d6-9087-3351a3ed0993}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {23b9db61-2d97-47e5-8eaa-73aadb824659}, !- Handle
  Schedule Rule 21,                       !- Name
  {1a229f1e-1a29-46a1-a60a-02aea6f857d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6473a9a6-8c7f-4500-9e36-45e3207fb6b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6473a9a6-8c7f-4500-9e36-45e3207fb6b8}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Sat Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {4bdf43ff-7375-4867-8644-4aea9b509009}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {540cfa43-fd66-48fc-a270-9ab0d6ef5376}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca98c914-9b3b-4641-85fa-d541f068d359}, !- Handle
  Schedule Rule 22,                       !- Name
  {1a229f1e-1a29-46a1-a60a-02aea6f857d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1dad743-4360-4aa3-bdd6-c15c60036d92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1dad743-4360-4aa3-bdd6-c15c60036d92}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a90df8d0-22f0-44ef-b5df-1d55761240a7}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71d6828-83f9-4021-a629-0e2d4960131f}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9959c992-aebc-4b52-b09b-7939c9979ef0}, !- Handle
  Hospital HospitalOfficeFlr1 Thermostat, !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ea816fee-7363-45be-9e0c-65e59a0e7520}, !- Handle
  Hospital HospitalOfficeFlr5 1,          !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {a272c540-5e05-4a3b-844f-1594bbdd8f2b}, !- Handle
  Hospital HospitalOfficeFlr5 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4eb662d4-42e4-41ae-b5e2-1606b5663966}, !- Handle
  Hospital HospitalOfficeFlr5 People,     !- Name
  {a272c540-5e05-4a3b-844f-1594bbdd8f2b}, !- People Definition Name
  {e16e2f13-8913-4e76-85ca-a94b278fae94}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6640701e-e0f4-4b4f-9266-9b96147c58a9}, !- Handle
  Hospital HospitalOfficeFlr5 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3f2a0832-52cd-4811-be48-bd01d547dea8}, !- Handle
  Hospital HospitalOfficeFlr5 Lights,     !- Name
  {6640701e-e0f4-4b4f-9266-9b96147c58a9}, !- Lights Definition Name
  {e16e2f13-8913-4e76-85ca-a94b278fae94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {17a45dfa-d019-42e1-bffc-b3db5f968b18}, !- Handle
  {6640701e-e0f4-4b4f-9266-9b96147c58a9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7d22ecc9-c158-4ed7-8d1a-cde09e19f678}, !- Handle
  Hospital HospitalOfficeFlr5 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a9b5a162-6ca8-451a-88c9-567e4e81fe64}, !- Handle
  Hospital HospitalOfficeFlr5 Elec Equip, !- Name
  {7d22ecc9-c158-4ed7-8d1a-cde09e19f678}, !- Electric Equipment Definition Name
  {e16e2f13-8913-4e76-85ca-a94b278fae94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f1e7ca48-4a8a-4bb8-a1eb-b98952769f91}, !- Handle
  Hospital HospitalOfficeFlr5 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2d6f365a-b289-4f32-a1f0-606904c6a10a}, !- Handle
  Hospital HospitalOfficeFlr5 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {1a229f1e-1a29-46a1-a60a-02aea6f857d0}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c374cac-2924-4b58-94e2-32f23697e89e}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat, !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {292f9bc2-d456-47e7-b0d2-a1c7d3647815}, !- Handle
  Hospital ICU_NurseStn 1,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {76a9c07d-ff86-4ee5-8952-629179ff860f}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d51f0d14-d5a7-4d5c-834e-b89212a7fd90}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {76a9c07d-ff86-4ee5-8952-629179ff860f}, !- People Definition Name
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f5b447af-7248-49de-942f-13ab44198b4f}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {88537032-8725-48a8-b5fe-3b642331864b}, !- Handle
  Hospital ICU_NurseStn Lights,           !- Name
  {f5b447af-7248-49de-942f-13ab44198b4f}, !- Lights Definition Name
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c012a978-7b05-4a39-94bf-f534d89a5c56}, !- Handle
  {f5b447af-7248-49de-942f-13ab44198b4f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b0a7ea96-97da-4267-960e-a067b2f23b94}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f5a7ba74-d688-4e47-86f7-1b3ba455ff79}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {b0a7ea96-97da-4267-960e-a067b2f23b94}, !- Electric Equipment Definition Name
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3bcc7cb0-6764-4a43-930c-65fc4a585bc6}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5de5e969-af37-4423-8698-abdff0589d6d}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {f2499db6-f80b-44c1-875f-fe5855914ed4}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b8ad554-4780-4cd8-a61b-15c7af3da40f}, !- Handle
  Hospital ICU_NurseStn Thermostat,       !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ea5de35-eee9-4006-b28c-553688c87240}, !- Handle
  Hospital ICU_Open 1,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {58021886-153e-4b45-8e75-9c7a9b7061b2}, !- Handle
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {58d4efe8-e4d7-41f4-a247-e252c12fc516}, !- Handle
  Hospital ICU_Open People,               !- Name
  {58021886-153e-4b45-8e75-9c7a9b7061b2}, !- People Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2cac9dea-6fc5-4a57-9962-da9cc4b68c82}, !- Handle
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3784969792162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f15d7baa-58f0-436b-bf8e-813896359b37}, !- Handle
  Hospital ICU_Open Lights,               !- Name
  {2cac9dea-6fc5-4a57-9962-da9cc4b68c82}, !- Lights Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {bdde4fda-02cf-4766-9dde-63ed54ac6d8a}, !- Handle
  {2cac9dea-6fc5-4a57-9962-da9cc4b68c82}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {44ae5f0f-1889-4cb2-ac26-94e8befe1c08}, !- Handle
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c38b78eb-fe40-40e4-a2fa-5f8868ba6ceb}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {44ae5f0f-1889-4cb2-ac26-94e8befe1c08}, !- Electric Equipment Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d2882334-9b96-47d2-9fef-e609bcabf01d}, !- Handle
  Hospital ICU_Open Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c13ad503-ed2b-44d0-9c85-83f30d918bf1}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {f2499db6-f80b-44c1-875f-fe5855914ed4}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a02997cb-51c5-4033-95c2-82e4280c4d6d}, !- Handle
  Hospital ICU_Open Thermostat,           !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cdb1ae5d-f9d4-45d6-9e91-ef9d3bdd42e9}, !- Handle
  Hospital ICU_PatRm 1,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {caea3dd4-578c-42d6-91cc-729c1c06f2df}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8ff89cb9-80db-425c-bf1e-84878c1aae70}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {caea3dd4-578c-42d6-91cc-729c1c06f2df}, !- People Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b2614859-477e-498e-9000-9b196fc86d99}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67362445836003,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ba5c7fd9-0abb-4e58-97da-bfa614d6a709}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {b2614859-477e-498e-9000-9b196fc86d99}, !- Lights Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {773ad4f9-bab2-4152-b8a2-ad7f158ca5b3}, !- Handle
  {b2614859-477e-498e-9000-9b196fc86d99}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {810998a6-6a06-4a8b-8f22-2ce6a3489e5b}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7a10aef7-8281-49b7-b78d-55513a84d5e0}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {810998a6-6a06-4a8b-8f22-2ce6a3489e5b}, !- Electric Equipment Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ba69819b-e60c-45a1-bf15-3ecafeaa05d0}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {40d38d42-200c-4825-86b0-fd625f4648e1}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {f2499db6-f80b-44c1-875f-fe5855914ed4}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {433c1d54-16e7-4539-b8a6-0090c0d81e59}, !- Handle
  Hospital ICU_PatRm Thermostat,          !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c00b5b27-294b-4423-8fe7-09eb428f7c90}, !- Handle
  Hospital Kitchen 1,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {dfe3ef73-dd70-4db2-8d36-ef3364569214}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {60191b45-464c-4b67-915d-3be5b6eecc5e}, !- Handle
  Hospital Kitchen People,                !- Name
  {dfe3ef73-dd70-4db2-8d36-ef3364569214}, !- People Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {57f4a287-133d-4114-a380-33be257c39b8}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e0da8772-cf2d-405b-951b-57feb637495a}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {57f4a287-133d-4114-a380-33be257c39b8}, !- Lights Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {89892f33-4610-4399-9313-e1687f65c60b}, !- Handle
  {57f4a287-133d-4114-a380-33be257c39b8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {29b27d0b-1d44-4043-8b48-7870e95fd9e1}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8044bc5a-c2bf-4e56-bbc0-828e7d979da1}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {29b27d0b-1d44-4043-8b48-7870e95fd9e1}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {3af646a0-44e2-4ef5-ab66-7393a3af7e3c}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.388862517426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {a77e23b9-1027-4f25-a0f8-1480499edaaa}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {3af646a0-44e2-4ef5-ab66-7393a3af7e3c}, !- Gas Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea87a0e3-528e-4bb5-ae31-f991c0d9f329}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  3.398,                                  !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0a875cc3-8f51-490e-877e-330626ebc9fc}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {656e85ca-06b1-40e4-80c9-88c007cd0b58}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52d2b349-c074-4e18-acec-3b4e6914c534}, !- Handle
  Hospital Kitchen Thermostat,            !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {67533a57-7bf8-43c3-95f8-fbf0114b988e}, !- Handle
  Hospital Lab 1,                         !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {57bab9c2-2b6c-4ab8-9cdf-e2ab68823eac}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1627044d-c2f9-4c57-8ed9-16d3944973f5}, !- Handle
  Hospital Lab People,                    !- Name
  {57bab9c2-2b6c-4ab8-9cdf-e2ab68823eac}, !- People Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb820c12-0a70-42df-89b0-502781d26d7b}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b00f6dd4-2c4f-49f0-bc84-cf92f4c9ecb0}, !- Handle
  Hospital Lab Lights,                    !- Name
  {eb820c12-0a70-42df-89b0-502781d26d7b}, !- Lights Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8e9fe092-86f1-4b99-90ab-a96629bc3ed9}, !- Handle
  {eb820c12-0a70-42df-89b0-502781d26d7b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c53e80e2-1473-41b4-b382-1e23a83c05c2}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {090fc749-90b0-4004-bb17-8fa1baa36e99}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {c53e80e2-1473-41b4-b382-1e23a83c05c2}, !- Electric Equipment Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cfd67186-2e3b-4f7e-87f6-2970cb8cd727}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c8d8bf81-013e-4e80-86e6-c118d0b67485}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {656e85ca-06b1-40e4-80c9-88c007cd0b58}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {172e702f-3b77-4829-a3d1-cc486d76edec}, !- Handle
  Hospital Lab Thermostat,                !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b5bc3b0c-0e2b-42fa-b89c-d63b6a454d4a}, !- Handle
  Hospital Lobby 1,                       !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {b06da381-605c-47c0-9064-f878c898c6b3}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8d6318ba-a6e0-47ac-bb2f-7856b43f1405}, !- Handle
  Hospital Lobby People,                  !- Name
  {b06da381-605c-47c0-9064-f878c898c6b3}, !- People Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6dc49e3d-a427-47fb-97af-e107b5f40cfa}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.77363065837243,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5a010520-1737-4122-8aef-afb58749315f}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {6dc49e3d-a427-47fb-97af-e107b5f40cfa}, !- Lights Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {19d1015b-58bf-421e-8ca9-e7baf0135089}, !- Handle
  {6dc49e3d-a427-47fb-97af-e107b5f40cfa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {9073aca2-e500-4b2d-96a9-fc6bdaddea74}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {66dc139b-6bca-4f1c-96d3-46b28ec51c2f}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {9073aca2-e500-4b2d-96a9-fc6bdaddea74}, !- Electric Equipment Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dae8aef7-4bd2-4f03-a519-7a0f094e82a5}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {632780ea-0c85-495c-a85d-284c35c8c892}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {2fe9690c-bc1a-4026-bee8-3fbe378d5692}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2fe9690c-bc1a-4026-bee8-3fbe378d5692}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH,      !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {c11bf220-f0f6-457a-84d3-22257b528787}, !- Default Day Schedule Name
  {2134af89-4c39-4202-af48-848d4c712cf3}, !- Summer Design Day Schedule Name
  {aa059c08-b55b-4500-a508-366edf55fefc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c11bf220-f0f6-457a-84d3-22257b528787}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e3bbd31a-318c-4626-8101-defd641b8d29}, !- Handle
  Schedule Rule 23,                       !- Name
  {2fe9690c-bc1a-4026-bee8-3fbe378d5692}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb8c7f67-205b-4794-b822-0d4e871b35a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb8c7f67-205b-4794-b822-0d4e871b35a3}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Sat Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {ebf7cae1-1065-488a-8fcd-5820d0d5ef53}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2134af89-4c39-4202-af48-848d4c712cf3}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66b44603-b4d9-40af-accf-f2f84f30726f}, !- Handle
  Schedule Rule 24,                       !- Name
  {2fe9690c-bc1a-4026-bee8-3fbe378d5692}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c97dba03-65d5-4dac-ad99-9a0eedc7bcf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c97dba03-65d5-4dac-ad99-9a0eedc7bcf0}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {88abaf01-1fed-4a3a-9d57-f5d56be359bd}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa059c08-b55b-4500-a508-366edf55fefc}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a65d90e-4c00-4dee-b232-4f7a89275df8}, !- Handle
  Hospital Lobby Thermostat,              !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {73fbcfe0-6069-4198-9f2a-4eb75386473a}, !- Handle
  Hospital NurseStn 1,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {c9716eca-eb05-4b87-ac1a-d53a9b574095}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eaa6a7c3-89a0-4842-a308-9fffdb92f4f6}, !- Handle
  Hospital NurseStn People,               !- Name
  {c9716eca-eb05-4b87-ac1a-d53a9b574095}, !- People Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {594e8e68-93c2-470c-9252-74a9554d9cba}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.86946218336881,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {87b8f7df-c18c-4b2c-be60-cd3ac57c3c5b}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {594e8e68-93c2-470c-9252-74a9554d9cba}, !- Lights Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e2372a72-449b-49b3-bcd9-9b3361f8520e}, !- Handle
  {594e8e68-93c2-470c-9252-74a9554d9cba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6b4204b9-09e5-4671-bb5d-25fba1e3cc71}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c60aee7-1191-4f6f-9376-215571d7ff71}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {6b4204b9-09e5-4671-bb5d-25fba1e3cc71}, !- Electric Equipment Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {28cd81ed-669d-4afb-ae90-19fdfe1dbf19}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e0c218d-66af-45d9-a160-8f5ff7416293}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {df731899-12e1-4600-9c84-60103fcedb53}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {df731899-12e1-4600-9c84-60103fcedb53}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH,    !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {ee1c3e35-5f36-4dac-906a-10e9469a445a}, !- Default Day Schedule Name
  {ca08b622-0a74-4e42-8a04-4a5ce0333b13}, !- Summer Design Day Schedule Name
  {f1edbd5c-526f-4152-bce3-b4cd6aa4f824}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee1c3e35-5f36-4dac-906a-10e9469a445a}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {cc13b732-ab8d-4aac-9b45-b062abad4488}, !- Handle
  Schedule Rule 25,                       !- Name
  {df731899-12e1-4600-9c84-60103fcedb53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df9d7e32-d117-4ece-8eec-066f02a60b3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df9d7e32-d117-4ece-8eec-066f02a60b3d}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Sat Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {fbb888cb-3932-4d68-b827-c1fb12353fb8}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca08b622-0a74-4e42-8a04-4a5ce0333b13}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d48cf32-ea93-470f-886b-63b5a1f36a7f}, !- Handle
  Schedule Rule 26,                       !- Name
  {df731899-12e1-4600-9c84-60103fcedb53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {660240c6-dbc1-44b8-90a9-9232cff56d19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660240c6-dbc1-44b8-90a9-9232cff56d19}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {4999511b-3b26-4cf9-9049-1d3b10fbdb0b}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1edbd5c-526f-4152-bce3-b4cd6aa4f824}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2e55c76b-4eba-44d4-9e58-5b0ce7bdf4d7}, !- Handle
  Hospital NurseStn Thermostat,           !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {103bdc96-fd8a-4192-931b-52ad200b26f7}, !- Handle
  Hospital Office 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0560826c-da49-4b37-a720-df593199cc2c}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0753473729169681,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {89ee1410-b92d-42a8-bfc9-5a37b97b046c}, !- Handle
  Hospital Office People,                 !- Name
  {0560826c-da49-4b37-a720-df593199cc2c}, !- People Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bf466c7b-1af4-40e6-8a6a-e41d8c7c0a19}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a4c940ae-6ec2-4708-a800-337c87a20b9e}, !- Handle
  Hospital Office Lights,                 !- Name
  {bf466c7b-1af4-40e6-8a6a-e41d8c7c0a19}, !- Lights Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b3d2711a-0a38-4ec1-925c-b3db98910c8e}, !- Handle
  {bf466c7b-1af4-40e6-8a6a-e41d8c7c0a19}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {74031a67-a192-4b94-b082-46ce1204249e}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2c410a79-e432-4291-9582-e1db4fe4f52e}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {74031a67-a192-4b94-b082-46ce1204249e}, !- Electric Equipment Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d1a6c39d-dd45-4f2b-b9b9-7f935f531e59}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ff16af84-de7e-4afb-b0b4-a11a7e5ce35b}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {1a229f1e-1a29-46a1-a60a-02aea6f857d0}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2481f0c-110c-4a4f-a706-c61b622189d8}, !- Handle
  Hospital Office Thermostat,             !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5f5aeed0-9704-4187-8fd3-ff975f17189e}, !- Handle
  Hospital OR 1,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {73c11ce0-dbba-4cd5-9164-593d0e41aab0}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d261ed84-30a0-418b-a93a-146c392af7e2}, !- Handle
  Hospital OR People,                     !- Name
  {73c11ce0-dbba-4cd5-9164-593d0e41aab0}, !- People Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {450b148a-f1aa-45f0-b24b-b5628d5a5ed5}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.6944978334401,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e9a2cd98-09d2-4ffe-bc97-8ed95b43b702}, !- Handle
  Hospital OR Lights,                     !- Name
  {450b148a-f1aa-45f0-b24b-b5628d5a5ed5}, !- Lights Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a873f22e-06e8-4495-b279-1c2c1092a206}, !- Handle
  {450b148a-f1aa-45f0-b24b-b5628d5a5ed5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {361f69d2-cfaf-482f-bd48-f6a741536535}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97c0eca4-0289-4a56-a780-3b6b0fdcf568}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {361f69d2-cfaf-482f-bd48-f6a741536535}, !- Electric Equipment Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7fdeea32-d273-40c2-810e-7a411ce0b288}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8aa7da35-7734-4f45-bac8-642e64908d12}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {f2499db6-f80b-44c1-875f-fe5855914ed4}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d48448e-4e72-46e8-b960-f61f34c0ca22}, !- Handle
  Hospital OR Thermostat,                 !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4d6584a6-ea9c-47b9-94a9-7126cbe4dd7c}, !- Handle
  Hospital PatRoom 1,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {294d81b9-3a9c-4c28-93a9-35a8d9d80186}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {106f8dd8-c2aa-4539-b674-b269c8ebcbaf}, !- Handle
  Hospital PatRoom People,                !- Name
  {294d81b9-3a9c-4c28-93a9-35a8d9d80186}, !- People Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2873db3-e112-447c-bd74-7376979ff091}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67362445836003,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e8790dea-a209-4fb8-8324-384d4099a86c}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {e2873db3-e112-447c-bd74-7376979ff091}, !- Lights Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c0e66144-dede-415f-a2e1-7af7c4943ec2}, !- Handle
  {e2873db3-e112-447c-bd74-7376979ff091}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {efcb967b-254c-49a3-8ab3-58e90160e050}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f4b0c493-4d28-4293-b2cd-5e4a1e700e34}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {efcb967b-254c-49a3-8ab3-58e90160e050}, !- Electric Equipment Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {75acb3ef-6a16-4200-8d1e-2d4514a3ae55}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b4f5be9d-c98b-401a-9bd8-be1159775ab2}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65923be5-560f-4bb4-952d-7ee079e136fa}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {656e85ca-06b1-40e4-80c9-88c007cd0b58}, !- Lighting Schedule Name
  {9b79b540-366e-41d7-8b0e-8d0601bbf7df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ee168b4-af4f-411c-b9a6-9e72ad9ed344}, !- Handle
  Hospital PatRoom Thermostat,            !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {681fe679-e65c-45ad-be60-26af2122ff4e}, !- Handle
  Hospital PhysTherapy 1,                 !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {816f8453-91e7-4b72-b22b-459305d68250}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8eba0255-c25b-4312-8550-0b53cafb25f7}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {816f8453-91e7-4b72-b22b-459305d68250}, !- People Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2e9bedc0-ce25-4609-af52-75bc4acff6e9}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9b37d6a3-4e6a-43f2-94d2-f7b8cac16946}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {2e9bedc0-ce25-4609-af52-75bc4acff6e9}, !- Lights Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0d29175b-5981-42de-9653-b1b856ff7097}, !- Handle
  {2e9bedc0-ce25-4609-af52-75bc4acff6e9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cdfeaa6e-ae6e-4d64-a4be-79d44269846e}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {83533a2f-9b9c-42ae-966c-e9e351413de5}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {cdfeaa6e-ae6e-4d64-a4be-79d44269846e}, !- Electric Equipment Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {06b05599-faa7-4560-a1d2-8884c8897fc1}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {889b9b60-3d09-4ec4-a7c4-2c1a72986fd4}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {656e85ca-06b1-40e4-80c9-88c007cd0b58}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4716c116-7797-432f-be67-edf16a13561e}, !- Handle
  Hospital PhysTherapy Thermostat,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f6c9ab49-7390-41d1-b9e1-73104c0f3cff}, !- Handle
  Hospital Radiology 1,                   !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {788df1b2-d3ec-478a-889e-8f9c3c3b324d}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8827c869-0536-40ad-960f-13ea5e17bb1d}, !- Handle
  Hospital Radiology People,              !- Name
  {788df1b2-d3ec-478a-889e-8f9c3c3b324d}, !- People Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a27f6a24-c32f-4134-89d6-7c0958757340}, !- Work Efficiency Schedule Name
  {292c0d6c-14a1-4e3c-8dca-8b66164ef87e}, !- Clothing Insulation Schedule Name
  {62022d6f-6de4-43e0-8b4a-13e6860878fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d06efd97-a2e2-4a9f-8277-814526c300c7}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.2535047292317,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f28dd9eb-3b00-4c87-a59c-716ac77413d6}, !- Handle
  Hospital Radiology Lights,              !- Name
  {d06efd97-a2e2-4a9f-8277-814526c300c7}, !- Lights Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a4978816-8d1f-4293-b45e-79b26e778aff}, !- Handle
  {d06efd97-a2e2-4a9f-8277-814526c300c7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {15436a11-0cb7-46f6-a01b-2c8681c529b1}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c4db5c04-d756-4f86-aa4a-aaea3b739d3c}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {15436a11-0cb7-46f6-a01b-2c8681c529b1}, !- Electric Equipment Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b6984d21-525c-47cf-ad71-c246502b2ec1}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {07a9b2a8-da22-4837-ac9f-a0eff29a94aa}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18799ced-c108-4dfa-89db-f1f8e68e0450}, !- Number of People Schedule Name
  {c106f884-8913-431a-a99f-ce2f6bf29fee}, !- People Activity Level Schedule Name
  {53281862-be99-44d8-8bd4-90e7e488a621}, !- Lighting Schedule Name
  {742970ba-55a0-46ac-af9a-fffa8a2a17c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {53281862-be99-44d8-8bd4-90e7e488a621}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH,      !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {4a51ba42-662d-43d9-8a1e-735b7b88b672}, !- Default Day Schedule Name
  {77b30912-528f-4e12-8575-aaa00948497f}, !- Summer Design Day Schedule Name
  {d8f47a19-9b09-400b-ae1e-5af949156808}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a51ba42-662d-43d9-8a1e-735b7b88b672}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {dff36450-29be-4b48-8377-4963c5899b70}, !- Handle
  Schedule Rule 27,                       !- Name
  {53281862-be99-44d8-8bd4-90e7e488a621}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb9234d6-d37e-4346-855e-c1a560d1086e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb9234d6-d37e-4346-855e-c1a560d1086e}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Sat Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {05a291ea-9dd8-49ee-b9fe-ec2eaf90f0ea}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77b30912-528f-4e12-8575-aaa00948497f}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d591007a-30e7-44dc-a399-7877353fc375}, !- Handle
  Schedule Rule 28,                       !- Name
  {53281862-be99-44d8-8bd4-90e7e488a621}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11b86e13-cc31-4139-8cfd-d6d2c50a2f27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11b86e13-cc31-4139-8cfd-d6d2c50a2f27}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {05515d6f-e4f2-4348-b123-c05678d72ca7}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8f47a19-9b09-400b-ae1e-5af949156808}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {091c4b8a-c547-49ef-8f14-521e9e573622}, !- Handle
  Hospital Radiology Thermostat,          !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1b8a403e-6511-45ee-91ec-eee0c204b116}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c7b7b79-5f45-4874-9010-a74684683745}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f652a100-8e16-4002-be7a-95bd7e8200f8}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002008183735,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c7cb4c6-4557-4215-ac7a-09975e5a3fd0}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfe09a91-6e55-454c-bbea-e9492f7b5843}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004250394173,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a9ee232-0d55-48d8-a615-d8efb1d4388d}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07d9c09e-74ae-4653-be23-708b2eeb3290}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8fa90b9f-2c26-49fb-9e44-ddd0784cfad1}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001402739632,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {802d3434-1e24-493c-9f94-483482d6faa5}, !- Handle
  ER_Exam1_Mult4_Flr_1 Infiltration,      !- Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10f27aba-4f89-44da-9663-793091213c77}, !- Handle
  ER_Exam3_Mult4_Flr_1 Infiltration,      !- Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79b77e5b-004d-4393-852f-303d05450c25}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ccc73ed7-377d-4fd5-985a-1235b41e7de4}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1115fb54-c723-4498-a05d-95d0ff44d85b}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a73927a5-6cee-479b-af4c-6167370262a3}, !- Handle
  ER_Triage_Mult4_Flr_1 Infiltration,     !- Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90725eca-6dc0-42df-af08-d3458d91aa16}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004509689596,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b690e104-3122-4b91-bde5-2a02e269cb77}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Infiltration,  !- Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4fd0eaa-e65e-4bb7-afe5-03cd5008b831}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Infiltration,   !- Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002750031219,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc4a410a-bcae-4b04-bed8-0be3be6177f5}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4950e15-4bf1-4e28-8f16-c5b9110793d9}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Infiltration,   !- Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002750031219,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ddf37e7-16a0-4601-8ec5-bfc751513842}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001246192697,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {938752a5-9cfe-4e2d-a46f-67727f220bd8}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004047320206,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6fe3378-d6d9-49d6-96ad-ab64f82dcbe6}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.17915331e-005,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc1064e9-6aca-4d03-8412-a02f02e75e59}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002885502051,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98479a2c-3aec-47e3-adad-1e25ccd1cb06}, !- Handle
  Office1_Mult4_Flr_1 Infiltration,       !- Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdf9c05c-7a72-4ee3-a707-29cfe004d4e6}, !- Handle
  Office2_Mult5_Flr_5 Infiltration,       !- Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001812597466,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ab9e96b-739b-40fd-9836-cd7ca0d45e58}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002885705832,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6247e53d-510f-4aa7-b634-917b1adfe1e9}, !- Handle
  Office4_Mult6_Flr_5 Infiltration,       !- Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002750031219,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cf9dde5-b34e-4b51-81df-bead510caa44}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3751cfce-9d6a-463e-86c5-ba9d8e14bae7}, !- Handle
  OR2_Mult5_Flr_2 Infiltration,           !- Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6600879-3ec3-4c52-b9f8-01c826cbf086}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f95ca8d0-d33a-4d64-98a9-619b4eed4645}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aadc3c77-d322-4e41-9889-365ad15501bd}, !- Handle
  PatRoom1_Mult10_Flr_3 Infiltration,     !- Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5738d975-f4b6-46b5-baad-2861703e4949}, !- Handle
  PatRoom1_Mult10_Flr_4 Infiltration,     !- Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6b15a76-2391-4348-8f72-224a7ac80071}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31a88bcd-ae09-4162-8d65-110766c605b0}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87b68b72-fd3e-4f08-bc85-d8ab2e95308e}, !- Handle
  PatRoom3_Mult10_Flr_3 Infiltration,     !- Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a225634-6940-44b9-807c-d7186f4cd12a}, !- Handle
  PatRoom3_Mult10_Flr_4 Infiltration,     !- Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc8c94af-b34f-4101-b90b-289ec5499092}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2008baf-4e82-430d-9b64-9208825333c6}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8bd6c58-4ae4-4049-b575-72d4f77d099a}, !- Handle
  PatRoom5_Mult10_Flr_3 Infiltration,     !- Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee190527-dfbc-499f-9c99-35073ad7158d}, !- Handle
  PatRoom5_Mult10_Flr_4 Infiltration,     !- Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53b7c3e3-c2a5-4af9-84b1-50a151f93263}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a4d6773-429c-4b67-bdf0-2f21f3d7119c}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a9a7a2f-1e41-4738-9418-e20e64f5b8b4}, !- Handle
  PatRoom7_Mult10_Flr_3 Infiltration,     !- Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72ee472e-1f7c-4aa2-91f4-694d2f113ddb}, !- Handle
  PatRoom7_Mult10_Flr_4 Infiltration,     !- Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43b7aa84-017a-4dae-bb42-2a17eb18a9d5}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fd40813-850a-43d4-b2bf-ce359e770873}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  {c7cfdea7-8367-4911-975e-4b7532832ade}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
  {a380e8c6-111d-4d51-bf41-1b86f1b8132f}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {3c0aa35f-e68a-44aa-bf5f-f9efa24576e2}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5c52de74-271d-4101-aa57-8da9fc9884f8}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13dfbbb6-3b1d-454d-a28d-60e855c45812}, !- Zone Air Inlet Port List
  {58478b4a-5e7a-43ed-babd-fde45ebd3700}, !- Zone Air Exhaust Port List
  {b3eb6dfa-ed62-4b6a-94d3-23095472d02e}, !- Zone Air Node Name
  {59e3c58d-b145-42c0-b100-0598e2dcd8fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a6ecb3b-dd95-457b-ad7f-dbae06cd8e6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0781d1f8-66b5-4531-8f44-b36154e0413a}, !- Handle
  Node 1,                                 !- Name
  {b3eb6dfa-ed62-4b6a-94d3-23095472d02e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3eb6dfa-ed62-4b6a-94d3-23095472d02e}, !- Handle
  {725e6187-bf6f-44c3-a44d-45364a0fc49b}, !- Name
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}, !- Source Object
  11,                                     !- Outlet Port
  {0781d1f8-66b5-4531-8f44-b36154e0413a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13dfbbb6-3b1d-454d-a28d-60e855c45812}, !- Handle
  {ccdfec28-4db3-4aae-88da-78c83e6a2474}, !- Name
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}, !- HVAC Component
  {f818838c-687c-48af-93be-fc62cd47a8b8}; !- Port 1

OS:PortList,
  {58478b4a-5e7a-43ed-babd-fde45ebd3700}, !- Handle
  {c9d8767b-0481-4fbd-a9fa-f64e0e91f6e0}, !- Name
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}; !- HVAC Component

OS:PortList,
  {59e3c58d-b145-42c0-b100-0598e2dcd8fe}, !- Handle
  {bb51f5dc-92f0-49ce-ad5f-57f52b8f4f06}, !- Name
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}, !- HVAC Component
  {10face54-2058-41fd-a8b3-87de0f216806}; !- Port 1

OS:Sizing:Zone,
  {864cd564-29e5-4ec0-b253-3e6922fc11b0}, !- Handle
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2fabe2f-6d19-474f-a520-5846d83a09ed}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aba59e01-71fc-4f8b-9d67-9c85119fbd01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a6ecb3b-dd95-457b-ad7f-dbae06cd8e6b}, !- Handle
  Hospital Basement Thermostat 1,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {afa35e9b-bb00-4205-8265-8cf12f7030d0}, !- Handle
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b507b8ba-d5eb-476a-bab1-05633408d991}, !- Zone Air Inlet Port List
  {7d06a22e-41c3-46f2-be5a-53d775d18f44}, !- Zone Air Exhaust Port List
  {c79584d3-671c-4862-92c9-dca913693cd7}, !- Zone Air Node Name
  {5eb2bcbb-b9dd-43a2-a9e4-836af8069089}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7cb11282-6811-4c42-bed4-5b0b1c37acad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5410ccb3-e3ef-45d1-9e66-4c282e6dc5a9}, !- Handle
  Node 2,                                 !- Name
  {c79584d3-671c-4862-92c9-dca913693cd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c79584d3-671c-4862-92c9-dca913693cd7}, !- Handle
  {69606fbf-b03e-4e8e-b4cb-62001053d895}, !- Name
  {afa35e9b-bb00-4205-8265-8cf12f7030d0}, !- Source Object
  11,                                     !- Outlet Port
  {5410ccb3-e3ef-45d1-9e66-4c282e6dc5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b507b8ba-d5eb-476a-bab1-05633408d991}, !- Handle
  {71da727a-b8b5-43b7-a372-0aa30a5f8290}, !- Name
  {afa35e9b-bb00-4205-8265-8cf12f7030d0}, !- HVAC Component
  {86186926-da51-4022-bdd0-47765c6758b0}; !- Port 1

OS:PortList,
  {7d06a22e-41c3-46f2-be5a-53d775d18f44}, !- Handle
  {f3b012ec-be61-4d28-9aa1-69cdfe7d0db6}, !- Name
  {afa35e9b-bb00-4205-8265-8cf12f7030d0}; !- HVAC Component

OS:PortList,
  {5eb2bcbb-b9dd-43a2-a9e4-836af8069089}, !- Handle
  {ea6dc211-1c14-4a7b-8124-cff4e8e56b73}, !- Name
  {afa35e9b-bb00-4205-8265-8cf12f7030d0}, !- HVAC Component
  {582b5fae-821b-4efe-a513-a103c78dd542}; !- Port 1

OS:Sizing:Zone,
  {0b45ce74-2078-4b5a-8f0e-c50de6da664b}, !- Handle
  {afa35e9b-bb00-4205-8265-8cf12f7030d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d6781df-0b69-406e-890f-dcb08cc7bc54}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {afa35e9b-bb00-4205-8265-8cf12f7030d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f82294d8-63de-43b7-8b01-03d20459d4d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7cb11282-6811-4c42-bed4-5b0b1c37acad}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {86f0eca2-8870-4ced-8f51-b8992ba79904}, !- Handle
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {570a34e5-697f-4769-b00d-3d1b40c52f01}, !- Zone Air Inlet Port List
  {c915dcf1-09e5-4781-a8c9-0d377a93aeac}, !- Zone Air Exhaust Port List
  {d0bec7cb-bc52-4751-8af7-8d5ee658081e}, !- Zone Air Node Name
  {6285380e-7e37-4b4a-a1d9-286c6bb2ba1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55b4cb38-f3d3-4fab-8158-407025d5a57e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {391b3f5c-1841-4723-be0a-34098a0ee9f5}, !- Handle
  Node 3,                                 !- Name
  {d0bec7cb-bc52-4751-8af7-8d5ee658081e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0bec7cb-bc52-4751-8af7-8d5ee658081e}, !- Handle
  {723de9dd-e500-4004-9474-ed627b3fe5b2}, !- Name
  {86f0eca2-8870-4ced-8f51-b8992ba79904}, !- Source Object
  11,                                     !- Outlet Port
  {391b3f5c-1841-4723-be0a-34098a0ee9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {570a34e5-697f-4769-b00d-3d1b40c52f01}, !- Handle
  {4394f05b-4019-44b2-92c6-8d60b89d71fe}, !- Name
  {86f0eca2-8870-4ced-8f51-b8992ba79904}, !- HVAC Component
  {7cef37b1-5365-4334-80b3-77bb225cb62c}; !- Port 1

OS:PortList,
  {c915dcf1-09e5-4781-a8c9-0d377a93aeac}, !- Handle
  {051329a1-9ccf-4b79-b7f2-49f189545aaf}, !- Name
  {86f0eca2-8870-4ced-8f51-b8992ba79904}; !- HVAC Component

OS:PortList,
  {6285380e-7e37-4b4a-a1d9-286c6bb2ba1c}, !- Handle
  {10a7a8c0-1ef6-44d8-8ace-b93f162ba0ad}, !- Name
  {86f0eca2-8870-4ced-8f51-b8992ba79904}, !- HVAC Component
  {2b94c196-e5da-45c8-92bb-1ee1c5226df8}; !- Port 1

OS:Sizing:Zone,
  {826cbb8a-71b4-45e6-a3eb-51476bab52c1}, !- Handle
  {86f0eca2-8870-4ced-8f51-b8992ba79904}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dedb1d4e-e267-48aa-876f-f39c4bcfacfd}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {86f0eca2-8870-4ced-8f51-b8992ba79904}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6661899a-7b63-47cf-a76e-12b0880dd4c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {55b4cb38-f3d3-4fab-8158-407025d5a57e}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0293550-f471-4565-adbe-922cb709bdba}, !- Handle
  Corridor_Flr_5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c4aa2a0-4143-4733-8030-1d7f37e133f1}, !- Zone Air Inlet Port List
  {cfc12ed4-ae93-45f3-9cb9-3f2c0d6fbe88}, !- Zone Air Exhaust Port List
  {95075011-1528-44d1-bcee-72b42290b452}, !- Zone Air Node Name
  {78c4b77b-ac80-4c8a-b4c3-641e6dc61f86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f04c4625-9a55-408c-94b1-a6b08317b0d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fa7c887-5303-43fc-a517-07ada073e30c}, !- Handle
  Node 4,                                 !- Name
  {95075011-1528-44d1-bcee-72b42290b452}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95075011-1528-44d1-bcee-72b42290b452}, !- Handle
  {006e2c7e-f3a0-4729-935a-b47c78475556}, !- Name
  {d0293550-f471-4565-adbe-922cb709bdba}, !- Source Object
  11,                                     !- Outlet Port
  {4fa7c887-5303-43fc-a517-07ada073e30c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c4aa2a0-4143-4733-8030-1d7f37e133f1}, !- Handle
  {5aefcb4d-b7f1-4601-9904-f978f3841de2}, !- Name
  {d0293550-f471-4565-adbe-922cb709bdba}, !- HVAC Component
  {90526d9b-3c0e-425f-b3c2-8ef258cb72c2}; !- Port 1

OS:PortList,
  {cfc12ed4-ae93-45f3-9cb9-3f2c0d6fbe88}, !- Handle
  {fa5d4dab-7e4e-4d26-8c77-9c2ddadd4438}, !- Name
  {d0293550-f471-4565-adbe-922cb709bdba}; !- HVAC Component

OS:PortList,
  {78c4b77b-ac80-4c8a-b4c3-641e6dc61f86}, !- Handle
  {739f652a-5ddf-48e1-96bd-c84bdd878f2c}, !- Name
  {d0293550-f471-4565-adbe-922cb709bdba}, !- HVAC Component
  {9b5d81b0-7e55-4bb9-8ef8-17fdae1f91b2}; !- Port 1

OS:Sizing:Zone,
  {9e437a9a-fdc9-41e3-bd86-de347376ecc5}, !- Handle
  {d0293550-f471-4565-adbe-922cb709bdba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {554a75c9-0b6b-43fa-b8b8-44802ccef5bd}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d0293550-f471-4565-adbe-922cb709bdba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {063ab0a0-bdac-4b42-b095-1c20f14b7c9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f04c4625-9a55-408c-94b1-a6b08317b0d6}, !- Handle
  Hospital Corridor Thermostat 3,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {714abd48-bf34-4949-946f-731c5950eefb}, !- Handle
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e115d1a-3827-4e71-91c6-c8a4492ca85f}, !- Zone Air Inlet Port List
  {9b0290d6-e0c1-45a9-a74e-33135368cb81}, !- Zone Air Exhaust Port List
  {7700e8b6-4d15-4a9a-a216-c420a892dba0}, !- Zone Air Node Name
  {acbeec51-d130-471a-8427-5c1e2f5766dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a91c5d8-0131-4553-93b7-23e42c166b2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9df0c637-c62b-46f9-b12b-2562f7a20713}, !- Handle
  Node 5,                                 !- Name
  {7700e8b6-4d15-4a9a-a216-c420a892dba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7700e8b6-4d15-4a9a-a216-c420a892dba0}, !- Handle
  {ae5c63cf-0fb9-4f7d-bfa4-e2faa6ce5e5c}, !- Name
  {714abd48-bf34-4949-946f-731c5950eefb}, !- Source Object
  11,                                     !- Outlet Port
  {9df0c637-c62b-46f9-b12b-2562f7a20713}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e115d1a-3827-4e71-91c6-c8a4492ca85f}, !- Handle
  {df174c00-cc44-4f2c-aaba-103b3f871f0f}, !- Name
  {714abd48-bf34-4949-946f-731c5950eefb}, !- HVAC Component
  {fd56ffe8-ba0b-462c-86d4-1524a566f098}; !- Port 1

OS:PortList,
  {9b0290d6-e0c1-45a9-a74e-33135368cb81}, !- Handle
  {73b01b7b-2bc0-42ee-8536-12e050762bef}, !- Name
  {714abd48-bf34-4949-946f-731c5950eefb}; !- HVAC Component

OS:PortList,
  {acbeec51-d130-471a-8427-5c1e2f5766dd}, !- Handle
  {fe2c5775-8de0-4afc-b3b9-256b11f0fe5f}, !- Name
  {714abd48-bf34-4949-946f-731c5950eefb}, !- HVAC Component
  {3aaae97c-e9a3-44bc-a2db-d4bf874670ba}; !- Port 1

OS:Sizing:Zone,
  {5396759b-c904-45f4-bc12-d003c97034e9}, !- Handle
  {714abd48-bf34-4949-946f-731c5950eefb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b49423d4-6c94-40d7-a036-7fec09c4a7bf}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {714abd48-bf34-4949-946f-731c5950eefb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7950f70b-0a0d-4d72-b551-084eeb3fe233}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5a91c5d8-0131-4553-93b7-23e42c166b2a}, !- Handle
  Hospital Corridor Thermostat 4,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c827ca08-bfc3-43c6-a218-5e387ea3ef83}, !- Handle
  Corridor_NW_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d2ee695-07e1-4aa6-a9e1-c450017d7a60}, !- Zone Air Inlet Port List
  {43acb125-af69-4637-866e-1f5732db1d6e}, !- Zone Air Exhaust Port List
  {5eca1801-977b-4cc6-9775-daeea79f8f14}, !- Zone Air Node Name
  {97b364f5-431e-487b-86f1-9b315f973848}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1821e729-96ee-411f-98e1-d83d183808f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfb9d6a8-ca81-49fe-855d-1ab06a782b76}, !- Handle
  Node 6,                                 !- Name
  {5eca1801-977b-4cc6-9775-daeea79f8f14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eca1801-977b-4cc6-9775-daeea79f8f14}, !- Handle
  {bdaf2e16-ecbf-47ea-9383-b89caeceacdd}, !- Name
  {c827ca08-bfc3-43c6-a218-5e387ea3ef83}, !- Source Object
  11,                                     !- Outlet Port
  {bfb9d6a8-ca81-49fe-855d-1ab06a782b76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d2ee695-07e1-4aa6-a9e1-c450017d7a60}, !- Handle
  {2a0ee087-e605-4c54-a429-812f1e72454e}, !- Name
  {c827ca08-bfc3-43c6-a218-5e387ea3ef83}, !- HVAC Component
  {7fcf35dc-bb2a-4d55-89f2-caedd372460c}; !- Port 1

OS:PortList,
  {43acb125-af69-4637-866e-1f5732db1d6e}, !- Handle
  {7dddb4e3-97a2-4828-9c26-11f651fd36b7}, !- Name
  {c827ca08-bfc3-43c6-a218-5e387ea3ef83}; !- HVAC Component

OS:PortList,
  {97b364f5-431e-487b-86f1-9b315f973848}, !- Handle
  {55a56be0-7bf0-4400-be45-488f799df43b}, !- Name
  {c827ca08-bfc3-43c6-a218-5e387ea3ef83}, !- HVAC Component
  {3e5881e4-20b9-4e0a-b859-233333163912}; !- Port 1

OS:Sizing:Zone,
  {727cee4e-062c-4b75-88ff-7aed0b2ad12d}, !- Handle
  {c827ca08-bfc3-43c6-a218-5e387ea3ef83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1479062-654c-42e8-8854-056aecf34073}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {c827ca08-bfc3-43c6-a218-5e387ea3ef83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04e43b99-6f02-4956-8245-3c0721699a30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1821e729-96ee-411f-98e1-d83d183808f6}, !- Handle
  Hospital Corridor Thermostat 5,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd340241-ecad-4d61-b8ec-57726f8bf2b2}, !- Handle
  Corridor_SE_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {559b0c3d-fb64-4503-ba4b-1d019b0b40f1}, !- Zone Air Inlet Port List
  {b4f37c1f-c78a-47e0-ad09-2d13f0444467}, !- Zone Air Exhaust Port List
  {333db953-20c0-4a43-a501-ea37843adbfe}, !- Zone Air Node Name
  {0ce595ad-73e1-413b-bc60-bb5b3a2b431b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d4a3be1-2571-49e6-9631-8f9e813170b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86445917-7282-46ef-ab8d-eee4b81b4b62}, !- Handle
  Node 7,                                 !- Name
  {333db953-20c0-4a43-a501-ea37843adbfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {333db953-20c0-4a43-a501-ea37843adbfe}, !- Handle
  {45e3b818-28c0-4cba-8572-dc2d24fef001}, !- Name
  {cd340241-ecad-4d61-b8ec-57726f8bf2b2}, !- Source Object
  11,                                     !- Outlet Port
  {86445917-7282-46ef-ab8d-eee4b81b4b62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {559b0c3d-fb64-4503-ba4b-1d019b0b40f1}, !- Handle
  {64c26443-0202-4554-baee-7826bb02ad48}, !- Name
  {cd340241-ecad-4d61-b8ec-57726f8bf2b2}, !- HVAC Component
  {debd1a33-6409-47ba-8ef7-23031f2df73f}; !- Port 1

OS:PortList,
  {b4f37c1f-c78a-47e0-ad09-2d13f0444467}, !- Handle
  {cb911395-f02e-47da-b245-6683fc61d2cd}, !- Name
  {cd340241-ecad-4d61-b8ec-57726f8bf2b2}; !- HVAC Component

OS:PortList,
  {0ce595ad-73e1-413b-bc60-bb5b3a2b431b}, !- Handle
  {57b596d8-db19-438f-bda7-3c47333f47f8}, !- Name
  {cd340241-ecad-4d61-b8ec-57726f8bf2b2}, !- HVAC Component
  {4fbd6a30-f546-415b-a0c5-dcda3cbe91fb}; !- Port 1

OS:Sizing:Zone,
  {d29de523-b966-4ce0-bfc8-c263b61c3fe3}, !- Handle
  {cd340241-ecad-4d61-b8ec-57726f8bf2b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32eb8ee3-cbf5-4332-9c1f-55ea2d113c97}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {cd340241-ecad-4d61-b8ec-57726f8bf2b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7c96a77-123c-4a55-a78b-dd31fd653aaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d4a3be1-2571-49e6-9631-8f9e813170b6}, !- Handle
  Hospital Corridor Thermostat 6,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e48ae670-b1d1-4292-a972-a59c2819f240}, !- Handle
  Corridor_SE_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce341ed5-0993-4149-b855-edb5d99dac97}, !- Zone Air Inlet Port List
  {bc199f7c-86c2-4d3e-8f40-cdc77c205134}, !- Zone Air Exhaust Port List
  {656a0a0e-8e92-4171-ad83-994d25bfc521}, !- Zone Air Node Name
  {4c383767-a681-419d-9e64-0f8071e09060}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31554a70-d26b-491b-b13c-c6c8706ff973}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a10375d7-04aa-4644-9e25-55b9d8241c5d}, !- Handle
  Node 8,                                 !- Name
  {656a0a0e-8e92-4171-ad83-994d25bfc521}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {656a0a0e-8e92-4171-ad83-994d25bfc521}, !- Handle
  {d8291081-ac7c-470e-b4d4-81b9c61abf3e}, !- Name
  {e48ae670-b1d1-4292-a972-a59c2819f240}, !- Source Object
  11,                                     !- Outlet Port
  {a10375d7-04aa-4644-9e25-55b9d8241c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce341ed5-0993-4149-b855-edb5d99dac97}, !- Handle
  {706c7726-a2bc-4ef4-a57b-e7c9de715fb2}, !- Name
  {e48ae670-b1d1-4292-a972-a59c2819f240}, !- HVAC Component
  {7e5629af-a357-4aa8-9a01-0fdaf1c62ef5}; !- Port 1

OS:PortList,
  {bc199f7c-86c2-4d3e-8f40-cdc77c205134}, !- Handle
  {61586018-7220-43f2-b8e9-86503298aab9}, !- Name
  {e48ae670-b1d1-4292-a972-a59c2819f240}; !- HVAC Component

OS:PortList,
  {4c383767-a681-419d-9e64-0f8071e09060}, !- Handle
  {3adab67a-5580-4c07-acb5-edc36592eaa8}, !- Name
  {e48ae670-b1d1-4292-a972-a59c2819f240}, !- HVAC Component
  {1c66f822-fb32-4154-bea8-469d688b875e}; !- Port 1

OS:Sizing:Zone,
  {a9a7fc54-aad3-480e-b21c-22597f31a6ea}, !- Handle
  {e48ae670-b1d1-4292-a972-a59c2819f240}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dba11173-390e-48ef-b23b-6590c7bcecca}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e48ae670-b1d1-4292-a972-a59c2819f240}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac2b9b8a-fcfa-4bd8-accb-68d2ae339c98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {31554a70-d26b-491b-b13c-c6c8706ff973}, !- Handle
  Hospital Corridor Thermostat 7,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7f5078c-4fcb-47d4-8fbf-a941449dcdbf}, !- Handle
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f33afe07-41ba-49aa-b1c1-a0ea0e54d7e7}, !- Zone Air Inlet Port List
  {e77ec02d-5438-4c04-a912-a21d80102ef0}, !- Zone Air Exhaust Port List
  {5836ddd5-ebbe-4f55-aa56-a2f627b1f36b}, !- Zone Air Node Name
  {0b6d615b-5a93-4328-bbfd-de555b71cb0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee57228d-aa27-4e6a-a071-9cf1325fc84d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e71532a4-fab2-48b2-b3aa-5878c1dc4373}, !- Handle
  Node 9,                                 !- Name
  {5836ddd5-ebbe-4f55-aa56-a2f627b1f36b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5836ddd5-ebbe-4f55-aa56-a2f627b1f36b}, !- Handle
  {f1876f78-3c5d-4f08-8872-dbecd1e25f3e}, !- Name
  {f7f5078c-4fcb-47d4-8fbf-a941449dcdbf}, !- Source Object
  11,                                     !- Outlet Port
  {e71532a4-fab2-48b2-b3aa-5878c1dc4373}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f33afe07-41ba-49aa-b1c1-a0ea0e54d7e7}, !- Handle
  {d0608d7f-cc1f-46e8-bed5-65da289a2b73}, !- Name
  {f7f5078c-4fcb-47d4-8fbf-a941449dcdbf}, !- HVAC Component
  {08b5f4cf-225e-49a4-8b3a-63d12be7345e}; !- Port 1

OS:PortList,
  {e77ec02d-5438-4c04-a912-a21d80102ef0}, !- Handle
  {10505ab2-1cdd-48bc-9dcc-6ca4390ccd2e}, !- Name
  {f7f5078c-4fcb-47d4-8fbf-a941449dcdbf}; !- HVAC Component

OS:PortList,
  {0b6d615b-5a93-4328-bbfd-de555b71cb0f}, !- Handle
  {ab1c5764-59d2-41f2-ba29-c20fcdba7b03}, !- Name
  {f7f5078c-4fcb-47d4-8fbf-a941449dcdbf}, !- HVAC Component
  {7f9282f6-9353-47a0-bdbe-263aec3b487a}; !- Port 1

OS:Sizing:Zone,
  {638cd7d2-7471-49b5-894b-3009e08b9c72}, !- Handle
  {f7f5078c-4fcb-47d4-8fbf-a941449dcdbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95679b5e-4a59-44b8-88c3-ca622890e4d2}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {f7f5078c-4fcb-47d4-8fbf-a941449dcdbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {342e6dfb-25f3-4e84-930c-2a2fa41ba00c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee57228d-aa27-4e6a-a071-9cf1325fc84d}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d8c8c50-ad2d-43aa-8787-674a2ca76c8d}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05d17ba8-1df9-42c8-8ff6-9d7c4f03bc1e}, !- Zone Air Inlet Port List
  {cbcfe088-d85f-43d2-a3f5-a6579c635f67}, !- Zone Air Exhaust Port List
  {0f0a5e59-41d8-4e78-84bd-0ed70fcea583}, !- Zone Air Node Name
  {700f3863-25ad-4d6f-8640-8e91768746c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41022c29-98ac-4c9d-9373-c46c57bece67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce970e44-d4c7-408e-b77a-2aad18b3a54f}, !- Handle
  Node 10,                                !- Name
  {0f0a5e59-41d8-4e78-84bd-0ed70fcea583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f0a5e59-41d8-4e78-84bd-0ed70fcea583}, !- Handle
  {3f6f52de-4790-43e9-a975-9f46c8987cc2}, !- Name
  {2d8c8c50-ad2d-43aa-8787-674a2ca76c8d}, !- Source Object
  11,                                     !- Outlet Port
  {ce970e44-d4c7-408e-b77a-2aad18b3a54f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05d17ba8-1df9-42c8-8ff6-9d7c4f03bc1e}, !- Handle
  {75b36039-15fc-4e61-9dc3-2fb7d047d14d}, !- Name
  {2d8c8c50-ad2d-43aa-8787-674a2ca76c8d}, !- HVAC Component
  {2e5aae9c-9d9f-4512-bcde-8cef6fbfb44b}; !- Port 1

OS:PortList,
  {cbcfe088-d85f-43d2-a3f5-a6579c635f67}, !- Handle
  {163a27a9-639a-4d8e-8dd9-26c8fd3c9f1c}, !- Name
  {2d8c8c50-ad2d-43aa-8787-674a2ca76c8d}; !- HVAC Component

OS:PortList,
  {700f3863-25ad-4d6f-8640-8e91768746c8}, !- Handle
  {be389437-bd87-4f72-961b-4015c245a20a}, !- Name
  {2d8c8c50-ad2d-43aa-8787-674a2ca76c8d}, !- HVAC Component
  {388e5568-e90f-42c1-b193-d0f75aa1f12a}; !- Port 1

OS:Sizing:Zone,
  {b6d3c6f5-4020-4d06-89d1-3c7920552da4}, !- Handle
  {2d8c8c50-ad2d-43aa-8787-674a2ca76c8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4cdefa9-de4c-4688-adcd-0622933f70cb}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2d8c8c50-ad2d-43aa-8787-674a2ca76c8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b36701d-6dd7-4271-9684-3b428bc74009}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {41022c29-98ac-4c9d-9373-c46c57bece67}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72dcca0c-6f2f-4b80-a597-3249d034551c}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfd8b2b0-1f89-478e-ab7c-0abe99cd4dd8}, !- Zone Air Inlet Port List
  {cf2fca1f-0107-4a2d-b446-5fb931ca704e}, !- Zone Air Exhaust Port List
  {e0c39ef1-52ef-4c8d-a48b-b348dff458f7}, !- Zone Air Node Name
  {a34f6882-efb7-48b8-b352-f47379303c22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca6e1921-b3a5-4ba3-baaa-c736b36e38e7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3535bec0-9551-482b-b8b1-3ff92819b8dc}; !- Humidistat Name

OS:Node,
  {f04027aa-0522-4730-9f27-047969670243}, !- Handle
  Node 11,                                !- Name
  {e0c39ef1-52ef-4c8d-a48b-b348dff458f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0c39ef1-52ef-4c8d-a48b-b348dff458f7}, !- Handle
  {b53c5216-06e4-4aba-a92e-1e2453a9b8da}, !- Name
  {72dcca0c-6f2f-4b80-a597-3249d034551c}, !- Source Object
  11,                                     !- Outlet Port
  {f04027aa-0522-4730-9f27-047969670243}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfd8b2b0-1f89-478e-ab7c-0abe99cd4dd8}, !- Handle
  {a0a6d62b-48ca-4d39-a9ff-6161df5d6c79}, !- Name
  {72dcca0c-6f2f-4b80-a597-3249d034551c}, !- HVAC Component
  {1097d8f7-860b-4271-8321-53278ffc2232}; !- Port 1

OS:PortList,
  {cf2fca1f-0107-4a2d-b446-5fb931ca704e}, !- Handle
  {64c1af25-aedf-4514-84b3-92c7aa8458c6}, !- Name
  {72dcca0c-6f2f-4b80-a597-3249d034551c}; !- HVAC Component

OS:PortList,
  {a34f6882-efb7-48b8-b352-f47379303c22}, !- Handle
  {55aea4d8-4c80-4a2b-b50a-aff596975055}, !- Name
  {72dcca0c-6f2f-4b80-a597-3249d034551c}, !- HVAC Component
  {71611ca5-8208-4c3c-92ed-6ade5a42efab}; !- Port 1

OS:Sizing:Zone,
  {2719229c-7f72-494a-8834-70ff0a7e5e4e}, !- Handle
  {72dcca0c-6f2f-4b80-a597-3249d034551c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4abeeed-3eb0-4f0a-9b0c-53a29210c50c}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {72dcca0c-6f2f-4b80-a597-3249d034551c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1515cab5-33dd-4e50-97ca-f93eff7686e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ca6e1921-b3a5-4ba3-baaa-c736b36e38e7}, !- Handle
  Hospital ER_Exam Thermostat 2,          !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ef8737c-1465-49c8-b1a4-3cfd48c63b13}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6afb72d4-2534-49e8-8320-12b53b5b5e56}, !- Zone Air Inlet Port List
  {d27bb4a1-f7b3-465d-901a-02fd29a066b1}, !- Zone Air Exhaust Port List
  {d81c3929-54b0-47b2-8442-be3f557a3ff2}, !- Zone Air Node Name
  {19c08941-b295-479e-8092-df3c350ea959}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3274ce7b-f850-4f22-bd14-a7a555b4dd6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c46fbd9c-c54f-41fe-a6d7-037645d6b157}, !- Handle
  Node 12,                                !- Name
  {d81c3929-54b0-47b2-8442-be3f557a3ff2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d81c3929-54b0-47b2-8442-be3f557a3ff2}, !- Handle
  {292f4057-1cfe-4876-a0d8-78a01fd830c3}, !- Name
  {0ef8737c-1465-49c8-b1a4-3cfd48c63b13}, !- Source Object
  11,                                     !- Outlet Port
  {c46fbd9c-c54f-41fe-a6d7-037645d6b157}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6afb72d4-2534-49e8-8320-12b53b5b5e56}, !- Handle
  {481b3e12-3c87-4532-b2be-9ff8fe8b20d0}, !- Name
  {0ef8737c-1465-49c8-b1a4-3cfd48c63b13}, !- HVAC Component
  {81191318-9ae8-4690-8f57-5158719cfb94}; !- Port 1

OS:PortList,
  {d27bb4a1-f7b3-465d-901a-02fd29a066b1}, !- Handle
  {f60a13b8-2aae-4f5d-8093-6caa66601f16}, !- Name
  {0ef8737c-1465-49c8-b1a4-3cfd48c63b13}; !- HVAC Component

OS:PortList,
  {19c08941-b295-479e-8092-df3c350ea959}, !- Handle
  {d68ef10e-5a3c-467b-b05d-1dc09bd271b1}, !- Name
  {0ef8737c-1465-49c8-b1a4-3cfd48c63b13}, !- HVAC Component
  {86cdcb27-e602-4f84-a7a2-3a11de3b89e4}; !- Port 1

OS:Sizing:Zone,
  {de6525a8-253f-471b-8196-4b9cec634302}, !- Handle
  {0ef8737c-1465-49c8-b1a4-3cfd48c63b13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b723cb51-10f8-4e18-b090-821430ec38e9}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {0ef8737c-1465-49c8-b1a4-3cfd48c63b13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {005c08f9-3f4e-49d1-af12-5c89bf6c2cc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3274ce7b-f850-4f22-bd14-a7a555b4dd6a}, !- Handle
  Hospital ER_NurseStn Thermostat 1,      !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae38d5b5-3e10-4413-ad99-0270588014e4}, !- Handle
  ER_Trauma1_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d600f68-6d09-42bf-92cb-9ce651767fc8}, !- Zone Air Inlet Port List
  {df8e9505-c1fa-47a1-a4ac-353645253985}, !- Zone Air Exhaust Port List
  {fe083b69-37f6-4980-bdde-35ea56cca0a1}, !- Zone Air Node Name
  {2d2f3f79-3447-4b3c-8168-21d1dea980bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a562f9f3-5a1e-4a7a-b997-e0493e1147d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaeb802b-a643-4d01-a3f3-121ad84089b5}, !- Handle
  Node 13,                                !- Name
  {fe083b69-37f6-4980-bdde-35ea56cca0a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe083b69-37f6-4980-bdde-35ea56cca0a1}, !- Handle
  {e3344592-0f3f-46b7-beb6-1a197201f9a7}, !- Name
  {ae38d5b5-3e10-4413-ad99-0270588014e4}, !- Source Object
  11,                                     !- Outlet Port
  {aaeb802b-a643-4d01-a3f3-121ad84089b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d600f68-6d09-42bf-92cb-9ce651767fc8}, !- Handle
  {1c5ee5b5-ae71-4446-94b8-c4ebec3f7e7c}, !- Name
  {ae38d5b5-3e10-4413-ad99-0270588014e4}, !- HVAC Component
  {c0334e29-2aa3-4441-92b2-a3a21d573f72}; !- Port 1

OS:PortList,
  {df8e9505-c1fa-47a1-a4ac-353645253985}, !- Handle
  {2227bfe2-ae56-4675-8d35-f0343c66ca58}, !- Name
  {ae38d5b5-3e10-4413-ad99-0270588014e4}; !- HVAC Component

OS:PortList,
  {2d2f3f79-3447-4b3c-8168-21d1dea980bb}, !- Handle
  {b3ecad30-45a7-4851-b6bc-504a10dc5aaf}, !- Name
  {ae38d5b5-3e10-4413-ad99-0270588014e4}, !- HVAC Component
  {6ae3b557-47af-41e9-8f9b-725920140c29}; !- Port 1

OS:Sizing:Zone,
  {3e0ee4ae-565d-4059-87af-665528bc15fc}, !- Handle
  {ae38d5b5-3e10-4413-ad99-0270588014e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63f751ca-e40a-45e3-ba29-329faf5be0c4}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ae38d5b5-3e10-4413-ad99-0270588014e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e9202b1-84ef-4e43-b4fc-037e5d969eba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a562f9f3-5a1e-4a7a-b997-e0493e1147d0}, !- Handle
  Hospital ER_Trauma Thermostat 1,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3cdb16a-a7e9-4cc8-bca7-d990f27704be}, !- Handle
  ER_Trauma2_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3db67955-24c4-44bb-a41a-50578088351a}, !- Zone Air Inlet Port List
  {a466a0f0-26db-42a1-9d4b-794f9493f703}, !- Zone Air Exhaust Port List
  {6108bfba-4ac9-4fcf-bb22-9bbfdb1d762b}, !- Zone Air Node Name
  {7dca850a-c76d-4488-9fb4-bb755de6fdef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38f082c2-2758-485a-986b-3bf9dfac81e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc472c3c-75e7-4a2e-85c3-e4464f19e9b2}, !- Handle
  Node 14,                                !- Name
  {6108bfba-4ac9-4fcf-bb22-9bbfdb1d762b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6108bfba-4ac9-4fcf-bb22-9bbfdb1d762b}, !- Handle
  {14b845e8-b85d-49bd-8cca-4b33e1f21ef6}, !- Name
  {b3cdb16a-a7e9-4cc8-bca7-d990f27704be}, !- Source Object
  11,                                     !- Outlet Port
  {bc472c3c-75e7-4a2e-85c3-e4464f19e9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3db67955-24c4-44bb-a41a-50578088351a}, !- Handle
  {e2de4f50-0b4b-4b70-bc5b-253fd4ce0a23}, !- Name
  {b3cdb16a-a7e9-4cc8-bca7-d990f27704be}, !- HVAC Component
  {50c3fc95-7418-4fd9-873a-76c5d71eda87}; !- Port 1

OS:PortList,
  {a466a0f0-26db-42a1-9d4b-794f9493f703}, !- Handle
  {a5cac1a4-d476-47aa-bec9-8c1b92a112e5}, !- Name
  {b3cdb16a-a7e9-4cc8-bca7-d990f27704be}; !- HVAC Component

OS:PortList,
  {7dca850a-c76d-4488-9fb4-bb755de6fdef}, !- Handle
  {aa296cf0-65ad-41f3-a514-316fc49571bd}, !- Name
  {b3cdb16a-a7e9-4cc8-bca7-d990f27704be}, !- HVAC Component
  {dfc93c38-131a-44d7-99bf-ec7dd748ef7a}; !- Port 1

OS:Sizing:Zone,
  {2f2916f9-ede0-49b0-bd8b-baa35505bd96}, !- Handle
  {b3cdb16a-a7e9-4cc8-bca7-d990f27704be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {932a9973-f780-42f6-a6f2-d94618e55dcf}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {b3cdb16a-a7e9-4cc8-bca7-d990f27704be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9bf6d4f-862a-41bb-bf9d-5485e72f380e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {38f082c2-2758-485a-986b-3bf9dfac81e0}, !- Handle
  Hospital ER_Trauma Thermostat 2,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1980091b-6b7b-4cb3-869f-b8c88bb64e3c}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN,               !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {626973a9-4e7d-4665-bb90-6243007821fb}, !- Zone Air Inlet Port List
  {26dfbf0e-f2c7-40d8-92bb-cd6880b5caf3}, !- Zone Air Exhaust Port List
  {34e03f4f-1db5-4b6a-8eb4-e3685eaf85f7}, !- Zone Air Node Name
  {d604f755-e5fe-44d7-abf9-cb0f656a0088}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5df2a81-1836-420f-ac65-2c4f46813991}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae05c1b8-f4a4-4b20-904a-582cc9551b05}, !- Handle
  Node 15,                                !- Name
  {34e03f4f-1db5-4b6a-8eb4-e3685eaf85f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34e03f4f-1db5-4b6a-8eb4-e3685eaf85f7}, !- Handle
  {9d0f9807-37ec-4487-a5b8-35b1ea758afb}, !- Name
  {1980091b-6b7b-4cb3-869f-b8c88bb64e3c}, !- Source Object
  11,                                     !- Outlet Port
  {ae05c1b8-f4a4-4b20-904a-582cc9551b05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {626973a9-4e7d-4665-bb90-6243007821fb}, !- Handle
  {8831cf74-f168-46a0-8515-2547e6d7fdb1}, !- Name
  {1980091b-6b7b-4cb3-869f-b8c88bb64e3c}, !- HVAC Component
  {1f941a14-4ec0-48cd-99ab-db0f6777fc42}; !- Port 1

OS:PortList,
  {26dfbf0e-f2c7-40d8-92bb-cd6880b5caf3}, !- Handle
  {40c1131b-501e-48b0-accb-d612696aa6ca}, !- Name
  {1980091b-6b7b-4cb3-869f-b8c88bb64e3c}; !- HVAC Component

OS:PortList,
  {d604f755-e5fe-44d7-abf9-cb0f656a0088}, !- Handle
  {5ca31363-4568-4e34-abd6-741caec4851f}, !- Name
  {1980091b-6b7b-4cb3-869f-b8c88bb64e3c}, !- HVAC Component
  {cdae27c2-588c-45d4-b97d-09d93119c30e}; !- Port 1

OS:Sizing:Zone,
  {ae931b25-32f1-451b-b8d5-9d409f858525}, !- Handle
  {1980091b-6b7b-4cb3-869f-b8c88bb64e3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d34a2371-7ead-4a1e-b760-03c19dc4039e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1980091b-6b7b-4cb3-869f-b8c88bb64e3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cee2c239-4f23-43ee-89e8-df940aa170b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5df2a81-1836-420f-ac65-2c4f46813991}, !- Handle
  Hospital ER_Triage Thermostat 1,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}, !- Handle
  ICU_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62c82e11-943b-4d76-9c1b-a4be6fc6995e}, !- Zone Air Inlet Port List
  {915704be-0fdb-4b94-9286-6f50e90b1e87}, !- Zone Air Exhaust Port List
  {fd01a922-aa71-489b-9f62-1b3e8fd26b24}, !- Zone Air Node Name
  {ed1cc26c-2db8-4fac-9f2b-2832c442944e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b45e719-28f7-4c19-8f38-0e438533acb9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {45e9f3ee-8d1d-460f-9452-22dc7c5b206a}; !- Humidistat Name

OS:Node,
  {cddfc3a0-7c4a-4d70-b103-dd5774defe4f}, !- Handle
  Node 16,                                !- Name
  {fd01a922-aa71-489b-9f62-1b3e8fd26b24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd01a922-aa71-489b-9f62-1b3e8fd26b24}, !- Handle
  {f5fce388-7461-4aa5-a4c4-81cace5102cd}, !- Name
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}, !- Source Object
  11,                                     !- Outlet Port
  {cddfc3a0-7c4a-4d70-b103-dd5774defe4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62c82e11-943b-4d76-9c1b-a4be6fc6995e}, !- Handle
  {311186da-b51f-47c8-b6b6-9708eaa4c9c4}, !- Name
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}, !- HVAC Component
  {1504b8ed-3c91-4c7f-a476-bc9f5413d7f4}; !- Port 1

OS:PortList,
  {915704be-0fdb-4b94-9286-6f50e90b1e87}, !- Handle
  {1e6d37a9-4a5b-4025-947a-5eaad1e05e45}, !- Name
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}; !- HVAC Component

OS:PortList,
  {ed1cc26c-2db8-4fac-9f2b-2832c442944e}, !- Handle
  {bedd10e5-1290-4cf2-86ae-739ef592eac6}, !- Name
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}, !- HVAC Component
  {f082eae6-a0a1-4130-ba2a-600a3866bec5}; !- Port 1

OS:Sizing:Zone,
  {fed52e63-e3b2-4cf6-9e38-e954c71d66a5}, !- Handle
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bdbc5482-97ae-49ae-9136-bfdeb1c35d14}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7b82870-3dd1-4c48-97a2-deeaff3f3d2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b45e719-28f7-4c19-8f38-0e438533acb9}, !- Handle
  Hospital ICU_Open Thermostat 1,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a22cca9f-8173-4e3f-90d9-70cd6b68417b}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {066bab31-4173-453a-bd9f-e4b2bf08b78b}, !- Zone Air Inlet Port List
  {3ef77882-1565-453f-9c92-aa72decc8203}, !- Zone Air Exhaust Port List
  {c28db47f-f4d4-4de4-9775-38124b93a081}, !- Zone Air Node Name
  {2c9a3b29-d695-4bcf-9a6c-1bb9d33741a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02a0fad9-b774-4b51-9d1e-ebcc7c4e45a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {207e978d-f677-43e1-885b-6c021ec4525b}, !- Handle
  Node 17,                                !- Name
  {c28db47f-f4d4-4de4-9775-38124b93a081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c28db47f-f4d4-4de4-9775-38124b93a081}, !- Handle
  {9755c4b7-f312-41ba-b8b2-5bb040f324d3}, !- Name
  {a22cca9f-8173-4e3f-90d9-70cd6b68417b}, !- Source Object
  11,                                     !- Outlet Port
  {207e978d-f677-43e1-885b-6c021ec4525b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {066bab31-4173-453a-bd9f-e4b2bf08b78b}, !- Handle
  {8a6af06f-6e9f-40c3-b50c-72d9ca5a929e}, !- Name
  {a22cca9f-8173-4e3f-90d9-70cd6b68417b}, !- HVAC Component
  {6b5a9d18-c010-4453-8a24-cffe1bf60d48}; !- Port 1

OS:PortList,
  {3ef77882-1565-453f-9c92-aa72decc8203}, !- Handle
  {c1d4efc4-6056-4a4b-8ca3-6daf7a36a4bd}, !- Name
  {a22cca9f-8173-4e3f-90d9-70cd6b68417b}; !- HVAC Component

OS:PortList,
  {2c9a3b29-d695-4bcf-9a6c-1bb9d33741a2}, !- Handle
  {24e0b95d-b7b2-4436-8a73-9a8e912421a5}, !- Name
  {a22cca9f-8173-4e3f-90d9-70cd6b68417b}, !- HVAC Component
  {20ff356a-2583-4e63-84c5-eaa45ca8ea77}; !- Port 1

OS:Sizing:Zone,
  {fd4c51b2-f5c5-4f06-8f44-5fb916155ffd}, !- Handle
  {a22cca9f-8173-4e3f-90d9-70cd6b68417b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f63e063e-1bef-4712-ae99-5b7bedfd2980}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a22cca9f-8173-4e3f-90d9-70cd6b68417b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea65c0ac-01d6-4464-87ad-f0e8d0941aaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {02a0fad9-b774-4b51-9d1e-ebcc7c4e45a0}, !- Handle
  Hospital ICU_NurseStn Thermostat 1,     !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc262e2d-1cd0-43ae-9c45-aca70577410e}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN,             !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d9df3cf-ec02-4c26-8042-e882065b4638}, !- Zone Air Inlet Port List
  {dc162685-fe17-40a9-9582-11b6b436825e}, !- Zone Air Exhaust Port List
  {1efb6c3f-ba40-4003-8995-eb0bcfb617f9}, !- Zone Air Node Name
  {2aac4ace-1302-4582-9c0c-7e67ad843915}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14f77304-e3ea-4739-98cf-53ed96524527}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccb3d63b-673d-4707-8cd9-3145561bf4df}, !- Handle
  Node 18,                                !- Name
  {1efb6c3f-ba40-4003-8995-eb0bcfb617f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1efb6c3f-ba40-4003-8995-eb0bcfb617f9}, !- Handle
  {b20c3fbf-6dab-4614-afa9-c7b879966c16}, !- Name
  {bc262e2d-1cd0-43ae-9c45-aca70577410e}, !- Source Object
  11,                                     !- Outlet Port
  {ccb3d63b-673d-4707-8cd9-3145561bf4df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d9df3cf-ec02-4c26-8042-e882065b4638}, !- Handle
  {604de447-8dc7-4f7e-95bd-e1c6863196e5}, !- Name
  {bc262e2d-1cd0-43ae-9c45-aca70577410e}, !- HVAC Component
  {4518a48c-a257-43fb-b5c2-64d3e1762502}; !- Port 1

OS:PortList,
  {dc162685-fe17-40a9-9582-11b6b436825e}, !- Handle
  {a427dcda-abf8-4116-958a-ea9a7a28fb56}, !- Name
  {bc262e2d-1cd0-43ae-9c45-aca70577410e}; !- HVAC Component

OS:PortList,
  {2aac4ace-1302-4582-9c0c-7e67ad843915}, !- Handle
  {b71b0280-cea5-4fb8-b381-af3551428856}, !- Name
  {bc262e2d-1cd0-43ae-9c45-aca70577410e}, !- HVAC Component
  {1af4df0a-a22a-4209-8b14-74f8686f0003}; !- Port 1

OS:Sizing:Zone,
  {3e3b337f-fb87-4bf3-9899-932f9436779c}, !- Handle
  {bc262e2d-1cd0-43ae-9c45-aca70577410e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58bee68e-4ee9-439a-806c-993b09eb730c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {bc262e2d-1cd0-43ae-9c45-aca70577410e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81be9615-f6e8-4626-9ff6-a38f65d38e39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {14f77304-e3ea-4739-98cf-53ed96524527}, !- Handle
  Hospital ICU_PatRm Thermostat 1,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0d36e52-3530-4299-92a8-82a867aa1ca6}, !- Handle
  IC_PatRoom2_Flr_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5856aa7c-f518-450a-bfa2-0d7d1cec4882}, !- Zone Air Inlet Port List
  {dc81fb13-62aa-45ce-b070-037eb070c29a}, !- Zone Air Exhaust Port List
  {b5bad5e5-da27-4105-84ac-09247488abd7}, !- Zone Air Node Name
  {44460857-78ce-438a-9620-f325e4789c96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8edfb10e-4969-4335-b322-4e7889c4fedb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {795ed790-6b95-47fb-bd1a-3fcd74b271c2}, !- Handle
  Node 19,                                !- Name
  {b5bad5e5-da27-4105-84ac-09247488abd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5bad5e5-da27-4105-84ac-09247488abd7}, !- Handle
  {0da3b364-b5ca-403a-ba27-e84d98e9037e}, !- Name
  {d0d36e52-3530-4299-92a8-82a867aa1ca6}, !- Source Object
  11,                                     !- Outlet Port
  {795ed790-6b95-47fb-bd1a-3fcd74b271c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5856aa7c-f518-450a-bfa2-0d7d1cec4882}, !- Handle
  {cc3349eb-bbe2-418e-bae0-40b4266be3e4}, !- Name
  {d0d36e52-3530-4299-92a8-82a867aa1ca6}, !- HVAC Component
  {3e51f829-82f7-4272-bc6d-bbdb7c31911c}; !- Port 1

OS:PortList,
  {dc81fb13-62aa-45ce-b070-037eb070c29a}, !- Handle
  {7e33c8a6-4f87-4140-be2e-3eb8d2474110}, !- Name
  {d0d36e52-3530-4299-92a8-82a867aa1ca6}; !- HVAC Component

OS:PortList,
  {44460857-78ce-438a-9620-f325e4789c96}, !- Handle
  {46c44f74-c999-4ef2-80ef-04a1c37deb48}, !- Name
  {d0d36e52-3530-4299-92a8-82a867aa1ca6}, !- HVAC Component
  {2a6b51ab-9b7d-47e1-b386-c9411786e684}; !- Port 1

OS:Sizing:Zone,
  {b38dd2da-41a8-4374-857e-f98fd848876d}, !- Handle
  {d0d36e52-3530-4299-92a8-82a867aa1ca6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59b2bacc-905c-4135-bbb6-366612217c3f}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {d0d36e52-3530-4299-92a8-82a867aa1ca6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f23be482-9a22-4700-8076-187f7acb2625}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8edfb10e-4969-4335-b322-4e7889c4fedb}, !- Handle
  Hospital ICU_PatRm Thermostat 2,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {caf4e191-c6cb-48a7-afcc-e8f59465432b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN,             !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acd60b43-eb0b-40d2-9dda-3c06f4a4c300}, !- Zone Air Inlet Port List
  {2db47423-4dc3-48d9-9279-dfcdc15a7299}, !- Zone Air Exhaust Port List
  {48241ee7-9e5a-4fbb-b0b5-bfa2364e6deb}, !- Zone Air Node Name
  {e255f583-d1da-46fe-85ef-8df33f10c816}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23f2a845-5764-406d-80fd-7cbd5eb57d3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aeebe5b8-dab2-4249-9dc3-a51ba316f442}, !- Handle
  Node 20,                                !- Name
  {48241ee7-9e5a-4fbb-b0b5-bfa2364e6deb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48241ee7-9e5a-4fbb-b0b5-bfa2364e6deb}, !- Handle
  {30f9d007-ba56-4898-bd6d-00711490ad85}, !- Name
  {caf4e191-c6cb-48a7-afcc-e8f59465432b}, !- Source Object
  11,                                     !- Outlet Port
  {aeebe5b8-dab2-4249-9dc3-a51ba316f442}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acd60b43-eb0b-40d2-9dda-3c06f4a4c300}, !- Handle
  {32eb9d72-999e-4a4f-b281-55fae1392971}, !- Name
  {caf4e191-c6cb-48a7-afcc-e8f59465432b}, !- HVAC Component
  {fd40320f-4f07-4f67-9a9c-8f36d5cedb6e}; !- Port 1

OS:PortList,
  {2db47423-4dc3-48d9-9279-dfcdc15a7299}, !- Handle
  {6c25443b-5a6f-4f4d-9f40-23c614a8c0e7}, !- Name
  {caf4e191-c6cb-48a7-afcc-e8f59465432b}; !- HVAC Component

OS:PortList,
  {e255f583-d1da-46fe-85ef-8df33f10c816}, !- Handle
  {d1f6186f-805e-4c5a-81b7-4b2a25a11943}, !- Name
  {caf4e191-c6cb-48a7-afcc-e8f59465432b}, !- HVAC Component
  {be3deaf2-f3f7-4160-b116-f02ee1f9d428}; !- Port 1

OS:Sizing:Zone,
  {54428f29-6408-4a69-a37b-375c9385c374}, !- Handle
  {caf4e191-c6cb-48a7-afcc-e8f59465432b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f791825-3faa-46b2-8745-ab242f9d61a3}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {caf4e191-c6cb-48a7-afcc-e8f59465432b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8aad71a8-28fc-4ba3-9298-454c4af4862f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {23f2a845-5764-406d-80fd-7cbd5eb57d3b}, !- Handle
  Hospital ICU_PatRm Thermostat 3,        !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- Handle
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a71d4c4e-969e-459f-86b3-a84cee8c8476}, !- Zone Air Inlet Port List
  {beb43db5-a2da-4112-80ee-2c35d7f61637}, !- Zone Air Exhaust Port List
  {2f78140a-baa0-41c4-8dbb-728444ba7300}, !- Zone Air Node Name
  {15e3422f-ebb6-4bd5-9c42-260c00efdbb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9ed2035-b8b4-4b8b-bad7-a9b832b7d264}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eb9ab7c-9366-47a9-87d9-4aa799b7ccc7}, !- Handle
  Node 21,                                !- Name
  {2f78140a-baa0-41c4-8dbb-728444ba7300}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f78140a-baa0-41c4-8dbb-728444ba7300}, !- Handle
  {5d5ed0fa-b7f4-450c-b830-5416226b8da8}, !- Name
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- Source Object
  11,                                     !- Outlet Port
  {0eb9ab7c-9366-47a9-87d9-4aa799b7ccc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a71d4c4e-969e-459f-86b3-a84cee8c8476}, !- Handle
  {218ace94-dc1f-4ff8-b99f-3fb3c8a251d1}, !- Name
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- HVAC Component
  {37dd6126-370f-48fa-b75e-f6ca43669ebd}; !- Port 1

OS:PortList,
  {beb43db5-a2da-4112-80ee-2c35d7f61637}, !- Handle
  {dabd340a-5188-445e-be82-7eaf001443a7}, !- Name
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- HVAC Component
  {32931404-c6a3-44d5-8dd6-3e309d0bd3fb}; !- Port 1

OS:PortList,
  {15e3422f-ebb6-4bd5-9c42-260c00efdbb0}, !- Handle
  {fe798b2a-e8b8-4e0f-b7e7-cdc5aa1bc835}, !- Name
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- HVAC Component
  {1811ad0c-2187-4918-89c2-f75bdac0d90e}; !- Port 1

OS:Sizing:Zone,
  {474b0956-c308-4e1d-8bcc-e2ef2057611b}, !- Handle
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bb23b5a-f3f7-4188-9380-6ad6727c0fc0}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be31d7c6-d744-49ee-ae28-6a3b2bdc335d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05768bf4-f631-484c-bb26-a8c302a41187}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9ed2035-b8b4-4b8b-bad7-a9b832b7d264}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b399b437-2682-4cf1-98bc-21561577d926}, !- Handle
  Lab_Flr_3 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d3cba66-16c8-4e4f-b8d2-b08f8c4b23a4}, !- Zone Air Inlet Port List
  {23845857-cd6e-45ad-98e5-078ce47af6f2}, !- Zone Air Exhaust Port List
  {988bfeb4-dadb-4d09-89d3-277251e84970}, !- Zone Air Node Name
  {34c1871a-1108-4725-8813-fefb3e99a6e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3ba036e-1953-4c28-878f-b9bf4107cd01}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3dfaadde-f71a-4367-a6bb-faf38adf0f41}; !- Humidistat Name

OS:Node,
  {e18e568d-0684-4f93-b7c2-83e3647aa6a1}, !- Handle
  Node 22,                                !- Name
  {988bfeb4-dadb-4d09-89d3-277251e84970}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {988bfeb4-dadb-4d09-89d3-277251e84970}, !- Handle
  {b0a9d9dc-d1f9-4d53-a47c-85f98d086e81}, !- Name
  {b399b437-2682-4cf1-98bc-21561577d926}, !- Source Object
  11,                                     !- Outlet Port
  {e18e568d-0684-4f93-b7c2-83e3647aa6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d3cba66-16c8-4e4f-b8d2-b08f8c4b23a4}, !- Handle
  {deeeff44-a7f0-4f44-9285-295179be4580}, !- Name
  {b399b437-2682-4cf1-98bc-21561577d926}, !- HVAC Component
  {f983d695-a549-4654-8760-e00d8c8b3076}; !- Port 1

OS:PortList,
  {23845857-cd6e-45ad-98e5-078ce47af6f2}, !- Handle
  {e1bca38c-bd86-450f-bd20-67eb0bd0857e}, !- Name
  {b399b437-2682-4cf1-98bc-21561577d926}; !- HVAC Component

OS:PortList,
  {34c1871a-1108-4725-8813-fefb3e99a6e7}, !- Handle
  {bc64409f-f3f1-4016-994d-c4b44a6aa03c}, !- Name
  {b399b437-2682-4cf1-98bc-21561577d926}, !- HVAC Component
  {9d9a16e7-eb5d-4f84-b92c-6d0571e3e328}; !- Port 1

OS:Sizing:Zone,
  {9e09d897-bde2-4c9d-9456-d8b4878fcfea}, !- Handle
  {b399b437-2682-4cf1-98bc-21561577d926}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89a1064c-3f87-48b6-bd18-18de78763f38}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {b399b437-2682-4cf1-98bc-21561577d926}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {901c1ba9-ad8b-40a9-b01d-0b41e1d68693}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a3ba036e-1953-4c28-878f-b9bf4107cd01}, !- Handle
  Hospital Lab Thermostat 1,              !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e70da3b-44dd-4f1d-965b-5efa9f6892ee}, !- Handle
  Lab_Flr_4 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {787c41ef-25c2-4d27-97b4-9e908c6879bf}, !- Zone Air Inlet Port List
  {f295dd14-bbca-4af1-81c2-dcfbf2de7628}, !- Zone Air Exhaust Port List
  {7f12e91e-9e77-4763-a723-6d6c75453cf2}, !- Zone Air Node Name
  {e9eb2203-3bd5-4d0b-a180-5d812e7c1637}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f1f19da-2870-4564-b346-e806aa06d97d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea39b1dd-a927-408b-b612-8483c5b75897}, !- Handle
  Node 23,                                !- Name
  {7f12e91e-9e77-4763-a723-6d6c75453cf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f12e91e-9e77-4763-a723-6d6c75453cf2}, !- Handle
  {de947bd7-35e9-43fd-9ed0-6aef11b7974b}, !- Name
  {5e70da3b-44dd-4f1d-965b-5efa9f6892ee}, !- Source Object
  11,                                     !- Outlet Port
  {ea39b1dd-a927-408b-b612-8483c5b75897}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {787c41ef-25c2-4d27-97b4-9e908c6879bf}, !- Handle
  {5b10f686-b937-48ce-8f79-acfe018e6990}, !- Name
  {5e70da3b-44dd-4f1d-965b-5efa9f6892ee}, !- HVAC Component
  {b3cd5329-fecd-4f84-8434-a455fd66715c}; !- Port 1

OS:PortList,
  {f295dd14-bbca-4af1-81c2-dcfbf2de7628}, !- Handle
  {5bd66424-9b08-466a-89c6-f383e8629113}, !- Name
  {5e70da3b-44dd-4f1d-965b-5efa9f6892ee}; !- HVAC Component

OS:PortList,
  {e9eb2203-3bd5-4d0b-a180-5d812e7c1637}, !- Handle
  {eddcc78c-cc7c-458b-99b3-10d9800c7b45}, !- Name
  {5e70da3b-44dd-4f1d-965b-5efa9f6892ee}, !- HVAC Component
  {3e82a9f3-776d-417e-b4fc-9f5e5fd5279f}; !- Port 1

OS:Sizing:Zone,
  {927110c2-5b4a-45cc-bf4e-8d0b8462b5f2}, !- Handle
  {5e70da3b-44dd-4f1d-965b-5efa9f6892ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b996304-53af-4b4a-898d-0964c3cbc659}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {5e70da3b-44dd-4f1d-965b-5efa9f6892ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {183429e9-85bd-4ba7-aac1-a935d7f03eaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8f1f19da-2870-4564-b346-e806aa06d97d}, !- Handle
  Hospital Lab Thermostat 2,              !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {412a7157-ac0a-4a44-93dd-309114dbe447}, !- Handle
  Lobby_Records_Flr_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {228275e8-b38b-48f8-976d-950683c6bc44}, !- Zone Air Inlet Port List
  {4ed8448c-d457-4ada-849a-286d6d129310}, !- Zone Air Exhaust Port List
  {a4cdf17c-50a2-4a79-9f1f-6260b137d4a0}, !- Zone Air Node Name
  {1284bc67-5322-47d6-ad2c-6e978a90dd9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {812acad7-000c-4acc-b15a-fb7406905a7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9ab60c9-a1a0-497e-b925-a5e57cd8d589}, !- Handle
  Node 24,                                !- Name
  {a4cdf17c-50a2-4a79-9f1f-6260b137d4a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4cdf17c-50a2-4a79-9f1f-6260b137d4a0}, !- Handle
  {b94fe71f-61c9-47bd-a6a9-ca5da4ee6876}, !- Name
  {412a7157-ac0a-4a44-93dd-309114dbe447}, !- Source Object
  11,                                     !- Outlet Port
  {e9ab60c9-a1a0-497e-b925-a5e57cd8d589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {228275e8-b38b-48f8-976d-950683c6bc44}, !- Handle
  {1575d522-3840-4314-b86e-5ec64472da89}, !- Name
  {412a7157-ac0a-4a44-93dd-309114dbe447}, !- HVAC Component
  {534d1f0b-c3b7-4ba4-8bf4-367d9a668e08}; !- Port 1

OS:PortList,
  {4ed8448c-d457-4ada-849a-286d6d129310}, !- Handle
  {b54da457-5765-45c1-b7b7-49d2dd456f91}, !- Name
  {412a7157-ac0a-4a44-93dd-309114dbe447}; !- HVAC Component

OS:PortList,
  {1284bc67-5322-47d6-ad2c-6e978a90dd9a}, !- Handle
  {f756b2c4-e597-4a0c-8b9e-cf38b064c1fb}, !- Name
  {412a7157-ac0a-4a44-93dd-309114dbe447}, !- HVAC Component
  {163e55a0-b005-40fd-97bf-25145c2313f8}; !- Port 1

OS:Sizing:Zone,
  {097fead9-470c-4650-8248-a66300d92ff3}, !- Handle
  {412a7157-ac0a-4a44-93dd-309114dbe447}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1784252c-c28f-474b-bd39-4823140bc624}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {412a7157-ac0a-4a44-93dd-309114dbe447}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c34aff0-11c3-4d43-8ccc-dd4c0265ac30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {812acad7-000c-4acc-b15a-fb7406905a7c}, !- Handle
  Hospital Lobby Thermostat 1,            !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57045372-44e4-4b78-b79e-b2c3d46ae02b}, !- Handle
  NurseStn_Lobby_Flr_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83bde966-3c19-4162-9707-30810a2e85b4}, !- Zone Air Inlet Port List
  {0550b53c-4c61-4fed-928a-4d396623c343}, !- Zone Air Exhaust Port List
  {89b47d83-45ed-4b11-9545-3ea68a0fb31a}, !- Zone Air Node Name
  {a9a28a7f-4e2d-4d3b-9edb-26185b4e170d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c02c5e4a-98c4-4089-bf09-d491f3c3603a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34dd24b4-8457-437e-addd-ab488d218d97}, !- Handle
  Node 25,                                !- Name
  {89b47d83-45ed-4b11-9545-3ea68a0fb31a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89b47d83-45ed-4b11-9545-3ea68a0fb31a}, !- Handle
  {6789c9e6-b71a-433d-b23a-d635526733da}, !- Name
  {57045372-44e4-4b78-b79e-b2c3d46ae02b}, !- Source Object
  11,                                     !- Outlet Port
  {34dd24b4-8457-437e-addd-ab488d218d97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83bde966-3c19-4162-9707-30810a2e85b4}, !- Handle
  {8436a7ce-f802-47bc-9f58-5c5929a29bab}, !- Name
  {57045372-44e4-4b78-b79e-b2c3d46ae02b}, !- HVAC Component
  {e5192742-6ed1-4ed9-baa3-a3c681ca689d}; !- Port 1

OS:PortList,
  {0550b53c-4c61-4fed-928a-4d396623c343}, !- Handle
  {9941a7ec-b097-46cd-824e-1604d03305e7}, !- Name
  {57045372-44e4-4b78-b79e-b2c3d46ae02b}; !- HVAC Component

OS:PortList,
  {a9a28a7f-4e2d-4d3b-9edb-26185b4e170d}, !- Handle
  {0da56fdd-6a6a-4087-8afe-f5b37d83d917}, !- Name
  {57045372-44e4-4b78-b79e-b2c3d46ae02b}, !- HVAC Component
  {f93edeb6-e118-45f1-a50e-64b00ed03e0b}; !- Port 1

OS:Sizing:Zone,
  {23cdfc92-9dbf-4a47-953d-13ec68d7daff}, !- Handle
  {57045372-44e4-4b78-b79e-b2c3d46ae02b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1f1fe17-ef56-430d-82a9-fee86768a56a}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {57045372-44e4-4b78-b79e-b2c3d46ae02b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9864eaea-1153-49f6-bcbd-c5035ea05bf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c02c5e4a-98c4-4089-bf09-d491f3c3603a}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd704873-3ab3-42aa-a04c-f25f91854a48}, !- Handle
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7864479a-8172-4280-8aac-06b43380112f}, !- Zone Air Inlet Port List
  {d028f792-f97a-4eff-9753-dbd179cb2278}, !- Zone Air Exhaust Port List
  {1e8e71bd-fc49-4e71-b3c6-d31dc1294aef}, !- Zone Air Node Name
  {d2a33fa7-617b-4f46-84f0-881e06996d8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {091e2d04-0b8f-4c2e-9cd5-5a106f6167e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c513580-56d9-424b-9077-cfac5d219bbe}, !- Handle
  Node 26,                                !- Name
  {1e8e71bd-fc49-4e71-b3c6-d31dc1294aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e8e71bd-fc49-4e71-b3c6-d31dc1294aef}, !- Handle
  {31a0c6a6-1569-475b-a551-559194365360}, !- Name
  {dd704873-3ab3-42aa-a04c-f25f91854a48}, !- Source Object
  11,                                     !- Outlet Port
  {4c513580-56d9-424b-9077-cfac5d219bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7864479a-8172-4280-8aac-06b43380112f}, !- Handle
  {dc0130e9-35c2-464d-a45b-aca186284695}, !- Name
  {dd704873-3ab3-42aa-a04c-f25f91854a48}, !- HVAC Component
  {d1f5e186-1249-42d4-bf8e-efdeec1e0b59}; !- Port 1

OS:PortList,
  {d028f792-f97a-4eff-9753-dbd179cb2278}, !- Handle
  {1586854f-f3cb-4e6f-bf98-7132d020c4b6}, !- Name
  {dd704873-3ab3-42aa-a04c-f25f91854a48}; !- HVAC Component

OS:PortList,
  {d2a33fa7-617b-4f46-84f0-881e06996d8b}, !- Handle
  {ec3194b5-1135-4a35-afd2-293e528ef77a}, !- Name
  {dd704873-3ab3-42aa-a04c-f25f91854a48}, !- HVAC Component
  {b781a465-06dc-469e-a08a-df610f9e1427}; !- Port 1

OS:Sizing:Zone,
  {2e1254f8-cd0d-4732-a3cc-55399e56d5ec}, !- Handle
  {dd704873-3ab3-42aa-a04c-f25f91854a48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04a350e3-3ae5-45d1-b6c2-b5537e908136}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {dd704873-3ab3-42aa-a04c-f25f91854a48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85494daa-aa4d-44a1-913f-8a233f78f1a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {091e2d04-0b8f-4c2e-9cd5-5a106f6167e7}, !- Handle
  Hospital NurseStn Thermostat 2,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31bb883d-94ec-47b4-8037-dbcd2a2543a5}, !- Handle
  NurseStn_Lobby_Flr_5 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf80cce1-3629-4883-9957-b49ef0425a61}, !- Zone Air Inlet Port List
  {d12027be-684f-4dd3-8483-9a8e6ef3434e}, !- Zone Air Exhaust Port List
  {a57cdf1d-f93f-4ad2-b7fb-674e32a44e3d}, !- Zone Air Node Name
  {aadaa407-ca92-4b1c-897e-d611edbe34c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e37f7de-e9fe-4b17-814e-f1f0b778b92b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbd725d9-3380-43c3-8486-b89a90a6f565}, !- Handle
  Node 27,                                !- Name
  {a57cdf1d-f93f-4ad2-b7fb-674e32a44e3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a57cdf1d-f93f-4ad2-b7fb-674e32a44e3d}, !- Handle
  {86beb2d9-b44c-43fb-aded-e49ac4bf2328}, !- Name
  {31bb883d-94ec-47b4-8037-dbcd2a2543a5}, !- Source Object
  11,                                     !- Outlet Port
  {fbd725d9-3380-43c3-8486-b89a90a6f565}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf80cce1-3629-4883-9957-b49ef0425a61}, !- Handle
  {d0ee1478-eb23-4eac-886d-eb0f27f14f01}, !- Name
  {31bb883d-94ec-47b4-8037-dbcd2a2543a5}, !- HVAC Component
  {3c7bea66-3aa7-484c-af5c-0c3325eaa260}; !- Port 1

OS:PortList,
  {d12027be-684f-4dd3-8483-9a8e6ef3434e}, !- Handle
  {357a62c0-0378-4984-b04a-0f5966fc04d3}, !- Name
  {31bb883d-94ec-47b4-8037-dbcd2a2543a5}; !- HVAC Component

OS:PortList,
  {aadaa407-ca92-4b1c-897e-d611edbe34c5}, !- Handle
  {de20a8bb-1d0c-456c-a313-6770780f92d4}, !- Name
  {31bb883d-94ec-47b4-8037-dbcd2a2543a5}, !- HVAC Component
  {27ddec4f-f8fe-4045-b78a-ab468cc9b3f2}; !- Port 1

OS:Sizing:Zone,
  {8db6abd4-d37d-4653-b58c-0ab6f2d5ac8f}, !- Handle
  {31bb883d-94ec-47b4-8037-dbcd2a2543a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50862800-7052-4b1a-9fb3-41ea31b274ce}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {31bb883d-94ec-47b4-8037-dbcd2a2543a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c42ba017-ba83-4669-a666-d65181cfa258}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8e37f7de-e9fe-4b17-814e-f1f0b778b92b}, !- Handle
  Hospital NurseStn Thermostat 3,         !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80ef788c-eddd-446a-92e8-dadd498ebb5e}, !- Handle
  Office1_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a48f261-0e46-4ca4-ad44-544f6ecfc7cf}, !- Zone Air Inlet Port List
  {b8be9ea3-a93c-46a4-ad4f-19431c18cfdf}, !- Zone Air Exhaust Port List
  {b907252f-d94f-4f06-8c1b-6c09f5783659}, !- Zone Air Node Name
  {f95697fa-0240-4676-8124-036582b5889d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6691e65e-b233-4798-a0c2-8a7c9ebf0441}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1651642d-94b5-4b9a-8883-d3740892cadd}, !- Handle
  Node 28,                                !- Name
  {b907252f-d94f-4f06-8c1b-6c09f5783659}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b907252f-d94f-4f06-8c1b-6c09f5783659}, !- Handle
  {0d5b6636-bc52-4d15-99cf-cbcef0af0b79}, !- Name
  {80ef788c-eddd-446a-92e8-dadd498ebb5e}, !- Source Object
  11,                                     !- Outlet Port
  {1651642d-94b5-4b9a-8883-d3740892cadd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a48f261-0e46-4ca4-ad44-544f6ecfc7cf}, !- Handle
  {b6212f52-a149-4791-a567-538c2133a7d3}, !- Name
  {80ef788c-eddd-446a-92e8-dadd498ebb5e}, !- HVAC Component
  {62c1417c-7636-4c49-aaf5-92b1420a1342}; !- Port 1

OS:PortList,
  {b8be9ea3-a93c-46a4-ad4f-19431c18cfdf}, !- Handle
  {3bfd38f8-1831-4a9c-8247-1b231fa59c4d}, !- Name
  {80ef788c-eddd-446a-92e8-dadd498ebb5e}; !- HVAC Component

OS:PortList,
  {f95697fa-0240-4676-8124-036582b5889d}, !- Handle
  {0a406d6d-767e-4af5-bf28-1b03c2b87566}, !- Name
  {80ef788c-eddd-446a-92e8-dadd498ebb5e}, !- HVAC Component
  {ff954d16-069b-4a18-b1f3-ac9ac99a0e04}; !- Port 1

OS:Sizing:Zone,
  {7ab67731-65a2-4686-8b05-b1f39089d583}, !- Handle
  {80ef788c-eddd-446a-92e8-dadd498ebb5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad946674-f96d-4e3b-8394-06b5ed563a5f}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {80ef788c-eddd-446a-92e8-dadd498ebb5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fe2f578-43af-4c15-8c3e-77c3f0532a5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6691e65e-b233-4798-a0c2-8a7c9ebf0441}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 1, !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d916650a-1a5f-4ccc-99a8-055cda46afe2}, !- Handle
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4a26ce9-b236-4ccd-9bcb-3d02b2fdd5eb}, !- Zone Air Inlet Port List
  {e173c18e-4baf-4d58-bfc2-98c293cc6e57}, !- Zone Air Exhaust Port List
  {64025913-39d8-412f-b30c-8057c53ae0d3}, !- Zone Air Node Name
  {6e7e7379-e32a-44b2-adc5-42e6f187834f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e825f3eb-2f70-483f-ba58-3758514cb874}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebedd2a7-644c-4a42-a993-3d7f3076e24f}, !- Handle
  Node 29,                                !- Name
  {64025913-39d8-412f-b30c-8057c53ae0d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64025913-39d8-412f-b30c-8057c53ae0d3}, !- Handle
  {caf34eb5-8a66-4cb2-b819-c945eed4dde4}, !- Name
  {d916650a-1a5f-4ccc-99a8-055cda46afe2}, !- Source Object
  11,                                     !- Outlet Port
  {ebedd2a7-644c-4a42-a993-3d7f3076e24f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4a26ce9-b236-4ccd-9bcb-3d02b2fdd5eb}, !- Handle
  {12e7526c-0021-4e23-978d-f65af96fec27}, !- Name
  {d916650a-1a5f-4ccc-99a8-055cda46afe2}, !- HVAC Component
  {65256bd7-946e-4260-9d08-8e93ae07a719}; !- Port 1

OS:PortList,
  {e173c18e-4baf-4d58-bfc2-98c293cc6e57}, !- Handle
  {10d7a6ef-1ccc-42c7-a57d-172decb88921}, !- Name
  {d916650a-1a5f-4ccc-99a8-055cda46afe2}; !- HVAC Component

OS:PortList,
  {6e7e7379-e32a-44b2-adc5-42e6f187834f}, !- Handle
  {d83411f9-40b8-46f5-a967-259d2a90d655}, !- Name
  {d916650a-1a5f-4ccc-99a8-055cda46afe2}, !- HVAC Component
  {19fb589f-da0a-4341-881d-3daf9066e276}; !- Port 1

OS:Sizing:Zone,
  {ee647277-0d9a-4015-9ea8-d652e7f7ffec}, !- Handle
  {d916650a-1a5f-4ccc-99a8-055cda46afe2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f5a133a-de4f-4c12-9088-517a8e62b557}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {d916650a-1a5f-4ccc-99a8-055cda46afe2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4600ee61-8012-4963-9db0-5fd864cf9e32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e825f3eb-2f70-483f-ba58-3758514cb874}, !- Handle
  Hospital HospitalOfficeFlr1 Thermostat 1, !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f78f6066-71b4-4d99-9d43-7abce200200d}, !- Handle
  Office2_Mult5_Flr_5 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a34e8eaf-29a2-431e-bfba-65881949cbce}, !- Zone Air Inlet Port List
  {df73ce49-77a2-4dba-9ff4-e005fa3c9939}, !- Zone Air Exhaust Port List
  {26243129-1269-410f-b4d2-8c647caad032}, !- Zone Air Node Name
  {0811a524-27a1-4911-bd72-b50513999775}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a38535d-8359-488f-a803-b8f3facbf7a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d9456b4-ab78-448d-b2ab-464030e4108d}, !- Handle
  Node 30,                                !- Name
  {26243129-1269-410f-b4d2-8c647caad032}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26243129-1269-410f-b4d2-8c647caad032}, !- Handle
  {cc860067-b253-4a50-94f2-7a59468abe34}, !- Name
  {f78f6066-71b4-4d99-9d43-7abce200200d}, !- Source Object
  11,                                     !- Outlet Port
  {6d9456b4-ab78-448d-b2ab-464030e4108d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a34e8eaf-29a2-431e-bfba-65881949cbce}, !- Handle
  {51dc6225-19d3-4ff8-ac2f-f98f5ddd6b5f}, !- Name
  {f78f6066-71b4-4d99-9d43-7abce200200d}, !- HVAC Component
  {9511f093-941e-4feb-9db5-3005b34fe53b}; !- Port 1

OS:PortList,
  {df73ce49-77a2-4dba-9ff4-e005fa3c9939}, !- Handle
  {b144bbe3-5858-40b1-97a7-e8086b0ad2ed}, !- Name
  {f78f6066-71b4-4d99-9d43-7abce200200d}; !- HVAC Component

OS:PortList,
  {0811a524-27a1-4911-bd72-b50513999775}, !- Handle
  {d2aedcd2-8e60-4385-8458-6ede4fbea06d}, !- Name
  {f78f6066-71b4-4d99-9d43-7abce200200d}, !- HVAC Component
  {6f97e125-f3af-42b6-b0ce-359dddc6cd5a}; !- Port 1

OS:Sizing:Zone,
  {96177efa-0ba8-45b8-a751-6408dbbbda37}, !- Handle
  {f78f6066-71b4-4d99-9d43-7abce200200d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4d9937d-cb59-4db8-bb4a-4eb4611bdb1d}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {f78f6066-71b4-4d99-9d43-7abce200200d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {626dab64-44f0-4c27-aa44-3e0f74dd88ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a38535d-8359-488f-a803-b8f3facbf7a7}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 2, !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50702d11-cac0-425d-9d9b-926e2e91bba5}, !- Handle
  Office3_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9f27da2-25e6-4305-b10e-2bd8d5c9a836}, !- Zone Air Inlet Port List
  {4e67a91f-5018-437e-b686-b55a151c589d}, !- Zone Air Exhaust Port List
  {5d137c4c-0e8f-4412-beb9-f68227521f1f}, !- Zone Air Node Name
  {25d6b5c3-6526-48ec-8b8f-7c15e31f9841}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c10e37d1-9ec8-4ed8-97d7-3c631cc9759c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {418c1e9e-3176-4468-bba3-1bde033ca06f}, !- Handle
  Node 31,                                !- Name
  {5d137c4c-0e8f-4412-beb9-f68227521f1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d137c4c-0e8f-4412-beb9-f68227521f1f}, !- Handle
  {e65aad2a-0dca-4515-9cb6-b9f341da0db2}, !- Name
  {50702d11-cac0-425d-9d9b-926e2e91bba5}, !- Source Object
  11,                                     !- Outlet Port
  {418c1e9e-3176-4468-bba3-1bde033ca06f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9f27da2-25e6-4305-b10e-2bd8d5c9a836}, !- Handle
  {cac9447b-c6cb-4e1f-acff-e612cc1a6ec8}, !- Name
  {50702d11-cac0-425d-9d9b-926e2e91bba5}, !- HVAC Component
  {23746a2f-0ead-45b6-9c4e-97d3d7038819}; !- Port 1

OS:PortList,
  {4e67a91f-5018-437e-b686-b55a151c589d}, !- Handle
  {f362e583-f6de-449c-92fd-597ecec41852}, !- Name
  {50702d11-cac0-425d-9d9b-926e2e91bba5}; !- HVAC Component

OS:PortList,
  {25d6b5c3-6526-48ec-8b8f-7c15e31f9841}, !- Handle
  {92add50e-b790-4e43-94f9-daa1ab150c66}, !- Name
  {50702d11-cac0-425d-9d9b-926e2e91bba5}, !- HVAC Component
  {79d9abeb-5fdd-4fce-ae3a-8be56efca1e5}; !- Port 1

OS:Sizing:Zone,
  {f6964615-ca97-4126-9206-af8084b9facb}, !- Handle
  {50702d11-cac0-425d-9d9b-926e2e91bba5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1e34609-25a4-4de0-b49e-738715b915fe}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {50702d11-cac0-425d-9d9b-926e2e91bba5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29f543b2-82f5-4701-80d2-fd8109dfb49a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c10e37d1-9ec8-4ed8-97d7-3c631cc9759c}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 3, !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2c37952-1843-4840-88e5-8697494f55a6}, !- Handle
  Office4_Mult6_Flr_5 ZN,                 !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8d535ef-28cc-41d5-be3a-6150c313d7d4}, !- Zone Air Inlet Port List
  {903ae08a-bd22-46b1-841f-d23b13754848}, !- Zone Air Exhaust Port List
  {8fff5d68-39bc-4ce6-8908-3231e66ea612}, !- Zone Air Node Name
  {2ac85bcd-518b-4a8f-97f4-715729dbf336}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3f640ac-a0a7-4b44-a7b8-8a7c6032f978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bf64e67-4a88-4799-91c8-d50c89075da2}, !- Handle
  Node 32,                                !- Name
  {8fff5d68-39bc-4ce6-8908-3231e66ea612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fff5d68-39bc-4ce6-8908-3231e66ea612}, !- Handle
  {974b468d-efa9-48f6-95ea-37784fc52158}, !- Name
  {e2c37952-1843-4840-88e5-8697494f55a6}, !- Source Object
  11,                                     !- Outlet Port
  {7bf64e67-4a88-4799-91c8-d50c89075da2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8d535ef-28cc-41d5-be3a-6150c313d7d4}, !- Handle
  {8f74c04b-4982-4213-b18c-9b3fe0e111bf}, !- Name
  {e2c37952-1843-4840-88e5-8697494f55a6}, !- HVAC Component
  {b504b5a6-2f47-476d-8bbd-9af80b36296e}; !- Port 1

OS:PortList,
  {903ae08a-bd22-46b1-841f-d23b13754848}, !- Handle
  {70edff26-ecc3-464e-8c11-7b96b3472008}, !- Name
  {e2c37952-1843-4840-88e5-8697494f55a6}; !- HVAC Component

OS:PortList,
  {2ac85bcd-518b-4a8f-97f4-715729dbf336}, !- Handle
  {61a7a96f-d02e-431f-9e1b-147e5cb42142}, !- Name
  {e2c37952-1843-4840-88e5-8697494f55a6}, !- HVAC Component
  {e5fbad0e-de8d-4bd3-b7b0-30c70cd57cf6}; !- Port 1

OS:Sizing:Zone,
  {7655818f-cba7-42c1-b2f1-92380de2fccb}, !- Handle
  {e2c37952-1843-4840-88e5-8697494f55a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6748de02-bde0-4281-a81b-3a5aec1bb5a2}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {e2c37952-1843-4840-88e5-8697494f55a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3f0fd6d-0657-450c-8d4e-9dd6dad27e21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b3f640ac-a0a7-4b44-a7b8-8a7c6032f978}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 4, !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9714dcb4-d0d8-49bf-8b34-9286256a44a0}, !- Handle
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1e2071f-df8b-4ac9-9759-9f8ff472c38b}, !- Zone Air Inlet Port List
  {ceecb5ad-c457-411c-8bf9-9f1b25c2588d}, !- Zone Air Exhaust Port List
  {5ab2dcbd-23eb-4edd-85cc-449932f751b5}, !- Zone Air Node Name
  {b6f8d4d1-09d1-436d-8e82-769025878a06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1811877-85a0-43bd-8ea2-22f9931020b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {239b2713-87f5-44ad-a7a9-39c8cb34b00a}, !- Handle
  Node 33,                                !- Name
  {5ab2dcbd-23eb-4edd-85cc-449932f751b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ab2dcbd-23eb-4edd-85cc-449932f751b5}, !- Handle
  {c7e68344-df2f-4c08-9b86-0a7f269914d0}, !- Name
  {9714dcb4-d0d8-49bf-8b34-9286256a44a0}, !- Source Object
  11,                                     !- Outlet Port
  {239b2713-87f5-44ad-a7a9-39c8cb34b00a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1e2071f-df8b-4ac9-9759-9f8ff472c38b}, !- Handle
  {4230cbc2-9e7d-44b2-b023-54225020ccf5}, !- Name
  {9714dcb4-d0d8-49bf-8b34-9286256a44a0}, !- HVAC Component
  {de43c597-beb6-4ed9-82cb-0c4af1f85e6b}; !- Port 1

OS:PortList,
  {ceecb5ad-c457-411c-8bf9-9f1b25c2588d}, !- Handle
  {d98e3edf-c5db-4ef7-92b8-036b5b424c2b}, !- Name
  {9714dcb4-d0d8-49bf-8b34-9286256a44a0}; !- HVAC Component

OS:PortList,
  {b6f8d4d1-09d1-436d-8e82-769025878a06}, !- Handle
  {10175e97-b561-49b0-8f3a-9a1a14bb7721}, !- Name
  {9714dcb4-d0d8-49bf-8b34-9286256a44a0}, !- HVAC Component
  {684d8b01-20fb-44ca-b715-1e85df025cde}; !- Port 1

OS:Sizing:Zone,
  {1ccb6ab4-6b58-4d7e-a47b-d535f548b666}, !- Handle
  {9714dcb4-d0d8-49bf-8b34-9286256a44a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da5acc4c-c152-4c0a-b75d-bba98625e16b}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {9714dcb4-d0d8-49bf-8b34-9286256a44a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9447711e-d717-4d65-9cd2-da4c3bd3156d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1811877-85a0-43bd-8ea2-22f9931020b3}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}, !- Handle
  OR2_Mult5_Flr_2 ZN,                     !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6836b306-ad2f-4682-8fe1-e5bc04e57b40}, !- Zone Air Inlet Port List
  {93ebabff-f607-413f-8e7a-f88a3f0996ef}, !- Zone Air Exhaust Port List
  {1e31fa86-97c4-4cf5-bfca-59ace46a602e}, !- Zone Air Node Name
  {293bf7e6-e994-41e0-85e3-acb34c54ee37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f49be614-2a7b-4107-b4bf-ff2b97216110}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f57b7ace-ac07-4df5-acc8-66dfe00eecb7}; !- Humidistat Name

OS:Node,
  {8092b0df-63d9-40b8-a65e-3799bb27a8da}, !- Handle
  Node 34,                                !- Name
  {1e31fa86-97c4-4cf5-bfca-59ace46a602e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e31fa86-97c4-4cf5-bfca-59ace46a602e}, !- Handle
  {cbe4b785-8022-4d4c-8639-865bb465eb86}, !- Name
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}, !- Source Object
  11,                                     !- Outlet Port
  {8092b0df-63d9-40b8-a65e-3799bb27a8da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6836b306-ad2f-4682-8fe1-e5bc04e57b40}, !- Handle
  {9e151ad4-4f40-4c33-b361-6e5df88f1e78}, !- Name
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}, !- HVAC Component
  {1f2dab9f-da9d-4ede-b3b7-10aa69e5b536}; !- Port 1

OS:PortList,
  {93ebabff-f607-413f-8e7a-f88a3f0996ef}, !- Handle
  {dc8d0cfe-227e-4863-8abb-573684ef7f4a}, !- Name
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}; !- HVAC Component

OS:PortList,
  {293bf7e6-e994-41e0-85e3-acb34c54ee37}, !- Handle
  {7504c0b9-bea5-408d-ab9b-a9a2c8ef7998}, !- Name
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}, !- HVAC Component
  {13e4d6ab-416d-4742-a164-f40c6b99ac4f}; !- Port 1

OS:Sizing:Zone,
  {3c861fdf-93be-46b3-ba9a-dfe0e5ee8ab7}, !- Handle
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23972c69-deff-44f8-a9fa-a14858f0a014}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c42200d7-96ee-402a-a562-e1123e9fe592}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f49be614-2a7b-4107-b4bf-ff2b97216110}, !- Handle
  Hospital OR Thermostat 2,               !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2304da0d-55c0-432c-aeac-568244a69211}, !- Handle
  OR3_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40e4e48e-b669-4556-8bda-b3ec8cc7012c}, !- Zone Air Inlet Port List
  {f9b59fe8-7d0b-41b2-9f9f-009cf02c84fe}, !- Zone Air Exhaust Port List
  {8681e71a-7d33-46c0-ae08-b5082923ef6f}, !- Zone Air Node Name
  {58816845-6444-4ebf-924a-2cc253e401d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20a3822e-4aa5-4882-a350-efa51282c627}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce5324ee-665c-4563-9772-4e39a770225f}, !- Handle
  Node 35,                                !- Name
  {8681e71a-7d33-46c0-ae08-b5082923ef6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8681e71a-7d33-46c0-ae08-b5082923ef6f}, !- Handle
  {f64f3ad6-3e3c-4977-ae52-4d7190254b98}, !- Name
  {2304da0d-55c0-432c-aeac-568244a69211}, !- Source Object
  11,                                     !- Outlet Port
  {ce5324ee-665c-4563-9772-4e39a770225f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40e4e48e-b669-4556-8bda-b3ec8cc7012c}, !- Handle
  {90329ac2-092b-402a-8e9a-0a0036c82ef3}, !- Name
  {2304da0d-55c0-432c-aeac-568244a69211}, !- HVAC Component
  {e896e04b-f020-4b3b-b09c-20954b091d8d}; !- Port 1

OS:PortList,
  {f9b59fe8-7d0b-41b2-9f9f-009cf02c84fe}, !- Handle
  {564aff96-ad5e-45ce-ae13-a2241b9f0f74}, !- Name
  {2304da0d-55c0-432c-aeac-568244a69211}; !- HVAC Component

OS:PortList,
  {58816845-6444-4ebf-924a-2cc253e401d2}, !- Handle
  {0b94f1ff-0e2a-4b75-9670-7c1824f4476d}, !- Name
  {2304da0d-55c0-432c-aeac-568244a69211}, !- HVAC Component
  {48dea2f4-47ac-4f31-87e5-f420632d76e7}; !- Port 1

OS:Sizing:Zone,
  {18a6a82c-75d1-4740-b4a5-55d2e8ec7f17}, !- Handle
  {2304da0d-55c0-432c-aeac-568244a69211}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f69a4c9-18e3-4330-8a93-d2eb8b011cb4}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {2304da0d-55c0-432c-aeac-568244a69211}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {369a1ede-f969-41a8-a65d-266ff0d854af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {20a3822e-4aa5-4882-a350-efa51282c627}, !- Handle
  Hospital OR Thermostat 3,               !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6119d203-3a76-4638-9072-86ce63960102}, !- Handle
  OR4_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {094d7448-4428-47d3-9699-469de1a27435}, !- Zone Air Inlet Port List
  {2e82a8a0-4fe6-42ac-af35-ca7a8c209898}, !- Zone Air Exhaust Port List
  {5f2b20b9-7354-4ebf-a540-cee3364be5a8}, !- Zone Air Node Name
  {92760132-62b3-4124-8b25-4ab5dc20feef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5a45968-b71f-409b-bb43-005bde3ca137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9d3826d-9f17-4b5f-8f5d-471dc146f7c6}, !- Handle
  Node 36,                                !- Name
  {5f2b20b9-7354-4ebf-a540-cee3364be5a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f2b20b9-7354-4ebf-a540-cee3364be5a8}, !- Handle
  {82520023-490d-4b6c-b188-756e47ccf6c3}, !- Name
  {6119d203-3a76-4638-9072-86ce63960102}, !- Source Object
  11,                                     !- Outlet Port
  {c9d3826d-9f17-4b5f-8f5d-471dc146f7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {094d7448-4428-47d3-9699-469de1a27435}, !- Handle
  {91339b1c-3b92-49ab-a1b2-d560dc81b2d4}, !- Name
  {6119d203-3a76-4638-9072-86ce63960102}, !- HVAC Component
  {7168119a-6b0a-4e98-a834-47108762e896}; !- Port 1

OS:PortList,
  {2e82a8a0-4fe6-42ac-af35-ca7a8c209898}, !- Handle
  {fd5fe506-9b0a-41a3-bbfc-4a7ccabdafc6}, !- Name
  {6119d203-3a76-4638-9072-86ce63960102}; !- HVAC Component

OS:PortList,
  {92760132-62b3-4124-8b25-4ab5dc20feef}, !- Handle
  {9013b756-d5f7-4335-830a-3917ce0b1460}, !- Name
  {6119d203-3a76-4638-9072-86ce63960102}, !- HVAC Component
  {96530a71-19a0-429a-9227-2f17ee10245f}; !- Port 1

OS:Sizing:Zone,
  {2496bc97-aed1-4792-bfaa-5609076796d5}, !- Handle
  {6119d203-3a76-4638-9072-86ce63960102}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fc408c2-e224-46aa-b576-1bac2a71794b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {6119d203-3a76-4638-9072-86ce63960102}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e63be33-25fd-4e4e-bae2-9ec53e2b11f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5a45968-b71f-409b-bb43-005bde3ca137}, !- Handle
  Hospital OR Thermostat 4,               !- Name
  {c5566407-8a4e-4ee2-b34d-cea3cb719de4}, !- Heating Setpoint Temperature Schedule Name
  {9eda8826-f367-4dbc-82bf-01f2e48b8650}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3eea83f8-c657-4cab-8d55-7fadca82284d}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
