  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b65c11bb-975c-466d-a39c-01f16f3065a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {225b7924-adc6-4b66-a7f9-f7c3d6cf128e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {5214c635-c61e-45eb-9087-80eb3f13c85a}, !- Handle
  Supply Air Temp - 55.0F 6,              !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {4384638b-ab90-401a-b1e3-3834612d41b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4384638b-ab90-401a-b1e3-3834612d41b0}, !- Handle
  Supply Air Temp - 55.0F Default 6,      !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ced8628e-d8f7-4f30-972e-0ff2eb66993b}, !- Handle
  VAV_LABS Supply Air Setpoint Manager,   !- Name
  Temperature,                            !- Control Variable
  {5214c635-c61e-45eb-9087-80eb3f13c85a}, !- Schedule Name
  {848a5f0b-b468-4186-8ae0-e2d92babad78}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {a8c83278-ac46-4932-9cf4-d58ae06513b2}, !- Handle
  VAV_LABS Fan,                           !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {94aa540d-89d4-40b8-96d5-67efe0a58e4d}, !- Air Inlet Node Name
  {37251dd8-9467-4abd-a4a2-c244d80e3c16}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {ac5ef61f-ba87-43d4-aa0b-a62c456ff52d}, !- Handle
  VAV_LABS Main Htg Coil,                 !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4aaa3c8e-632e-4efd-b646-d850e8fb43c1}, !- Water Inlet Node Name
  {8de0f921-2d50-4833-8d47-ae88b98492d2}, !- Water Outlet Node Name
  {05b93396-a5bb-4d28-9b51-0f8db9eeac45}, !- Air Inlet Node Name
  {a065822a-4035-4233-8584-0da786bbf0bc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5cddef03-155e-4b5d-83f5-a78b8e518d73}, !- Handle
  Node 444,                               !- Name
  {966d8ba8-2c96-43c9-a34f-43740d8dca7a}, !- Inlet Port
  {4aaa3c8e-632e-4efd-b646-d850e8fb43c1}; !- Outlet Port

OS:Connection,
  {966d8ba8-2c96-43c9-a34f-43740d8dca7a}, !- Handle
  {64f5074b-7058-4e8a-8a04-00a8a690c049}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  62,                                     !- Outlet Port
  {5cddef03-155e-4b5d-83f5-a78b8e518d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b212453a-46ee-4093-afbe-1ae780d7fa1d}, !- Handle
  Node 445,                               !- Name
  {8de0f921-2d50-4833-8d47-ae88b98492d2}, !- Inlet Port
  {3035ae61-9675-419c-b428-879358aaa20a}; !- Outlet Port

OS:Connection,
  {4aaa3c8e-632e-4efd-b646-d850e8fb43c1}, !- Handle
  {0ee08fa4-4337-4fc9-87d5-156f32559fea}, !- Name
  {5cddef03-155e-4b5d-83f5-a78b8e518d73}, !- Source Object
  3,                                      !- Outlet Port
  {ac5ef61f-ba87-43d4-aa0b-a62c456ff52d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8de0f921-2d50-4833-8d47-ae88b98492d2}, !- Handle
  {edbe48cd-ba2a-4823-b3a4-dddfd991e975}, !- Name
  {ac5ef61f-ba87-43d4-aa0b-a62c456ff52d}, !- Source Object
  6,                                      !- Outlet Port
  {b212453a-46ee-4093-afbe-1ae780d7fa1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3035ae61-9675-419c-b428-879358aaa20a}, !- Handle
  {d06a6b5b-1290-4d8c-beed-16a485d0a689}, !- Name
  {b212453a-46ee-4093-afbe-1ae780d7fa1d}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {dce6e1a2-aaf0-4716-a3a1-98140bbcd5e7}, !- Handle
  Node 446,                               !- Name
  {a065822a-4035-4233-8584-0da786bbf0bc}, !- Inlet Port
  {37f20e72-b50e-4c2d-920e-1444c6004180}; !- Outlet Port

OS:Connection,
  {a065822a-4035-4233-8584-0da786bbf0bc}, !- Handle
  {f0ecf2c9-1f9c-4739-b966-bcc390841d45}, !- Name
  {ac5ef61f-ba87-43d4-aa0b-a62c456ff52d}, !- Source Object
  8,                                      !- Outlet Port
  {dce6e1a2-aaf0-4716-a3a1-98140bbcd5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ac944d77-c293-4d88-912f-5ed646754752}, !- Handle
  VAV_LABS Main Htg Coil Controller,      !- Name
  {ac5ef61f-ba87-43d4-aa0b-a62c456ff52d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {5200450a-0b89-4cdb-8e3c-71441cea82c7}, !- Handle
  VAV_LABS Clg Coil,                      !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e5a3b3d-5c51-414f-92e6-ced4e4be6d65}, !- Water Inlet Node Name
  {39017bdf-f064-463f-a70c-7d6bf32fbe40}, !- Water Outlet Node Name
  {9cc9c485-696c-4058-84b4-0d63d6d4dbb6}, !- Air Inlet Node Name
  {2f65e519-6b5e-4b12-b56d-dbc252f95b17}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {45369f1d-6e22-43a6-aeb5-9c5a1d379004}, !- Handle
  Node 447,                               !- Name
  {de26af9d-db4e-4ed9-b9a7-127a804d971b}, !- Inlet Port
  {8e5a3b3d-5c51-414f-92e6-ced4e4be6d65}; !- Outlet Port

OS:Connection,
  {de26af9d-db4e-4ed9-b9a7-127a804d971b}, !- Handle
  {5d8b270e-400d-4624-9d37-056a191a7bb2}, !- Name
  {8280b24b-46be-48f0-ace2-7a9bea1a793a}, !- Source Object
  10,                                     !- Outlet Port
  {45369f1d-6e22-43a6-aeb5-9c5a1d379004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffb2854b-0409-4eb1-9693-5388c1a2924e}, !- Handle
  Node 448,                               !- Name
  {39017bdf-f064-463f-a70c-7d6bf32fbe40}, !- Inlet Port
  {0ef7a244-7295-48d5-adad-56642942a415}; !- Outlet Port

OS:Connection,
  {8e5a3b3d-5c51-414f-92e6-ced4e4be6d65}, !- Handle
  {72018eee-c3c2-4633-a1f8-445191485015}, !- Name
  {45369f1d-6e22-43a6-aeb5-9c5a1d379004}, !- Source Object
  3,                                      !- Outlet Port
  {5200450a-0b89-4cdb-8e3c-71441cea82c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {39017bdf-f064-463f-a70c-7d6bf32fbe40}, !- Handle
  {36497fac-7a18-4c62-8771-72f18c5e953f}, !- Name
  {5200450a-0b89-4cdb-8e3c-71441cea82c7}, !- Source Object
  11,                                     !- Outlet Port
  {ffb2854b-0409-4eb1-9693-5388c1a2924e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef7a244-7295-48d5-adad-56642942a415}, !- Handle
  {a1c5a51c-bfed-4791-b9d2-f71caecd0d82}, !- Name
  {ffb2854b-0409-4eb1-9693-5388c1a2924e}, !- Source Object
  3,                                      !- Outlet Port
  {f3b5def0-8da8-40a8-b513-869551b2e6fd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f6b76935-86cb-4eff-80b0-cfdeda10969a}, !- Handle
  Node 449,                               !- Name
  {2f65e519-6b5e-4b12-b56d-dbc252f95b17}, !- Inlet Port
  {05b93396-a5bb-4d28-9b51-0f8db9eeac45}; !- Outlet Port

OS:Connection,
  {2f65e519-6b5e-4b12-b56d-dbc252f95b17}, !- Handle
  {978aeaaf-066f-4188-b0dc-2b832d491fac}, !- Name
  {5200450a-0b89-4cdb-8e3c-71441cea82c7}, !- Source Object
  13,                                     !- Outlet Port
  {f6b76935-86cb-4eff-80b0-cfdeda10969a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b93396-a5bb-4d28-9b51-0f8db9eeac45}, !- Handle
  {d7240569-7bf6-4759-9784-06281a630773}, !- Name
  {f6b76935-86cb-4eff-80b0-cfdeda10969a}, !- Source Object
  3,                                      !- Outlet Port
  {ac5ef61f-ba87-43d4-aa0b-a62c456ff52d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {625b6ef2-fa89-4cef-a0b7-bac5d31408a6}, !- Handle
  VAV_LABS Clg Coil Controller,           !- Name
  {5200450a-0b89-4cdb-8e3c-71441cea82c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {4b4f0f77-cbd2-4c68-b942-c45d2921facd}, !- Handle
  VAV_LABS OA Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b4154750-7d92-4a71-a02d-b2ee0522cb4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a8fd8345-b210-49f2-a25c-77430283572c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a8fd8345-b210-49f2-a25c-77430283572c}, !- Handle
  VAV_LABS Vent Controller,               !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d9b6062-e7a5-4bb0-959f-de748e4cd71f}, !- Handle
  VAV_LABS OA System,                     !- Name
  {4b4f0f77-cbd2-4c68-b942-c45d2921facd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f35daa6c-ab19-4526-a07a-4d7f0d09b125}, !- Mixed Air Node Name
  {83a40b66-f523-4682-81f1-335002a5e6cc}, !- Outdoor Air Stream Node Name
  {4b24d439-31f9-43e7-ba9f-0c410449ea2e}, !- Relief Air Stream Node Name
  {107e22e5-15db-4ee5-90a8-621e562594ef}; !- Return Air Stream Node Name

OS:Node,
  {9af1b925-6bba-43e3-9be8-fefad24bacab}, !- Handle
  Node 450,                               !- Name
  ,                                       !- Inlet Port
  {83a40b66-f523-4682-81f1-335002a5e6cc}; !- Outlet Port

OS:Connection,
  {83a40b66-f523-4682-81f1-335002a5e6cc}, !- Handle
  {0875e8e4-fa5d-4e86-be45-2a28dd377a11}, !- Name
  {9af1b925-6bba-43e3-9be8-fefad24bacab}, !- Source Object
  3,                                      !- Outlet Port
  {6d9b6062-e7a5-4bb0-959f-de748e4cd71f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f53f2a2-19dc-469b-86ab-b2941a2993ba}, !- Handle
  Node 451,                               !- Name
  {4b24d439-31f9-43e7-ba9f-0c410449ea2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b24d439-31f9-43e7-ba9f-0c410449ea2e}, !- Handle
  {bd2e9626-6cd2-4363-88d3-6178eedafa20}, !- Name
  {6d9b6062-e7a5-4bb0-959f-de748e4cd71f}, !- Source Object
  7,                                      !- Outlet Port
  {4f53f2a2-19dc-469b-86ab-b2941a2993ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b109758-1015-4d9a-b59b-d248a45e69f3}, !- Handle
  Node 452,                               !- Name
  {f35daa6c-ab19-4526-a07a-4d7f0d09b125}, !- Inlet Port
  {9cc9c485-696c-4058-84b4-0d63d6d4dbb6}; !- Outlet Port

OS:Connection,
  {107e22e5-15db-4ee5-90a8-621e562594ef}, !- Handle
  {da954fdf-e4dc-490c-9346-038961e6a5a3}, !- Name
  {c3c9592d-3c81-4618-a21a-e77943d7af03}, !- Source Object
  3,                                      !- Outlet Port
  {6d9b6062-e7a5-4bb0-959f-de748e4cd71f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f35daa6c-ab19-4526-a07a-4d7f0d09b125}, !- Handle
  {39d88255-a333-40d9-8b53-3ca0a77d1c87}, !- Name
  {6d9b6062-e7a5-4bb0-959f-de748e4cd71f}, !- Source Object
  5,                                      !- Outlet Port
  {9b109758-1015-4d9a-b59b-d248a45e69f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc9c485-696c-4058-84b4-0d63d6d4dbb6}, !- Handle
  {b5b3c019-0661-4820-949d-85f90c87e1a9}, !- Name
  {9b109758-1015-4d9a-b59b-d248a45e69f3}, !- Source Object
  3,                                      !- Outlet Port
  {5200450a-0b89-4cdb-8e3c-71441cea82c7}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {225b7924-adc6-4b66-a7f9-f7c3d6cf128e}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c813e27f-6a2c-47eb-9831-32ab88b12e63}, !- Control Zone or Zone List Name
  {42a3ddbb-522f-467b-9c59-9821302327dc}, !- Cooling Control Zone or Zone List Name
  {7bafc3e7-b145-43d7-bf09-fbc5639da0b3}, !- Heating Control Zone or Zone List Name
  {a7cec727-0949-4a1b-ad8f-72627abe04ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c813e27f-6a2c-47eb-9831-32ab88b12e63}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {42a3ddbb-522f-467b-9c59-9821302327dc}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7bafc3e7-b145-43d7-bf09-fbc5639da0b3}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a7cec727-0949-4a1b-ad8f-72627abe04ff}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d771b5da-e700-4fa2-ad03-f5dddcb83c3b}, !- Handle
  Lab_Flr_3 ZN Reheat Coil,               !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fa8019d-6c9a-441c-bbd9-0e340885e9d5}, !- Water Inlet Node Name
  {e559413d-a6c7-464d-bfcc-49b7909f6de8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85a3a048-facf-40b9-9136-b20dd72a5dfe}, !- Handle
  Node 453,                               !- Name
  {dd29f402-c1bb-4dbc-918f-76c7d93547b8}, !- Inlet Port
  {8fa8019d-6c9a-441c-bbd9-0e340885e9d5}; !- Outlet Port

OS:Connection,
  {dd29f402-c1bb-4dbc-918f-76c7d93547b8}, !- Handle
  {487147ec-9b83-48cf-9cf4-b86be30fa001}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  63,                                     !- Outlet Port
  {85a3a048-facf-40b9-9136-b20dd72a5dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {597f7d2a-3877-4eee-ae2a-d849dc4236d2}, !- Handle
  Node 454,                               !- Name
  {e559413d-a6c7-464d-bfcc-49b7909f6de8}, !- Inlet Port
  {b81ae564-f82d-4725-85cb-1e097a222142}; !- Outlet Port

OS:Connection,
  {8fa8019d-6c9a-441c-bbd9-0e340885e9d5}, !- Handle
  {4b0a55c9-1c31-467a-ac2e-e9c67f4ef878}, !- Name
  {85a3a048-facf-40b9-9136-b20dd72a5dfe}, !- Source Object
  3,                                      !- Outlet Port
  {d771b5da-e700-4fa2-ad03-f5dddcb83c3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e559413d-a6c7-464d-bfcc-49b7909f6de8}, !- Handle
  {361384b7-c202-48ad-a9f8-c07d8e889fb2}, !- Name
  {d771b5da-e700-4fa2-ad03-f5dddcb83c3b}, !- Source Object
  6,                                      !- Outlet Port
  {597f7d2a-3877-4eee-ae2a-d849dc4236d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81ae564-f82d-4725-85cb-1e097a222142}, !- Handle
  {a41630d9-6230-477b-a524-546d7133247d}, !- Name
  {597f7d2a-3877-4eee-ae2a-d849dc4236d2}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9afacdf9-c056-42b1-b8a1-94b9f18cf087}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Controller,    !- Name
  {d771b5da-e700-4fa2-ad03-f5dddcb83c3b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {901c1ba9-ad8b-40a9-b01d-0b41e1d68693}, !- Handle
  Lab_Flr_3 ZN VAV Terminal,              !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  {8a6146c7-eb1e-4522-a598-fb80f9e093fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d771b5da-e700-4fa2-ad03-f5dddcb83c3b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e14d3229-f4e2-4a2c-854c-765de18e07d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69987664-c2ee-4c98-86ea-bc21a4ef88f1}, !- Handle
  Node 455,                               !- Name
  {9d9a16e7-eb5d-4f84-b92c-6d0571e3e328}, !- Inlet Port
  {eee6a5c2-e61c-4653-95f6-a99b88e82de3}; !- Outlet Port

OS:Connection,
  {f983d695-a549-4654-8760-e00d8c8b3076}, !- Handle
  {3ba50365-e897-4bfa-a0a2-e32389436dcc}, !- Name
  {69a30359-c904-4f58-b18e-c234ffd0ad88}, !- Source Object
  3,                                      !- Outlet Port
  {9d3cba66-16c8-4e4f-b8d2-b08f8c4b23a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d9a16e7-eb5d-4f84-b92c-6d0571e3e328}, !- Handle
  {fd825259-8007-41e4-9cab-7a87ad0cd0d4}, !- Name
  {34c1871a-1108-4725-8813-fefb3e99a6e7}, !- Source Object
  3,                                      !- Outlet Port
  {69987664-c2ee-4c98-86ea-bc21a4ef88f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee6a5c2-e61c-4653-95f6-a99b88e82de3}, !- Handle
  {04fa302c-3a40-4ce9-9510-27ed7cf66b96}, !- Name
  {69987664-c2ee-4c98-86ea-bc21a4ef88f1}, !- Source Object
  3,                                      !- Outlet Port
  {dee1274a-508d-4866-a1ae-cb83ac16867b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3816194a-7673-4f91-8164-6fc94dee294d}, !- Handle
  Node 456,                               !- Name
  {846e258c-a569-4bb6-94a2-77c889db6cd5}, !- Inlet Port
  {8a6146c7-eb1e-4522-a598-fb80f9e093fd}; !- Outlet Port

OS:Connection,
  {846e258c-a569-4bb6-94a2-77c889db6cd5}, !- Handle
  {05cd2b1b-78ed-45ef-b812-1fa17c15df44}, !- Name
  {0359fd8b-b8d2-4850-b0ed-11256184a2e7}, !- Source Object
  3,                                      !- Outlet Port
  {3816194a-7673-4f91-8164-6fc94dee294d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6146c7-eb1e-4522-a598-fb80f9e093fd}, !- Handle
  {47b64d3f-7f1c-492b-b317-e1f497e32f40}, !- Name
  {3816194a-7673-4f91-8164-6fc94dee294d}, !- Source Object
  3,                                      !- Outlet Port
  {901c1ba9-ad8b-40a9-b01d-0b41e1d68693}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e14d3229-f4e2-4a2c-854c-765de18e07d2}, !- Handle
  {bdf55865-1672-4c1b-a49e-59739196acfb}, !- Name
  {901c1ba9-ad8b-40a9-b01d-0b41e1d68693}, !- Source Object
  12,                                     !- Outlet Port
  {69a30359-c904-4f58-b18e-c234ffd0ad88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a339b1e-3c41-454e-9962-aca5b41adb2d}, !- Handle
  Lab_Flr_4 ZN Reheat Coil,               !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4043c5c0-e0f8-4e7c-a536-ca3594f7200d}, !- Water Inlet Node Name
  {47315397-0ca9-4952-944a-092d36eaee0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b019fa3b-7c6d-433b-b247-4b57cd90671a}, !- Handle
  Node 457,                               !- Name
  {ee3ccc4d-2442-43c9-af39-49b67779c9c6}, !- Inlet Port
  {4043c5c0-e0f8-4e7c-a536-ca3594f7200d}; !- Outlet Port

OS:Connection,
  {ee3ccc4d-2442-43c9-af39-49b67779c9c6}, !- Handle
  {a109f71b-19b3-4067-b09b-4389eb6f5ec8}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  64,                                     !- Outlet Port
  {b019fa3b-7c6d-433b-b247-4b57cd90671a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef399c5-11a0-4c00-8e09-a8324b410216}, !- Handle
  Node 458,                               !- Name
  {47315397-0ca9-4952-944a-092d36eaee0b}, !- Inlet Port
  {f50f6bef-31a7-46f7-91bf-e634ed58b58e}; !- Outlet Port

OS:Connection,
  {4043c5c0-e0f8-4e7c-a536-ca3594f7200d}, !- Handle
  {5c37a0d0-4370-44b8-8885-3ee04a9d3f93}, !- Name
  {b019fa3b-7c6d-433b-b247-4b57cd90671a}, !- Source Object
  3,                                      !- Outlet Port
  {4a339b1e-3c41-454e-9962-aca5b41adb2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47315397-0ca9-4952-944a-092d36eaee0b}, !- Handle
  {3feeaf8d-2c2d-4a80-9249-88e8cd07669b}, !- Name
  {4a339b1e-3c41-454e-9962-aca5b41adb2d}, !- Source Object
  6,                                      !- Outlet Port
  {9ef399c5-11a0-4c00-8e09-a8324b410216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50f6bef-31a7-46f7-91bf-e634ed58b58e}, !- Handle
  {dbf727fd-022b-4907-ab5f-212835eaecf0}, !- Name
  {9ef399c5-11a0-4c00-8e09-a8324b410216}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4cff2b61-ff02-4ff4-8a77-c357b3778419}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Controller,    !- Name
  {4a339b1e-3c41-454e-9962-aca5b41adb2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {183429e9-85bd-4ba7-aac1-a935d7f03eaa}, !- Handle
  Lab_Flr_4 ZN VAV Terminal,              !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  {6cb3a89d-8e5d-4281-8df1-ea88fef3e5c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a339b1e-3c41-454e-9962-aca5b41adb2d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34b322e7-64ac-42e5-98ed-8777384cfb66}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {23b5d1e0-df64-45d0-9ac9-bb2f9292aabb}, !- Handle
  Node 459,                               !- Name
  {34b322e7-64ac-42e5-98ed-8777384cfb66}, !- Inlet Port
  {b3cd5329-fecd-4f84-8434-a455fd66715c}; !- Outlet Port

OS:Node,
  {db684dd4-5f05-4495-9e27-24d44b926731}, !- Handle
  Node 460,                               !- Name
  {3e82a9f3-776d-417e-b4fc-9f5e5fd5279f}, !- Inlet Port
  {c0648202-4df5-4e5a-8bdd-0c4c7815d2d9}; !- Outlet Port

OS:Connection,
  {b3cd5329-fecd-4f84-8434-a455fd66715c}, !- Handle
  {b46b6267-e0ee-476f-877d-b3d3e034f015}, !- Name
  {23b5d1e0-df64-45d0-9ac9-bb2f9292aabb}, !- Source Object
  3,                                      !- Outlet Port
  {787c41ef-25c2-4d27-97b4-9e908c6879bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e82a9f3-776d-417e-b4fc-9f5e5fd5279f}, !- Handle
  {b635c127-f829-41f7-97ee-30f4ec56e868}, !- Name
  {e9eb2203-3bd5-4d0b-a180-5d812e7c1637}, !- Source Object
  3,                                      !- Outlet Port
  {db684dd4-5f05-4495-9e27-24d44b926731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0648202-4df5-4e5a-8bdd-0c4c7815d2d9}, !- Handle
  {00c25aab-4df8-4209-85ba-85043441c8f7}, !- Name
  {db684dd4-5f05-4495-9e27-24d44b926731}, !- Source Object
  3,                                      !- Outlet Port
  {dee1274a-508d-4866-a1ae-cb83ac16867b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7860e20b-886a-4ad5-8e82-be9497580f77}, !- Handle
  Node 461,                               !- Name
  {23347e2e-c61a-4dee-a292-f9300fbfe88c}, !- Inlet Port
  {6cb3a89d-8e5d-4281-8df1-ea88fef3e5c3}; !- Outlet Port

OS:Connection,
  {23347e2e-c61a-4dee-a292-f9300fbfe88c}, !- Handle
  {36866413-5061-4ca7-b7dc-b921633125f8}, !- Name
  {0359fd8b-b8d2-4850-b0ed-11256184a2e7}, !- Source Object
  4,                                      !- Outlet Port
  {7860e20b-886a-4ad5-8e82-be9497580f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb3a89d-8e5d-4281-8df1-ea88fef3e5c3}, !- Handle
  {ce0ec016-ce14-4aeb-9900-8fce9a0ffd3e}, !- Name
  {7860e20b-886a-4ad5-8e82-be9497580f77}, !- Source Object
  3,                                      !- Outlet Port
  {183429e9-85bd-4ba7-aac1-a935d7f03eaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34b322e7-64ac-42e5-98ed-8777384cfb66}, !- Handle
  {046c766a-9a1c-4521-9c3a-0329d432818b}, !- Name
  {183429e9-85bd-4ba7-aac1-a935d7f03eaa}, !- Source Object
  12,                                     !- Outlet Port
  {23b5d1e0-df64-45d0-9ac9-bb2f9292aabb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {006bbffe-84e4-49f3-8bc7-ec1f367cac1c}, !- Handle
  CAV_KITCHEN,                            !- Name
  ,                                       !- Controller List Name
  {3887d05b-0aa5-452c-a47d-f815ac959226}, !- Availability Schedule
  {91ebc593-943b-4254-8909-9b8a1320dda5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df237d10-3282-405c-8560-b384f36e48a5}, !- Supply Side Inlet Node Name
  {22b6096f-08c0-43e4-abbf-323f33a0d07c}, !- Demand Side Outlet Node Name
  {b6417327-5a58-4c6e-b199-e25c2bde7762}, !- Demand Side Inlet Node A
  {3b4799df-8b83-4e0d-86ec-63b3395e2da5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {28f8057f-3a6d-4ba8-a7a3-6005f45150e3}, !- Demand Mixer Name
  {17682261-2653-4340-bb77-c5a8658afd07}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6ad46b8e-4b23-4415-ae5d-b430ccc258c5}, !- Handle
  Node 462,                               !- Name
  {df237d10-3282-405c-8560-b384f36e48a5}, !- Inlet Port
  {8167232d-03a8-4f2f-a0c4-4778e9c2e569}; !- Outlet Port

OS:Node,
  {aef518dc-d651-4c19-8e5f-e720e09862bd}, !- Handle
  Node 463,                               !- Name
  {281bbf4e-7846-45d8-9e7c-3e8d9d55b3f8}, !- Inlet Port
  {3b4799df-8b83-4e0d-86ec-63b3395e2da5}; !- Outlet Port

OS:Connection,
  {df237d10-3282-405c-8560-b384f36e48a5}, !- Handle
  {3d2a78c9-4749-4bc4-b2bc-f30599ed4985}, !- Name
  {006bbffe-84e4-49f3-8bc7-ec1f367cac1c}, !- Source Object
  8,                                      !- Outlet Port
  {6ad46b8e-4b23-4415-ae5d-b430ccc258c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4799df-8b83-4e0d-86ec-63b3395e2da5}, !- Handle
  {01d829ed-ce31-4b0b-b30a-74c2b49c86a6}, !- Name
  {aef518dc-d651-4c19-8e5f-e720e09862bd}, !- Source Object
  3,                                      !- Outlet Port
  {006bbffe-84e4-49f3-8bc7-ec1f367cac1c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d34a6b1c-ac0f-4757-972c-dc078b6f9016}, !- Handle
  Node 464,                               !- Name
  {b6417327-5a58-4c6e-b199-e25c2bde7762}, !- Inlet Port
  {24db1851-2f6d-4076-b6b7-e0e50f50aceb}; !- Outlet Port

OS:Node,
  {8bb17ac5-0aeb-4b44-aad5-c9633f1aa22b}, !- Handle
  Node 465,                               !- Name
  {ed88eb84-a6e8-43ac-8c70-ada04fa66c63}, !- Inlet Port
  {22b6096f-08c0-43e4-abbf-323f33a0d07c}; !- Outlet Port

OS:Connection,
  {b6417327-5a58-4c6e-b199-e25c2bde7762}, !- Handle
  {9e99eed7-44c1-4ced-9b1f-3c1932cbf329}, !- Name
  {006bbffe-84e4-49f3-8bc7-ec1f367cac1c}, !- Source Object
  10,                                     !- Outlet Port
  {d34a6b1c-ac0f-4757-972c-dc078b6f9016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b6096f-08c0-43e4-abbf-323f33a0d07c}, !- Handle
  {d9a2fdd6-25e0-4b2c-bada-316fd78c7c65}, !- Name
  {8bb17ac5-0aeb-4b44-aad5-c9633f1aa22b}, !- Source Object
  3,                                      !- Outlet Port
  {006bbffe-84e4-49f3-8bc7-ec1f367cac1c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17682261-2653-4340-bb77-c5a8658afd07}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {24db1851-2f6d-4076-b6b7-e0e50f50aceb}, !- Inlet Node Name
  {78a4ccf6-a0d7-459b-8b13-9d20401d067f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {28f8057f-3a6d-4ba8-a7a3-6005f45150e3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {ed88eb84-a6e8-43ac-8c70-ada04fa66c63}, !- Outlet Node Name
  {94945abb-96c1-4dbe-9331-b1965767a1ff}; !- Inlet Node Name 1

OS:Connection,
  {24db1851-2f6d-4076-b6b7-e0e50f50aceb}, !- Handle
  {09830483-55bd-4089-80d9-597b74f173aa}, !- Name
  {d34a6b1c-ac0f-4757-972c-dc078b6f9016}, !- Source Object
  3,                                      !- Outlet Port
  {17682261-2653-4340-bb77-c5a8658afd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed88eb84-a6e8-43ac-8c70-ada04fa66c63}, !- Handle
  {b06b7b09-4c51-483a-959d-b47487f32545}, !- Name
  {28f8057f-3a6d-4ba8-a7a3-6005f45150e3}, !- Source Object
  2,                                      !- Outlet Port
  {8bb17ac5-0aeb-4b44-aad5-c9633f1aa22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb66290b-3bb1-45eb-8387-55d318d50bf0}, !- Handle
  {006bbffe-84e4-49f3-8bc7-ec1f367cac1c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  12.8,                                   !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {91ebc593-943b-4254-8909-9b8a1320dda5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {7775c299-b327-4182-828a-e29973bf9aa4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {40e873e3-cc3f-411f-a53f-7f65aee1295b}, !- Handle
  Supply Air Temp - 55.0F 7,              !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {c091d952-8777-4cd4-8279-499b7a97787b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c091d952-8777-4cd4-8279-499b7a97787b}, !- Handle
  Supply Air Temp - 55.0F Default 7,      !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {78d71e37-1e78-4f7e-b871-0408a9056ec9}, !- Handle
  CAV_KITCHEN Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {40e873e3-cc3f-411f-a53f-7f65aee1295b}, !- Schedule Name
  {aef518dc-d651-4c19-8e5f-e720e09862bd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {aa0e594c-dbf1-4f7f-9aff-a62a2b9490a9}, !- Handle
  CAV_KITCHEN Main Htg Coil,              !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fa249426-a162-43a6-886a-c96286b879f3}, !- Water Inlet Node Name
  {95d20765-a897-42b5-b45d-2d1f0866bb5c}, !- Water Outlet Node Name
  {fdf5b2fa-d734-4c47-b28c-75a5029f0571}, !- Air Inlet Node Name
  {00f3046d-d8eb-48f6-95f8-09d59aa6fc92}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a9fc373-698c-46ba-89a3-6dc75413e5a4}, !- Handle
  Node 467,                               !- Name
  {08e96633-e222-48af-8005-3117442e9f98}, !- Inlet Port
  {fa249426-a162-43a6-886a-c96286b879f3}; !- Outlet Port

OS:Connection,
  {08e96633-e222-48af-8005-3117442e9f98}, !- Handle
  {cc80f0f9-dde1-4a43-9aa5-b9112bd39a80}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  65,                                     !- Outlet Port
  {1a9fc373-698c-46ba-89a3-6dc75413e5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64f23f22-ff33-47d6-8f98-7f6ebee03982}, !- Handle
  Node 468,                               !- Name
  {95d20765-a897-42b5-b45d-2d1f0866bb5c}, !- Inlet Port
  {eb87c367-fdfe-4d2f-acf9-9e7aacd3a459}; !- Outlet Port

OS:Connection,
  {fa249426-a162-43a6-886a-c96286b879f3}, !- Handle
  {c98e9e18-ca74-43eb-b874-3a4cb29c841b}, !- Name
  {1a9fc373-698c-46ba-89a3-6dc75413e5a4}, !- Source Object
  3,                                      !- Outlet Port
  {aa0e594c-dbf1-4f7f-9aff-a62a2b9490a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95d20765-a897-42b5-b45d-2d1f0866bb5c}, !- Handle
  {0634678d-9fa6-4c15-80b0-d0a854ae0c13}, !- Name
  {aa0e594c-dbf1-4f7f-9aff-a62a2b9490a9}, !- Source Object
  6,                                      !- Outlet Port
  {64f23f22-ff33-47d6-8f98-7f6ebee03982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb87c367-fdfe-4d2f-acf9-9e7aacd3a459}, !- Handle
  {759d1d72-cc29-43e8-9a29-ad559205bffc}, !- Name
  {64f23f22-ff33-47d6-8f98-7f6ebee03982}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0554620a-500a-4619-b3d6-1392eb030b72}, !- Handle
  CAV_KITCHEN Main Htg Coil Controller,   !- Name
  {aa0e594c-dbf1-4f7f-9aff-a62a2b9490a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {b51e6f03-06b2-4cce-94aa-0c084271875e}, !- Handle
  CAV_KITCHEN Clg Coil,                   !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7aa7ac1e-b84f-418c-96a3-73a2ba14c938}, !- Water Inlet Node Name
  {d7b3839b-e872-4e0b-a9e5-647929961a9b}, !- Water Outlet Node Name
  {32e762d0-0680-4e12-95e3-e8bc1c566492}, !- Air Inlet Node Name
  {7a8e35eb-2788-4f53-b665-934deb896eff}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ce21621a-3583-4290-a337-1bb8e77fe347}, !- Handle
  Node 470,                               !- Name
  {cc9da36d-7c1a-49e4-9682-b807bc20702c}, !- Inlet Port
  {7aa7ac1e-b84f-418c-96a3-73a2ba14c938}; !- Outlet Port

OS:Connection,
  {cc9da36d-7c1a-49e4-9682-b807bc20702c}, !- Handle
  {a6c248c3-b940-4b95-b0a7-df03c2d8c58d}, !- Name
  {8280b24b-46be-48f0-ace2-7a9bea1a793a}, !- Source Object
  11,                                     !- Outlet Port
  {ce21621a-3583-4290-a337-1bb8e77fe347}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b92a4de0-0c1b-4e3c-bdb4-1f2f670fab16}, !- Handle
  Node 471,                               !- Name
  {d7b3839b-e872-4e0b-a9e5-647929961a9b}, !- Inlet Port
  {fc570ef1-1620-46d7-b182-e3e3d1c9f8c7}; !- Outlet Port

OS:Connection,
  {7aa7ac1e-b84f-418c-96a3-73a2ba14c938}, !- Handle
  {b32624d4-ef4d-4f2f-afaf-907a28eaa31f}, !- Name
  {ce21621a-3583-4290-a337-1bb8e77fe347}, !- Source Object
  3,                                      !- Outlet Port
  {b51e6f03-06b2-4cce-94aa-0c084271875e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d7b3839b-e872-4e0b-a9e5-647929961a9b}, !- Handle
  {a118b530-f4ef-45f3-84d9-75a8560a2738}, !- Name
  {b51e6f03-06b2-4cce-94aa-0c084271875e}, !- Source Object
  11,                                     !- Outlet Port
  {b92a4de0-0c1b-4e3c-bdb4-1f2f670fab16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc570ef1-1620-46d7-b182-e3e3d1c9f8c7}, !- Handle
  {ed1e90b1-a1db-42df-803e-c73c9df1ce57}, !- Name
  {b92a4de0-0c1b-4e3c-bdb4-1f2f670fab16}, !- Source Object
  3,                                      !- Outlet Port
  {f3b5def0-8da8-40a8-b513-869551b2e6fd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {54695ef1-de50-4352-bc82-d350294b1256}, !- Handle
  Node 472,                               !- Name
  {7a8e35eb-2788-4f53-b665-934deb896eff}, !- Inlet Port
  {fdf5b2fa-d734-4c47-b28c-75a5029f0571}; !- Outlet Port

OS:Connection,
  {7a8e35eb-2788-4f53-b665-934deb896eff}, !- Handle
  {67665c7c-7677-402a-8c59-b744e20eddce}, !- Name
  {b51e6f03-06b2-4cce-94aa-0c084271875e}, !- Source Object
  13,                                     !- Outlet Port
  {54695ef1-de50-4352-bc82-d350294b1256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdf5b2fa-d734-4c47-b28c-75a5029f0571}, !- Handle
  {d33121cb-6482-42f5-ad2a-30c2f7423258}, !- Name
  {54695ef1-de50-4352-bc82-d350294b1256}, !- Source Object
  3,                                      !- Outlet Port
  {aa0e594c-dbf1-4f7f-9aff-a62a2b9490a9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {86d2050f-74fd-47b8-975f-0667c696f415}, !- Handle
  CAV_KITCHEN Clg Coil Controller,        !- Name
  {b51e6f03-06b2-4cce-94aa-0c084271875e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {c464f880-68cc-4b3c-8ab3-93b34571aadd}, !- Handle
  CAV_KITCHEN OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {b4154750-7d92-4a71-a02d-b2ee0522cb4e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3193e077-2874-4b39-bb35-43faad5dd6d8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3193e077-2874-4b39-bb35-43faad5dd6d8}, !- Handle
  CAV_KITCHEN Vent Controller,            !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9340f920-87f7-4a6d-9b91-25630b63428a}, !- Handle
  CAV_KITCHEN OA System,                  !- Name
  {c464f880-68cc-4b3c-8ab3-93b34571aadd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fca894fa-2eb8-4514-b3ce-48b8da8bd3ad}, !- Mixed Air Node Name
  {e55205d9-1851-40b8-ae33-2e9ac40d1132}, !- Outdoor Air Stream Node Name
  {e84c9b5b-8227-43dc-a528-69b22b350974}, !- Relief Air Stream Node Name
  {8167232d-03a8-4f2f-a0c4-4778e9c2e569}; !- Return Air Stream Node Name

OS:Node,
  {f64814b2-0c87-49bd-8e4e-35a0bbe098ae}, !- Handle
  Node 473,                               !- Name
  ,                                       !- Inlet Port
  {e55205d9-1851-40b8-ae33-2e9ac40d1132}; !- Outlet Port

OS:Connection,
  {e55205d9-1851-40b8-ae33-2e9ac40d1132}, !- Handle
  {4630c7c5-834c-4e8e-974a-f4f9e2bd5274}, !- Name
  {f64814b2-0c87-49bd-8e4e-35a0bbe098ae}, !- Source Object
  3,                                      !- Outlet Port
  {9340f920-87f7-4a6d-9b91-25630b63428a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce562e1d-5e77-441d-89a8-5819c84b0c48}, !- Handle
  Node 474,                               !- Name
  {e84c9b5b-8227-43dc-a528-69b22b350974}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e84c9b5b-8227-43dc-a528-69b22b350974}, !- Handle
  {40d91fe6-a41f-4f16-91f3-84357a3ed5e9}, !- Name
  {9340f920-87f7-4a6d-9b91-25630b63428a}, !- Source Object
  7,                                      !- Outlet Port
  {ce562e1d-5e77-441d-89a8-5819c84b0c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dac2a592-36a3-4a33-8f46-ea8bf6314f68}, !- Handle
  Node 475,                               !- Name
  {fca894fa-2eb8-4514-b3ce-48b8da8bd3ad}, !- Inlet Port
  {32e762d0-0680-4e12-95e3-e8bc1c566492}; !- Outlet Port

OS:Connection,
  {8167232d-03a8-4f2f-a0c4-4778e9c2e569}, !- Handle
  {8f3951a7-2fb4-488c-81fa-a5cfb2219650}, !- Name
  {6ad46b8e-4b23-4415-ae5d-b430ccc258c5}, !- Source Object
  3,                                      !- Outlet Port
  {9340f920-87f7-4a6d-9b91-25630b63428a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fca894fa-2eb8-4514-b3ce-48b8da8bd3ad}, !- Handle
  {b4b4cc57-92d3-469c-9815-d6afc3ea1d9e}, !- Name
  {9340f920-87f7-4a6d-9b91-25630b63428a}, !- Source Object
  5,                                      !- Outlet Port
  {dac2a592-36a3-4a33-8f46-ea8bf6314f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e762d0-0680-4e12-95e3-e8bc1c566492}, !- Handle
  {8353587a-e29b-412c-8472-ba9edd6bd316}, !- Name
  {dac2a592-36a3-4a33-8f46-ea8bf6314f68}, !- Source Object
  3,                                      !- Outlet Port
  {b51e6f03-06b2-4cce-94aa-0c084271875e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7775c299-b327-4182-828a-e29973bf9aa4}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3864ae6c-27b5-4fc7-85ef-c7ab69000c44}, !- Control Zone or Zone List Name
  {4765f9ae-46a7-494a-b121-ca9b6a005536}, !- Cooling Control Zone or Zone List Name
  {46435c94-af89-4993-8302-2c69c12680e4}, !- Heating Control Zone or Zone List Name
  {47cff0ec-fb4b-4674-bc8a-026500e84acc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3864ae6c-27b5-4fc7-85ef-c7ab69000c44}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {4765f9ae-46a7-494a-b121-ca9b6a005536}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {46435c94-af89-4993-8302-2c69c12680e4}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {47cff0ec-fb4b-4674-bc8a-026500e84acc}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {50d1681b-9932-4867-b4ed-a6e0013c2346}, !- Handle
  {d2c72d65-fa0c-43e4-a7d3-079505c57fdc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a71d4c4e-969e-459f-86b3-a84cee8c8476}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f39f2539-fd74-4a0f-b007-cc31f11405d7}, !- Handle
  {57787a46-bd64-495a-95ec-ef6ab7529eb0}, !- Name
  {15e3422f-ebb6-4bd5-9c42-260c00efdbb0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1d78260a-9e4b-4ab6-a913-9883dfe5df03}, !- Handle
  Hospital Kitchen_Exhaust_SCH,           !- Name
  {e5999f0b-7b62-4faf-a4c5-197a2d938c05}, !- Schedule Type Limits Name
  {959697b5-a3eb-4dfe-b364-f2cc138c50d1}, !- Default Day Schedule Name
  {4072f02b-8992-49de-9c52-f206fae9d259}, !- Summer Design Day Schedule Name
  {49272ddc-00a5-440b-97a6-29e57abbbea2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {959697b5-a3eb-4dfe-b364-f2cc138c50d1}, !- Handle
  Hospital Kitchen_Exhaust_SCH Default,   !- Name
  {e5999f0b-7b62-4faf-a4c5-197a2d938c05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6f52e324-fd23-42db-8341-04897484117f}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49272ddc-00a5-440b-97a6-29e57abbbea2}, !- Handle
  Hospital Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {e5999f0b-7b62-4faf-a4c5-197a2d938c05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {239c04cc-df69-4d3f-9902-1042dfd65db8}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4072f02b-8992-49de-9c52-f206fae9d259}, !- Handle
  Hospital Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {e5999f0b-7b62-4faf-a4c5-197a2d938c05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {be31d7c6-d744-49ee-ae28-6a3b2bdc335d}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {1d78260a-9e4b-4ab6-a913-9883dfe5df03}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  3.39802159104,                          !- Maximum Flow Rate {m3/s}
  {5f2ddd4a-5e41-41bf-815a-20b1882dab8b}, !- Air Inlet Node Name
  {833fbe43-e735-49a0-a327-4ce726271884}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {41005b17-8092-4f7b-92d4-2e69664205c5}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {e5999f0b-7b62-4faf-a4c5-197a2d938c05}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {41005b17-8092-4f7b-92d4-2e69664205c5}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {05d25ec8-057f-488a-8d86-7c699fdf9d96}, !- Schedule Type Limits Name
  {a513435e-6aea-473f-afbb-1c117dd21949}, !- Default Day Schedule Name
  {770f63e4-8216-4c67-81ab-83569afba7ae}, !- Summer Design Day Schedule Name
  {c1371924-4624-44d0-9d0e-74f612279c8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a513435e-6aea-473f-afbb-1c117dd21949}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {05d25ec8-057f-488a-8d86-7c699fdf9d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {72200b66-ff74-4310-836e-e2fce88061c4}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1371924-4624-44d0-9d0e-74f612279c8e}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {05d25ec8-057f-488a-8d86-7c699fdf9d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {643a9caf-c35f-42b6-a445-0a74ba6d07b5}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {770f63e4-8216-4c67-81ab-83569afba7ae}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {05d25ec8-057f-488a-8d86-7c699fdf9d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:ScheduleTypeLimits,
  {05d25ec8-057f-488a-8d86-7c699fdf9d96}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {6add9da9-1163-492d-aad2-a32f7efef27f}, !- Handle
  Node 480,                               !- Name
  {32931404-c6a3-44d5-8dd6-3e309d0bd3fb}, !- Inlet Port
  {5f2ddd4a-5e41-41bf-815a-20b1882dab8b}; !- Outlet Port

OS:Connection,
  {32931404-c6a3-44d5-8dd6-3e309d0bd3fb}, !- Handle
  {e7b5c572-bdaa-4b92-bec5-4515a6e65e6c}, !- Name
  {beb43db5-a2da-4112-80ee-2c35d7f61637}, !- Source Object
  3,                                      !- Outlet Port
  {6add9da9-1163-492d-aad2-a32f7efef27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f2ddd4a-5e41-41bf-815a-20b1882dab8b}, !- Handle
  {02cdb76c-c8db-4ec1-a1bf-06971deaa9d8}, !- Name
  {6add9da9-1163-492d-aad2-a32f7efef27f}, !- Source Object
  3,                                      !- Outlet Port
  {be31d7c6-d744-49ee-ae28-6a3b2bdc335d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {144912eb-3565-4ac5-b347-18d4fbea54a4}, !- Handle
  Node 481,                               !- Name
  {833fbe43-e735-49a0-a327-4ce726271884}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {833fbe43-e735-49a0-a327-4ce726271884}, !- Handle
  {ea234269-1616-44de-88f0-dcbe4e2f3009}, !- Name
  {be31d7c6-d744-49ee-ae28-6a3b2bdc335d}, !- Source Object
  7,                                      !- Outlet Port
  {144912eb-3565-4ac5-b347-18d4fbea54a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {08aa0c1e-6151-45a3-8649-f9869f6b0bc3}, !- Handle
  RefrSystem - Hospital,                  !- Name
  {d01f03c3-aa2f-47e2-a423-8825a4a0aefc}, !- Refrigerated CaseAndWalkInList Name
  {bc9803bb-922f-4e89-b6de-eac0c4c3764f}, !- Refrigeration TransferLoad List Name
  {e9585c49-be55-4492-934d-9a0aa954d2bd}, !- Refrigeration Condenser Name
  {72d23fe6-250c-402c-bc9f-e673ddd3c53c}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {9408298f-dfd6-47ba-a119-dc8d3b54c4b2}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {d01f03c3-aa2f-47e2-a423-8825a4a0aefc}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {2d4b045e-ac25-45e4-b622-8aa7d49d9363}, !- Model Object 1
  {c4e004b9-208c-4166-80cd-5711c36e1a94}; !- Model Object 2

OS:ModelObjectList,
  {bc9803bb-922f-4e89-b6de-eac0c4c3764f}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {72d23fe6-250c-402c-bc9f-e673ddd3c53c}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {0bfbd7b7-7392-4187-b0bb-f458350a7eb4}, !- Model Object 1
  {57ae2670-e6cf-4d17-b80b-e6d6f6034483}, !- Model Object 2
  {3a004690-58f8-4f55-ab56-f2febd360955}, !- Model Object 3
  {a49fc4c1-d3fa-4c2e-9162-383134b56861}, !- Model Object 4
  {83c1edc8-126c-4576-8547-07269f6e4c70}, !- Model Object 5
  {3762a286-c848-470f-9676-b4736d952e60}, !- Model Object 6
  {d3169408-0d52-44d6-b068-99f0231a9cc8}, !- Model Object 7
  {2a28b7d1-e10e-4b55-a833-0bd8d94a611e}, !- Model Object 8
  {bf8beba8-ddc5-471f-ab71-976c185861d8}, !- Model Object 9
  {89ae2efa-c20c-4c7f-9e2f-7d6d4c3ab07c}, !- Model Object 10
  {2b33a428-6d9f-43a2-82cb-185c60cf33a0}, !- Model Object 11
  {79e28d3c-c4e7-4702-89d6-3ed511fd2ad5}, !- Model Object 12
  {3556b039-42ef-4b22-ae00-fddd30ae671d}, !- Model Object 13
  {ba9a7ff6-6083-4dbb-a418-9da02fd46ad5}, !- Model Object 14
  {965ac18d-dca1-4a28-a7b2-ea17c051b2a3}, !- Model Object 15
  {24fca3eb-3b44-4475-b832-f7f0f4d9efc8}, !- Model Object 16
  {64b26c5d-cea1-4673-b6f2-ec2df8af479e}, !- Model Object 17
  {88265540-2874-4967-ac17-2b3649864582}, !- Model Object 18
  {8f145be4-6ed4-470e-a0d3-d1c5167b9ff8}, !- Model Object 19
  {9782555c-eba3-49fe-ac8b-21dbb85432ad}; !- Model Object 20

OS:ModelObjectList,
  {9408298f-dfd6-47ba-a119-dc8d3b54c4b2}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {0bfbd7b7-7392-4187-b0bb-f458350a7eb4}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3c2a57fd-cb50-46b9-8e25-cb85fe5b591e}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {79621b7b-edb6-4a68-a530-49be18b51c13}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.9904,                              !- Coefficient1 Constant
  61.390661,                              !- Coefficient2 x
  1.6208537,                              !- Coefficient3 x**2
  129.11279,                              !- Coefficient4 y
  0.87411617,                             !- Coefficient5 y**2
  1.9581173,                              !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.0057546777,                           !- Coefficient8 y**3
  0.0046539573,                           !- Coefficient9 x**2*y
  -0.00074990544,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {57ae2670-e6cf-4d17-b80b-e6d6f6034483}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a0b6b95e-9a95-4775-b860-6c5e7921bc35}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {48e9344e-4d47-4ffd-84be-0d74b01a4176}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {3a004690-58f8-4f55-ab56-f2febd360955}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {362935b5-aa09-462c-813a-daa0c43bf9f1}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {32eb3ecd-a081-4585-9a3d-8e21db15b0c6}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {a49fc4c1-d3fa-4c2e-9162-383134b56861}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {fe2df8a6-2c0a-4fd2-82f0-ea0eeec8609d}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {53aa810f-a765-44e2-9b8b-0de5192ca1c4}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {83c1edc8-126c-4576-8547-07269f6e4c70}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {5dd4c499-3463-43c3-9029-6697554c1cdf}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {1da63848-8499-4a4d-9c45-394e68da8f17}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {3762a286-c848-470f-9676-b4736d952e60}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {cea543d8-2f08-4f77-bc8e-23ce36619bb5}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d3e35b41-9f19-4d63-970c-1952ed0830d5}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {d3169408-0d52-44d6-b068-99f0231a9cc8}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d0bd40f2-2ab0-4e82-8d21-a0c3c2277702}, !- Handle
  Refrigeration Compressor Power Curve 6, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {5491f86f-7ee0-452e-913c-e1e17bb60387}, !- Handle
  Refrigeration Compressor Capacity Curve 6, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {2a28b7d1-e10e-4b55-a833-0bd8d94a611e}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {aace72b9-af33-4caf-ba0e-c1418c77ea5e}, !- Handle
  Refrigeration Compressor Power Curve 7, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {0c6e0d33-c6e5-4a2a-b7ca-79aded2c21c5}, !- Handle
  Refrigeration Compressor Capacity Curve 7, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {bf8beba8-ddc5-471f-ab71-976c185861d8}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {1e2830b0-e663-4916-9aaa-c1a60dbbd8f7}, !- Handle
  Refrigeration Compressor Power Curve 8, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {215d4829-6765-4720-9c92-74e95332d638}, !- Handle
  Refrigeration Compressor Capacity Curve 8, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {89ae2efa-c20c-4c7f-9e2f-7d6d4c3ab07c}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {1ea7bc58-43ca-4da1-a4fa-7595fffdfeb6}, !- Handle
  Refrigeration Compressor Power Curve 9, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e01cb68e-91ea-475c-ab45-570527129f10}, !- Handle
  Refrigeration Compressor Capacity Curve 9, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {2b33a428-6d9f-43a2-82cb-185c60cf33a0}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c09aa0c9-17aa-4841-8ee7-65684793571c}, !- Handle
  Refrigeration Compressor Power Curve 10, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {49d69cea-3611-4cf6-ac78-9a899ebd1c06}, !- Handle
  Refrigeration Compressor Capacity Curve 10, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {79e28d3c-c4e7-4702-89d6-3ed511fd2ad5}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {1efa4e0a-e61c-4ed3-90f6-286fba2d51df}, !- Handle
  Refrigeration Compressor Power Curve 11, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9fd516f1-1ae6-449c-a2f7-f1b329f41f76}, !- Handle
  Refrigeration Compressor Capacity Curve 11, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {3556b039-42ef-4b22-ae00-fddd30ae671d}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {463b3ff9-4cfc-4a09-bac2-6f1e61891644}, !- Handle
  Refrigeration Compressor Power Curve 12, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {f540b152-1f8b-40d6-9d52-6b23c5e4bd1e}, !- Handle
  Refrigeration Compressor Capacity Curve 12, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ba9a7ff6-6083-4dbb-a418-9da02fd46ad5}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8d680e02-ead6-4f24-9e8b-17f21b1e11cf}, !- Handle
  Refrigeration Compressor Power Curve 13, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b3db4681-12b9-4bf2-a31e-82ffcb027334}, !- Handle
  Refrigeration Compressor Capacity Curve 13, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {965ac18d-dca1-4a28-a7b2-ea17c051b2a3}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {71df3875-92a8-4955-a9bd-58a1650e8709}, !- Handle
  Refrigeration Compressor Power Curve 14, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {eb96aa46-0efb-4484-b7f5-5df67e3d84eb}, !- Handle
  Refrigeration Compressor Capacity Curve 14, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {24fca3eb-3b44-4475-b832-f7f0f4d9efc8}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {20df64ed-3954-415c-a031-eb0f3c8dc9e0}, !- Handle
  Refrigeration Compressor Power Curve 15, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {18352d7c-8351-4880-be62-d0d5ba916177}, !- Handle
  Refrigeration Compressor Capacity Curve 15, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {64b26c5d-cea1-4673-b6f2-ec2df8af479e}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d3942dd4-f58d-4c05-ba57-6f854afe2e37}, !- Handle
  Refrigeration Compressor Power Curve 16, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d1f0351f-df1d-4eaa-a9c2-30828a4d38fd}, !- Handle
  Refrigeration Compressor Capacity Curve 16, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {88265540-2874-4967-ac17-2b3649864582}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {16acf049-0b82-4b2e-977f-a5b6963658df}, !- Handle
  Refrigeration Compressor Power Curve 17, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {5046bfaf-683d-47e3-9a63-fcccba47826f}, !- Handle
  Refrigeration Compressor Capacity Curve 17, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {8f145be4-6ed4-470e-a0d3-d1c5167b9ff8}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a87d9b57-705f-440f-89d3-860f3c1e9285}, !- Handle
  Refrigeration Compressor Power Curve 18, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {04d55751-bea0-46b1-9a29-34434a470f5a}, !- Handle
  Refrigeration Compressor Capacity Curve 18, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {9782555c-eba3-49fe-ac8b-21dbb85432ad}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {f3f07b2b-c892-4575-bc91-c1b4ae60b4e9}, !- Refrigeration Compressor Power Curve Name
  {e3bda1c8-fb29-403a-92c4-085929d639a2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b9099184-e8ef-435a-8fdc-db7f42951467}, !- Handle
  Refrigeration Compressor Power Curve 19, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {83b8903a-d111-448c-a7e0-2016dd256306}, !- Handle
  Refrigeration Compressor Capacity Curve 19, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Schedule:Ruleset,
  {fdbbfd59-a068-4497-b9c0-b8d7445d744d}, !- Handle
  Hospital walkin_occ_lght_SCH,           !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {872e8f8b-ce8e-4ab8-be82-dcc06857c96f}, !- Default Day Schedule Name
  {7a530dde-b403-4023-b996-961247086907}, !- Summer Design Day Schedule Name
  {d6c200b8-c3d5-4e7b-9263-226a714159f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {872e8f8b-ce8e-4ab8-be82-dcc06857c96f}, !- Handle
  Hospital walkin_occ_lght_SCH Default,   !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.052,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {04b39d2c-d778-4f0e-bdf6-41a90d813ed8}, !- Handle
  Schedule Rule 30,                       !- Name
  {fdbbfd59-a068-4497-b9c0-b8d7445d744d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d804241-6d22-4e13-a3c5-f9f277461bba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d804241-6d22-4e13-a3c5-f9f277461bba}, !- Handle
  Hospital walkin_occ_lght_SCH Sat Day,   !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.208,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {4ef7e7b2-6d41-4a54-9f8c-bd14fcd39cc3}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a530dde-b403-4023-b996-961247086907}, !- Handle
  Hospital walkin_occ_lght_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da79d613-2b91-4d2b-a8c7-d6f2e30bded6}, !- Handle
  Schedule Rule 31,                       !- Name
  {fdbbfd59-a068-4497-b9c0-b8d7445d744d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0da02a9-f711-4c0e-b653-2fc6158f2ace}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0da02a9-f711-4c0e-b653-2fc6158f2ace}, !- Handle
  Hospital walkin_occ_lght_SCH Wkdy Day,  !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.468,                                  !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.156,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {da40d595-f249-4ea9-8cfd-78537c8c5c4f}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6c200b8-c3d5-4e7b-9263-226a714159f9}, !- Handle
  Hospital walkin_occ_lght_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {4dfb26aa-78de-48f5-897f-120c21e8ed23}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-005,                           !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {d0851312-50dd-4224-92f8-2fbf4d85e9ef}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {c550c002-41f6-4a6c-b925-d6515a441cae}, !- Schedule Type Limits Name
  {78afd849-928c-413a-af06-b3a7569bb481}, !- Default Day Schedule Name
  {eb03559c-d542-4313-bbf3-2f225e1f35cf}, !- Summer Design Day Schedule Name
  {6594511e-aef4-4fb3-95d6-7b6e0423391e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78afd849-928c-413a-af06-b3a7569bb481}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {c550c002-41f6-4a6c-b925-d6515a441cae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {938ac998-a5c0-4be1-bf82-d8fbf7e80331}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6594511e-aef4-4fb3-95d6-7b6e0423391e}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {c550c002-41f6-4a6c-b925-d6515a441cae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {bfec28c6-e754-43c9-9cc8-bbbf2e5c6c96}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb03559c-d542-4313-bbf3-2f225e1f35cf}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {c550c002-41f6-4a6c-b925-d6515a441cae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
  {2d4b045e-ac25-45e4-b622-8aa7d49d9363}, !- Handle
  Case Hospital,                          !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  886.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.92999999999997,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {4dfb26aa-78de-48f5-897f-120c21e8ed23}, !- Latent Case Credit Curve Name
  19.14285714,                            !- Standard Case Fan Power per Unit Length {W/m}
  19.14285714,                            !- Operating Case Fan Power per Unit Length {W/m}
  40,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  40,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {fdbbfd59-a068-4497-b9c0-b8d7445d744d}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {4278383e-4c8e-4d9c-89a6-8aa7566afd53}, !- Case Defrost Schedule Name
  {3b7c9c2f-f96d-4af6-b5e8-82bc4c8cddcd}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {d0851312-50dd-4224-92f8-2fbf4d85e9ef}, !- Refrigerated Case Restocking Schedule Name
  {8bd80f78-7073-41a4-a118-d2bb622f2cd9}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {b7e2c532-6a9f-4493-a359-64a8ccc20064}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:ScheduleTypeLimits,
  {c550c002-41f6-4a6c-b925-d6515a441cae}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {45f3fec6-ef4d-4ed7-8f96-7e9f51af6703}, !- Handle
  {2d4b045e-ac25-45e4-b622-8aa7d49d9363}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {4278383e-4c8e-4d9c-89a6-8aa7566afd53}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {976062a6-2f8d-4697-8b1c-7ff3a3fd367b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {976062a6-2f8d-4697-8b1c-7ff3a3fd367b}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {3b7c9c2f-f96d-4af6-b5e8-82bc4c8cddcd}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {dd219592-e8dc-48bf-b378-e87d7fe4ee67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd219592-e8dc-48bf-b378-e87d7fe4ee67}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {8bd80f78-7073-41a4-a118-d2bb622f2cd9}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {1f2a67b0-c2b0-477c-a89f-dcc4ba66ec14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f2a67b0-c2b0-477c-a89f-dcc4ba66ec14}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {c4e004b9-208c-4166-80cd-5711c36e1a94}, !- Handle
  Walk-In Hospital,                       !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  8059.32086552659,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  757.62,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  362.34,                                 !- Rated Total Lighting Power {W}
  {656e85ca-06b1-40e4-80c9-88c007cd0b58}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {a8234b43-3b40-44f0-9f06-9996a99dedd5}, !- Defrost Schedule Name
  {0690d9bd-8875-4e9e-9bad-fd6a4bb4b3e5}, !- Defrost Drip-Down Schedule Name
  3996.72,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {caa63f8d-971a-411a-99f3-21501bea98a0}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {82ab670c-758e-4244-b1be-7cfec621b8e8}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {82ab670c-758e-4244-b1be-7cfec621b8e8}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {64601d96-7881-482d-9106-ae59eb70fa71}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {995203e9-9096-4d64-a3b6-723a72223519}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {caa63f8d-971a-411a-99f3-21501bea98a0}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {5b1ee478-1996-4a68-94ae-cb2dab8ac585}, !- Schedule Type Limits Name
  {7cbed662-64b9-49e3-9450-4a3e426fad64}, !- Default Day Schedule Name
  {473db07f-2275-4ee0-a867-b278ed2b4fa9}, !- Summer Design Day Schedule Name
  {f2f7146b-9c7f-4c88-a95e-bb6abb3c7db1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cbed662-64b9-49e3-9450-4a3e426fad64}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {5b1ee478-1996-4a68-94ae-cb2dab8ac585}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c91fe5b1-ea55-44c1-9932-b65101521053}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2f7146b-9c7f-4c88-a95e-bb6abb3c7db1}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {5b1ee478-1996-4a68-94ae-cb2dab8ac585}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {95d60720-4629-4901-8390-11bd2a00a248}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {473db07f-2275-4ee0-a867-b278ed2b4fa9}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {5b1ee478-1996-4a68-94ae-cb2dab8ac585}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {7f869e6a-7c33-4b74-8e16-6a775e2ec702}, !- Handle
  Schedule Rule 32,                       !- Name
  {caa63f8d-971a-411a-99f3-21501bea98a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fbea5f5-2a82-433d-ad5f-f2731896db74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fbea5f5-2a82-433d-ad5f-f2731896db74}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {5b1ee478-1996-4a68-94ae-cb2dab8ac585}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {5b1ee478-1996-4a68-94ae-cb2dab8ac585}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {995203e9-9096-4d64-a3b6-723a72223519}, !- Handle
  door_wi_sched,                          !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {69c29a24-39b1-4ee4-bd78-eca1948248f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69c29a24-39b1-4ee4-bd78-eca1948248f2}, !- Handle
  door_wi_sched Default,                  !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {424d662f-a520-4f49-b3fa-cbc034a504fd}, !- Handle
  {c4e004b9-208c-4166-80cd-5711c36e1a94}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {a8234b43-3b40-44f0-9f06-9996a99dedd5}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {813310c7-3784-42f2-8a30-3c0e7aa1ed5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {813310c7-3784-42f2-8a30-3c0e7aa1ed5f}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {0690d9bd-8875-4e9e-9bad-fd6a4bb4b3e5}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {0cdf4cf3-9a97-41fb-95cd-323833365d36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cdf4cf3-9a97-41fb-95cd-323833365d36}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {f856ebbd-8f4c-4249-a15c-95d62ce64b74}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  3055.45681165569,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {e9585c49-be55-4492-934d-9a0aa954d2bd}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f856ebbd-8f4c-4249-a15c-95d62ce64b74}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1449.57561420649,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {8f8a81a1-8021-4cd4-9594-e706ff298a2a}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Material:NoMass,
  {85b9b3cd-425c-4ee3-8b97-65d6cf31d0ea}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2440a777-2f35-4218-88c6-2c4335164e65}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {05843378-c234-44d6-a86f-1e38dbdc8b00}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c7c92321-c1b5-445e-a2f9-8ebac7e8f884}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {85b9b3cd-425c-4ee3-8b97-65d6cf31d0ea}, !- Layer 1
  {2440a777-2f35-4218-88c6-2c4335164e65}, !- Layer 2
  {05843378-c234-44d6-a86f-1e38dbdc8b00}; !- Layer 3

OS:Material,
  {e22c0924-1e2e-4483-a850-a1b6fe564516}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b58c9b52-fc96-425d-a2bf-0148a5891fe0}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {e22c0924-1e2e-4483-a850-a1b6fe564516}, !- Layer 1
  {e22c0924-1e2e-4483-a850-a1b6fe564516}; !- Layer 2

OS:Material,
  {f76159c9-faa1-4136-9b0b-386406f2eb89}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {e8f14691-0bd4-478a-8ec4-1d6b52cccc18}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {f76159c9-faa1-4136-9b0b-386406f2eb89}; !- Layer 1

OS:Construction,
  {558f82cc-723a-46e2-aff0-6798203b3eed}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f76159c9-faa1-4136-9b0b-386406f2eb89}, !- Layer 1
  {85b9b3cd-425c-4ee3-8b97-65d6cf31d0ea}; !- Layer 2

OS:DefaultConstructionSet,
  {7041f8c2-b70c-4fa9-81f6-ff3f52cea44b}, !- Handle
  90.1-2013 - Hospital - ASHRAE 169-2006-5A, !- Name
  {9ade97e4-b12f-4c51-9e00-99076d00e39b}, !- Default Exterior Surface Constructions Name
  {6756243d-3941-498d-8c17-bbf349c74390}, !- Default Interior Surface Constructions Name
  {3c228509-9c33-435d-bcfc-9e2dc2f8cba9}, !- Default Ground Contact Surface Constructions Name
  {0d3b5578-9605-4ba9-9be4-f9e78bbe0990}, !- Default Exterior SubSurface Constructions Name
  {51b6c554-5a01-4651-ad39-092c769a5534}, !- Default Interior SubSurface Constructions Name
  {74367f11-0e20-48ce-90ad-17ba13217a68}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9ade97e4-b12f-4c51-9e00-99076d00e39b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {2d5caef4-170a-4a3d-8c98-5618b067aa71}, !- Floor Construction Name
  {c3d3cc05-acb0-4df0-b13e-a196356fdccf}, !- Wall Construction Name
  {8dd93ff1-3378-4e57-9013-0762b5160042}; !- Roof Ceiling Construction Name

OS:Construction,
  {2d5caef4-170a-4a3d-8c98-5618b067aa71}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {98d268cd-0ef3-4753-8062-30fb96fea055}, !- Layer 1
  {94f9b28f-46ab-4641-934d-90ce5b240d5f}, !- Layer 2
  {91eb4a1c-5f22-43fc-bbd7-52ddd7fc9802}; !- Layer 3

OS:StandardsInformation:Construction,
  {3ae5e777-5df6-43d2-b79d-d1a60c1dfc47}, !- Handle
  {2d5caef4-170a-4a3d-8c98-5618b067aa71}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {98d268cd-0ef3-4753-8062-30fb96fea055}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94f9b28f-46ab-4641-934d-90ce5b240d5f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {91eb4a1c-5f22-43fc-bbd7-52ddd7fc9802}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c3d3cc05-acb0-4df0-b13e-a196356fdccf}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {a7dc7462-5f13-452a-a117-5d4d1b5eb68f}, !- Layer 1
  {6105226b-7f2a-4efb-b733-c2512fde76b6}, !- Layer 2
  {28ea267d-2f15-418d-aea6-58dbd06ee03b}, !- Layer 3
  {01eb1783-b83a-4aad-a0da-e517786fa033}; !- Layer 4

OS:StandardsInformation:Construction,
  {a704d0a9-a733-4fda-8aa0-612d405085d4}, !- Handle
  {c3d3cc05-acb0-4df0-b13e-a196356fdccf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a7dc7462-5f13-452a-a117-5d4d1b5eb68f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {6105226b-7f2a-4efb-b733-c2512fde76b6}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {28ea267d-2f15-418d-aea6-58dbd06ee03b}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {01eb1783-b83a-4aad-a0da-e517786fa033}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {8dd93ff1-3378-4e57-9013-0762b5160042}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {10f597c0-98f5-44bc-87ec-4a5cf9c91e95}, !- Layer 1
  {7806453b-e751-485f-8957-2e401a2ae734}, !- Layer 2
  {a5bb8810-fd19-4c44-b471-9b37bc6877b9}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a2bb76d-ecd1-4103-8c3c-32c33bdf923f}, !- Handle
  {8dd93ff1-3378-4e57-9013-0762b5160042}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {10f597c0-98f5-44bc-87ec-4a5cf9c91e95}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7806453b-e751-485f-8957-2e401a2ae734}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a5bb8810-fd19-4c44-b471-9b37bc6877b9}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6756243d-3941-498d-8c17-bbf349c74390}, !- Handle
  Default Surface Constructions 2,        !- Name
  {fde3ec6c-e9ec-467f-a219-233b6f6d7e97}, !- Floor Construction Name
  {0d35435a-e4d8-4246-a91b-ffbda69eda83}, !- Wall Construction Name
  {38d21073-8275-4ff4-a851-dfb892893b09}; !- Roof Ceiling Construction Name

OS:Construction,
  {fde3ec6c-e9ec-467f-a219-233b6f6d7e97}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {2440a777-2f35-4218-88c6-2c4335164e65}, !- Layer 1
  {85b9b3cd-425c-4ee3-8b97-65d6cf31d0ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {85150e35-af3d-44e5-868f-6d30eec309f9}, !- Handle
  {fde3ec6c-e9ec-467f-a219-233b6f6d7e97}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0d35435a-e4d8-4246-a91b-ffbda69eda83}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e22c0924-1e2e-4483-a850-a1b6fe564516}, !- Layer 1
  {e22c0924-1e2e-4483-a850-a1b6fe564516}; !- Layer 2

OS:StandardsInformation:Construction,
  {8661ba7d-396d-4079-98d3-ae296b49cc2c}, !- Handle
  {0d35435a-e4d8-4246-a91b-ffbda69eda83}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {38d21073-8275-4ff4-a851-dfb892893b09}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {85b9b3cd-425c-4ee3-8b97-65d6cf31d0ea}, !- Layer 1
  {2440a777-2f35-4218-88c6-2c4335164e65}; !- Layer 2

OS:StandardsInformation:Construction,
  {3bced0f7-f5ee-4cab-98ea-713c0439248c}, !- Handle
  {38d21073-8275-4ff4-a851-dfb892893b09}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3c228509-9c33-435d-bcfc-9e2dc2f8cba9}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ffffeff2-64f4-41ad-a243-7b7c37fd421b}, !- Floor Construction Name
  {1fb6f3c0-ce0c-43a1-8930-81682ccdf6d6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ffffeff2-64f4-41ad-a243-7b7c37fd421b}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {4de8e814-2a06-44c8-8af5-44c7e20bf204}, !- Layer 1
  {91eb4a1c-5f22-43fc-bbd7-52ddd7fc9802}; !- Layer 2

OS:StandardsInformation:Construction,
  {68e862c0-615c-4a49-bfaf-6c87478a7229}, !- Handle
  {ffffeff2-64f4-41ad-a243-7b7c37fd421b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ff817559-67c5-4dd7-b84e-00a22c447d1e}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4de8e814-2a06-44c8-8af5-44c7e20bf204}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1fb6f3c0-ce0c-43a1-8930-81682ccdf6d6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {dca7374a-8f21-4ba9-827e-c54663bc2d51}; !- Layer 1

OS:StandardsInformation:Construction,
  {d4bee486-dd4f-492d-98fa-7786ff903b08}, !- Handle
  {1fb6f3c0-ce0c-43a1-8930-81682ccdf6d6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {dca7374a-8f21-4ba9-827e-c54663bc2d51}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {0d3b5578-9605-4ba9-9be4-f9e78bbe0990}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ccd71b2f-466c-48ff-87c7-a1b6c5dc71ce}, !- Fixed Window Construction Name
  {ccd71b2f-466c-48ff-87c7-a1b6c5dc71ce}, !- Operable Window Construction Name
  {04960a24-bcff-4870-99f7-aac6dbf9ef92}, !- Door Construction Name
  {46ff483b-6e83-45ad-a9b8-37bcf57d1e67}, !- Glass Door Construction Name
  {8a258207-b4d3-405e-bcb6-5ee8d1fd4421}, !- Overhead Door Construction Name
  {5386b5e0-b341-4b08-a8ef-82b5ad8ee35c}, !- Skylight Construction Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Tubular Daylight Dome Construction Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ccd71b2f-466c-48ff-87c7-a1b6c5dc71ce}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {c5c7533a-6d98-46a5-ad5c-618891c2bd8b}, !- Layer 1
  {e563759f-ba67-4000-af80-29ed3e781148}, !- Layer 2
  {5932afa7-d84a-492e-9a46-3e84c962ecc2}; !- Layer 3

OS:StandardsInformation:Construction,
  {d64bc134-0a4a-4dcb-8363-8dc11161ca85}, !- Handle
  {ccd71b2f-466c-48ff-87c7-a1b6c5dc71ce}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {c5c7533a-6d98-46a5-ad5c-618891c2bd8b}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e563759f-ba67-4000-af80-29ed3e781148}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {5932afa7-d84a-492e-9a46-3e84c962ecc2}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {04960a24-bcff-4870-99f7-aac6dbf9ef92}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {08c3c223-75d5-4bcf-b437-61ce9a28f379}, !- Layer 1
  {ff817559-67c5-4dd7-b84e-00a22c447d1e}; !- Layer 2

OS:StandardsInformation:Construction,
  {21c7147c-c80b-445c-9700-f775043e97fb}, !- Handle
  {04960a24-bcff-4870-99f7-aac6dbf9ef92}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {08c3c223-75d5-4bcf-b437-61ce9a28f379}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46ff483b-6e83-45ad-a9b8-37bcf57d1e67}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {3d63aab9-294e-4291-9d32-228c4128b37e}, !- Layer 1
  {e563759f-ba67-4000-af80-29ed3e781148}, !- Layer 2
  {5932afa7-d84a-492e-9a46-3e84c962ecc2}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a8fcdf9-5f91-487a-9783-a443a237e91b}, !- Handle
  {46ff483b-6e83-45ad-a9b8-37bcf57d1e67}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3d63aab9-294e-4291-9d32-228c4128b37e}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8a258207-b4d3-405e-bcb6-5ee8d1fd4421}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {0230f243-9a51-4dde-be9c-e35305fc0853}; !- Layer 1

OS:StandardsInformation:Construction,
  {7f8fd3fc-5257-483e-bd5e-700d6fd61312}, !- Handle
  {8a258207-b4d3-405e-bcb6-5ee8d1fd4421}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {0230f243-9a51-4dde-be9c-e35305fc0853}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5386b5e0-b341-4b08-a8ef-82b5ad8ee35c}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {d007d8fb-270c-46a6-92ae-1f31038dcb88}, !- Layer 1
  {2b6074ef-090f-47fd-9a57-fd8da4f7d68b}, !- Layer 2
  {1fb0add6-f732-43a9-8407-afed1be63d3a}; !- Layer 3

OS:StandardsInformation:Construction,
  {9b6429c2-01a2-4b93-b06b-d77c256e510d}, !- Handle
  {5386b5e0-b341-4b08-a8ef-82b5ad8ee35c}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d007d8fb-270c-46a6-92ae-1f31038dcb88}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {2b6074ef-090f-47fd-9a57-fd8da4f7d68b}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1fb0add6-f732-43a9-8407-afed1be63d3a}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {87565596-ad17-4dce-a8df-fa4a55cd099d}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e4e3d4eb-e996-41c1-a2a1-4930fe5c3200}; !- Layer 1

OS:StandardsInformation:Construction,
  {6454e504-6090-4a43-be0f-1adee7bad62e}, !- Handle
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e4e3d4eb-e996-41c1-a2a1-4930fe5c3200}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {51b6c554-5a01-4651-ad39-092c769a5534}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Fixed Window Construction Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Operable Window Construction Name
  {c5eed8f1-53d2-4ed0-b1e6-37b6ae99c3f0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c5eed8f1-53d2-4ed0-b1e6-37b6ae99c3f0}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e4ad2434-0011-4d19-a1bb-860a72bd2f89}; !- Layer 1

OS:StandardsInformation:Construction,
  {d7b3e76e-2161-481d-8c49-01d49f394424}, !- Handle
  {c5eed8f1-53d2-4ed0-b1e6-37b6ae99c3f0}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e4ad2434-0011-4d19-a1bb-860a72bd2f89}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {74367f11-0e20-48ce-90ad-17ba13217a68}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e4ad2434-0011-4d19-a1bb-860a72bd2f89}; !- Layer 1

OS:StandardsInformation:Construction,
  {040eb855-4d56-41ab-947d-6ca85c2f5389}, !- Handle
  {74367f11-0e20-48ce-90ad-17ba13217a68}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {6c37dc01-2208-49a1-ab45-c2defa2706e0}, !- Handle
  90.1-2013 - Hospital - PatRoom - ASHRAE 169-2006-5A, !- Name
  {f792919d-a89b-4df3-ae7b-fac3b4f566fb}, !- Default Exterior Surface Constructions Name
  {5c3c7e5b-2c7d-4f08-8f43-3c3aa703d059}, !- Default Interior Surface Constructions Name
  {a3c755e8-2882-416c-92f0-e442924020a9}, !- Default Ground Contact Surface Constructions Name
  {8c69e416-4cb6-48e4-a36a-80336e2711cd}, !- Default Exterior SubSurface Constructions Name
  {a323b4af-519f-491e-a895-99bf98918aa9}, !- Default Interior SubSurface Constructions Name
  {74367f11-0e20-48ce-90ad-17ba13217a68}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f792919d-a89b-4df3-ae7b-fac3b4f566fb}, !- Handle
  Default Surface Constructions 4,        !- Name
  {cdb2812f-50e0-4402-b8fd-f5a5c21f7c54}, !- Floor Construction Name
  {9cad7ffd-9a8d-4453-a680-dbd05d3bc95d}, !- Wall Construction Name
  {109e6aa3-7b33-4836-b09f-b9ab4c54971b}; !- Roof Ceiling Construction Name

OS:Construction,
  {cdb2812f-50e0-4402-b8fd-f5a5c21f7c54}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {9b207583-5457-4f31-8f73-7fe5c3f3d566}, !- Layer 1
  {94f9b28f-46ab-4641-934d-90ce5b240d5f}, !- Layer 2
  {91eb4a1c-5f22-43fc-bbd7-52ddd7fc9802}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a20931a-6325-4981-820d-258aea9f0d7f}, !- Handle
  {cdb2812f-50e0-4402-b8fd-f5a5c21f7c54}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9b207583-5457-4f31-8f73-7fe5c3f3d566}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9cad7ffd-9a8d-4453-a680-dbd05d3bc95d}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {a7dc7462-5f13-452a-a117-5d4d1b5eb68f}, !- Layer 1
  {6105226b-7f2a-4efb-b733-c2512fde76b6}, !- Layer 2
  {6e5d1387-8c3d-4fa5-9b80-de48920e71e0}, !- Layer 3
  {01eb1783-b83a-4aad-a0da-e517786fa033}; !- Layer 4

OS:StandardsInformation:Construction,
  {fbce8ea4-800d-4f29-9f71-91c1e4528cd3}, !- Handle
  {9cad7ffd-9a8d-4453-a680-dbd05d3bc95d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6e5d1387-8c3d-4fa5-9b80-de48920e71e0}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {109e6aa3-7b33-4836-b09f-b9ab4c54971b}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {10f597c0-98f5-44bc-87ec-4a5cf9c91e95}, !- Layer 1
  {04acfb6b-b304-4328-9e00-91f0c50420dc}, !- Layer 2
  {a5bb8810-fd19-4c44-b471-9b37bc6877b9}; !- Layer 3

OS:StandardsInformation:Construction,
  {075ccac9-1669-4d85-b5a1-3b008da3213d}, !- Handle
  {109e6aa3-7b33-4836-b09f-b9ab4c54971b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {04acfb6b-b304-4328-9e00-91f0c50420dc}, !- Handle
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5c3c7e5b-2c7d-4f08-8f43-3c3aa703d059}, !- Handle
  Default Surface Constructions 5,        !- Name
  {fde3ec6c-e9ec-467f-a219-233b6f6d7e97}, !- Floor Construction Name
  {0d35435a-e4d8-4246-a91b-ffbda69eda83}, !- Wall Construction Name
  {38d21073-8275-4ff4-a851-dfb892893b09}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a3c755e8-2882-416c-92f0-e442924020a9}, !- Handle
  Default Surface Constructions 6,        !- Name
  {ffffeff2-64f4-41ad-a243-7b7c37fd421b}, !- Floor Construction Name
  {1fb6f3c0-ce0c-43a1-8930-81682ccdf6d6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8c69e416-4cb6-48e4-a36a-80336e2711cd}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {ccd71b2f-466c-48ff-87c7-a1b6c5dc71ce}, !- Fixed Window Construction Name
  {ccd71b2f-466c-48ff-87c7-a1b6c5dc71ce}, !- Operable Window Construction Name
  {9fd16e3d-b9a5-4267-933f-47b4b8447fe6}, !- Door Construction Name
  {46ff483b-6e83-45ad-a9b8-37bcf57d1e67}, !- Glass Door Construction Name
  {b58a9876-7fe4-46e0-bca7-50cf80dc6922}, !- Overhead Door Construction Name
  {5386b5e0-b341-4b08-a8ef-82b5ad8ee35c}, !- Skylight Construction Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Tubular Daylight Dome Construction Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9fd16e3d-b9a5-4267-933f-47b4b8447fe6}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {08c3c223-75d5-4bcf-b437-61ce9a28f379}, !- Layer 1
  {9f677b5d-65dd-431b-9f90-b6dafb7f5277}; !- Layer 2

OS:StandardsInformation:Construction,
  {f38a5b28-0cbb-4a56-baf6-45ebb4f9ca60}, !- Handle
  {9fd16e3d-b9a5-4267-933f-47b4b8447fe6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {9f677b5d-65dd-431b-9f90-b6dafb7f5277}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b58a9876-7fe4-46e0-bca7-50cf80dc6922}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {30c66692-cf34-4616-a2a2-9814a3e6483c}; !- Layer 1

OS:StandardsInformation:Construction,
  {b471e208-9089-4cf4-b8e5-a4a7acbb5c83}, !- Handle
  {b58a9876-7fe4-46e0-bca7-50cf80dc6922}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {30c66692-cf34-4616-a2a2-9814a3e6483c}, !- Handle
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a323b4af-519f-491e-a895-99bf98918aa9}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Fixed Window Construction Name
  {e17ce1b1-8283-4e0c-b58e-e139fd9ab0e0}, !- Operable Window Construction Name
  {c5eed8f1-53d2-4ed0-b1e6-37b6ae99c3f0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {34de1ed5-3fcd-4ad3-8626-3a1500a89b64}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {cba25b58-81b9-481b-a73b-db7e7764253f}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  855,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1cda69f0-8a10-4570-b608-7ea62b4cd48b}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {34de1ed5-3fcd-4ad3-8626-3a1500a89b64}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {451a3d5a-4e39-4ec4-965d-3be2400398b1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f29dad93-d2e2-44c3-86e2-d6177c0240b8}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {cba25b58-81b9-481b-a73b-db7e7764253f}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {451a3d5a-4e39-4ec4-965d-3be2400398b1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {451a3d5a-4e39-4ec4-965d-3be2400398b1}, !- Handle
  Hospital ALWAYS_ON,                     !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {497a2951-61b0-4e5a-82be-18d0ae63a5e1}, !- Default Day Schedule Name
  {a482ed40-4438-4eae-b7d6-1a013945dc7a}, !- Summer Design Day Schedule Name
  {7d343eb9-3732-4984-8b64-4115a0b69183}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {497a2951-61b0-4e5a-82be-18d0ae63a5e1}, !- Handle
  Hospital ALWAYS_ON Default,             !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43c968ef-23f0-498c-abdf-e6a363376574}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d343eb9-3732-4984-8b64-4115a0b69183}, !- Handle
  Hospital ALWAYS_ON Winter Design Day,   !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db42c630-d06f-4602-8965-c7713e45727e}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a482ed40-4438-4eae-b7d6-1a013945dc7a}, !- Handle
  Hospital ALWAYS_ON Summer Design Day,   !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {3535bec0-9551-482b-b8b1-3ff92819b8dc}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {ba3a300c-3bcf-4035-8759-8cd72f499c9f}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {e54a7020-7569-4d19-b677-350337ad1251}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {ba3a300c-3bcf-4035-8759-8cd72f499c9f}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  {cb734f0f-c204-436e-87a0-df0f02c70648}, !- Default Day Schedule Name
  {15aeb4b2-ede3-4bcc-880a-dd34e895a4e7}, !- Summer Design Day Schedule Name
  {2128aed3-9c2e-45ba-a32f-f8fe996e1ebe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb734f0f-c204-436e-87a0-df0f02c70648}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {45aec970-ad13-4977-a107-31b91904b0af}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2128aed3-9c2e-45ba-a32f-f8fe996e1ebe}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4c215b80-173d-4c7a-b5a7-4e666d68f02d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15aeb4b2-ede3-4bcc-880a-dd34e895a4e7}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {e54a7020-7569-4d19-b677-350337ad1251}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  {5f31dbec-732d-4cbf-8e5d-9024ae29917e}, !- Default Day Schedule Name
  {73df9ef2-04d2-490c-b5d7-26abea889303}, !- Summer Design Day Schedule Name
  {2605b868-2bc6-489f-b3a1-6536d10c864d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f31dbec-732d-4cbf-8e5d-9024ae29917e}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {340d38c5-b9c1-42f2-9a45-2e47016386e2}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2605b868-2bc6-489f-b3a1-6536d10c864d}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ddeced7f-5a58-48d7-bb7c-315ee701f0ba}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73df9ef2-04d2-490c-b5d7-26abea889303}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {a89d03d6-4009-4a5a-b964-22ce277bc37f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {b89c13c5-1479-4894-93be-c7a5efc1480f}, !- Handle
  VAV_ER Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {0ba3d365-ec59-4ff9-943d-2d5057af40af}, !- Air Inlet Node Name
  {73f7eaf2-e6a2-44c5-992d-7eae83ef9ea6}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {89a21cbb-fe18-4ccd-81cf-e1862a1b2a5c}, !- Handle
  Node 482,                               !- Name
  {73f7eaf2-e6a2-44c5-992d-7eae83ef9ea6}, !- Inlet Port
  {58daff1c-56ec-4d69-898f-41b398d1eac0}; !- Outlet Port

OS:Connection,
  {0ba3d365-ec59-4ff9-943d-2d5057af40af}, !- Handle
  {b9e44335-56b2-48d7-9730-c7e1576e4ae9}, !- Name
  {2e794b8e-c169-4e48-ae38-11785ff2fe42}, !- Source Object
  3,                                      !- Outlet Port
  {b89c13c5-1479-4894-93be-c7a5efc1480f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {73f7eaf2-e6a2-44c5-992d-7eae83ef9ea6}, !- Handle
  {e47127bd-b5cd-4fe2-b816-814ac4f07f7c}, !- Name
  {b89c13c5-1479-4894-93be-c7a5efc1480f}, !- Source Object
  8,                                      !- Outlet Port
  {89a21cbb-fe18-4ccd-81cf-e1862a1b2a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58daff1c-56ec-4d69-898f-41b398d1eac0}, !- Handle
  {0f42c3b8-12ab-4eb1-8b73-428995a5cd8d}, !- Name
  {89a21cbb-fe18-4ccd-81cf-e1862a1b2a5c}, !- Source Object
  3,                                      !- Outlet Port
  {ef4fb57a-6340-40ea-b725-3a3fd555631a}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {87e47118-9f65-4a8c-be0a-8a79053eb4f0}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {89a21cbb-fe18-4ccd-81cf-e1862a1b2a5c}, !- Setpoint Node or NodeList Name
  {72dcca0c-6f2f-4b80-a597-3249d034551c}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {3609c374-77bc-4886-98ce-b11bfd98ba0a}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4d1f5cc0-9b2b-4783-86f8-1d8705f3cd86}, !- Air Inlet Node Name
  {3dfc12c5-180c-49e3-906d-780c8b7d7047}; !- Air Outlet Node Name

OS:Node,
  {327f214f-7bc8-4305-b028-940f5f319fda}, !- Handle
  Node 483,                               !- Name
  {bf6de855-fb70-4036-824d-153aca7439fe}, !- Inlet Port
  {4d1f5cc0-9b2b-4783-86f8-1d8705f3cd86}; !- Outlet Port

OS:Connection,
  {bf6de855-fb70-4036-824d-153aca7439fe}, !- Handle
  {f365c557-e895-4514-9997-649808e9183c}, !- Name
  {ef4fb57a-6340-40ea-b725-3a3fd555631a}, !- Source Object
  17,                                     !- Outlet Port
  {327f214f-7bc8-4305-b028-940f5f319fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1f5cc0-9b2b-4783-86f8-1d8705f3cd86}, !- Handle
  {a8c34a01-4fd0-4ffc-876a-079d4c232a21}, !- Name
  {327f214f-7bc8-4305-b028-940f5f319fda}, !- Source Object
  3,                                      !- Outlet Port
  {3609c374-77bc-4886-98ce-b11bfd98ba0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {182866da-df95-45c7-a54b-3e03f7a505c2}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {252429b9-8e9f-4a72-a7f3-36f3a73d9e02}, !- Water Inlet Node Name
  {f8f20c7d-1dc8-4428-8598-7cee68db3f4d}, !- Water Outlet Node Name
  {ceea055d-0158-42f4-8bee-d999b05f3a34}, !- Air Inlet Node Name
  {2feeaf3b-00d0-4e0c-868a-0909db9304d3}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {451e0691-3a08-4ea7-95ab-655fe16b61d4}, !- Handle
  Node 484,                               !- Name
  {4e5fc844-daf3-4189-afd2-08b45e9cd8c2}, !- Inlet Port
  {252429b9-8e9f-4a72-a7f3-36f3a73d9e02}; !- Outlet Port

OS:Node,
  {34fdc467-116d-41f3-bbea-1b085b6f4372}, !- Handle
  Node 485,                               !- Name
  {f8f20c7d-1dc8-4428-8598-7cee68db3f4d}, !- Inlet Port
  {4ced346e-4675-4955-8307-92048a813b07}; !- Outlet Port

OS:Connection,
  {252429b9-8e9f-4a72-a7f3-36f3a73d9e02}, !- Handle
  {f89cc9a8-80ac-4721-a633-fa1274b9d4b8}, !- Name
  {451e0691-3a08-4ea7-95ab-655fe16b61d4}, !- Source Object
  3,                                      !- Outlet Port
  {182866da-df95-45c7-a54b-3e03f7a505c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8f20c7d-1dc8-4428-8598-7cee68db3f4d}, !- Handle
  {8c40f253-30a7-4619-b6fb-002d1d36f5ac}, !- Name
  {182866da-df95-45c7-a54b-3e03f7a505c2}, !- Source Object
  6,                                      !- Outlet Port
  {34fdc467-116d-41f3-bbea-1b085b6f4372}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {210f397c-6450-4352-bf26-5e9e4c0975df}, !- Handle
  Node 486,                               !- Name
  {3dfc12c5-180c-49e3-906d-780c8b7d7047}, !- Inlet Port
  {ceea055d-0158-42f4-8bee-d999b05f3a34}; !- Outlet Port

OS:Connection,
  {3dfc12c5-180c-49e3-906d-780c8b7d7047}, !- Handle
  {ad30ca7b-e3eb-4519-8897-fb094f8aeb41}, !- Name
  {3609c374-77bc-4886-98ce-b11bfd98ba0a}, !- Source Object
  6,                                      !- Outlet Port
  {210f397c-6450-4352-bf26-5e9e4c0975df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceea055d-0158-42f4-8bee-d999b05f3a34}, !- Handle
  {19952469-9d40-4636-b908-8b640bf071bd}, !- Name
  {210f397c-6450-4352-bf26-5e9e4c0975df}, !- Source Object
  3,                                      !- Outlet Port
  {182866da-df95-45c7-a54b-3e03f7a505c2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2feeaf3b-00d0-4e0c-868a-0909db9304d3}, !- Handle
  {df097589-8187-4361-942a-ee3979cf7905}, !- Name
  {182866da-df95-45c7-a54b-3e03f7a505c2}, !- Source Object
  8,                                      !- Outlet Port
  {5b816d0e-0230-40dd-8330-b93dee78d8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {67d43c76-c44d-4e14-8b7c-cfc72a13c4c5}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Controller, !- Name
  {182866da-df95-45c7-a54b-3e03f7a505c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {f57b7ace-ac07-4df5-acc8-66dfe00eecb7}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {ba3a300c-3bcf-4035-8759-8cd72f499c9f}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {e54a7020-7569-4d19-b677-350337ad1251}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {5b66266c-965b-4428-b040-fdeb06aa76e5}, !- Handle
  VAV_OR Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {afd1025f-2318-444c-8f14-862984f89ff8}, !- Air Inlet Node Name
  {87691dcc-598c-4d8b-8a84-d6e5ea9efd40}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {a0f5476e-49cf-47a3-a634-fff73ea50413}, !- Handle
  Node 487,                               !- Name
  {87691dcc-598c-4d8b-8a84-d6e5ea9efd40}, !- Inlet Port
  {25b4fc89-94ba-48c4-ad4d-dadfdc21beb0}; !- Outlet Port

OS:Connection,
  {afd1025f-2318-444c-8f14-862984f89ff8}, !- Handle
  {e0a73c25-e823-44f1-9167-9c3c897f366d}, !- Name
  {3bafaca3-f747-4072-80e5-a0ec90808577}, !- Source Object
  3,                                      !- Outlet Port
  {5b66266c-965b-4428-b040-fdeb06aa76e5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {87691dcc-598c-4d8b-8a84-d6e5ea9efd40}, !- Handle
  {78955ae3-457b-4c5d-bb00-821b3fda4280}, !- Name
  {5b66266c-965b-4428-b040-fdeb06aa76e5}, !- Source Object
  8,                                      !- Outlet Port
  {a0f5476e-49cf-47a3-a634-fff73ea50413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b4fc89-94ba-48c4-ad4d-dadfdc21beb0}, !- Handle
  {f25e2165-baeb-4280-825a-63757c2e17e1}, !- Name
  {a0f5476e-49cf-47a3-a634-fff73ea50413}, !- Source Object
  3,                                      !- Outlet Port
  {8ca277e7-9e97-481e-882b-1cdf7a068e15}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {aa4c4600-2b92-4f2a-a8ae-89eab8c47d30}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {a0f5476e-49cf-47a3-a634-fff73ea50413}, !- Setpoint Node or NodeList Name
  {f43d46c8-de6a-4928-be0f-7eea91122a2a}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {e8724d99-b946-4528-8c26-ee49167c542a}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e660c30a-ecb2-4271-a83d-877fd4d23591}, !- Air Inlet Node Name
  {fb743643-cfa3-42b6-b65c-46296389838d}; !- Air Outlet Node Name

OS:Node,
  {fa393b16-e07c-4dd4-bcb5-9909cf005894}, !- Handle
  Node 488,                               !- Name
  {872d458a-45c7-4ebd-8d39-8b06a87292e0}, !- Inlet Port
  {e660c30a-ecb2-4271-a83d-877fd4d23591}; !- Outlet Port

OS:Connection,
  {872d458a-45c7-4ebd-8d39-8b06a87292e0}, !- Handle
  {db0b46aa-513c-4c0c-b36f-06cfaef7246b}, !- Name
  {8ca277e7-9e97-481e-882b-1cdf7a068e15}, !- Source Object
  17,                                     !- Outlet Port
  {fa393b16-e07c-4dd4-bcb5-9909cf005894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e660c30a-ecb2-4271-a83d-877fd4d23591}, !- Handle
  {29ae8194-2123-4809-9312-863571631bd6}, !- Name
  {fa393b16-e07c-4dd4-bcb5-9909cf005894}, !- Source Object
  3,                                      !- Outlet Port
  {e8724d99-b946-4528-8c26-ee49167c542a}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {728b2bf1-7b3c-4069-b6bb-c635a3be5014}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4882cdad-af30-47d0-a193-87b3579fd1de}, !- Water Inlet Node Name
  {a0c4e171-e443-4a81-9322-f3ce56646d31}, !- Water Outlet Node Name
  {8f5856ac-decc-4b9e-abbb-e2dfab988a7f}, !- Air Inlet Node Name
  {80afeb5f-9045-4c60-88ee-7d1d903db5ba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7dfb0be-a16f-455f-a98a-51c352baa279}, !- Handle
  Node 489,                               !- Name
  {81bd0149-6d43-4467-b7b4-a6a9f9ebfa64}, !- Inlet Port
  {4882cdad-af30-47d0-a193-87b3579fd1de}; !- Outlet Port

OS:Node,
  {cfc9f10a-d7c7-4d46-abb8-72ee30f79555}, !- Handle
  Node 490,                               !- Name
  {a0c4e171-e443-4a81-9322-f3ce56646d31}, !- Inlet Port
  {ff7ff37f-31d1-48ee-a375-4181423b9fb2}; !- Outlet Port

OS:Connection,
  {4882cdad-af30-47d0-a193-87b3579fd1de}, !- Handle
  {bb1b9723-8bbc-48f9-9f5c-8592f4dca0e3}, !- Name
  {e7dfb0be-a16f-455f-a98a-51c352baa279}, !- Source Object
  3,                                      !- Outlet Port
  {728b2bf1-7b3c-4069-b6bb-c635a3be5014}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0c4e171-e443-4a81-9322-f3ce56646d31}, !- Handle
  {59260cac-1a28-446e-ae4b-2ee8d19aae09}, !- Name
  {728b2bf1-7b3c-4069-b6bb-c635a3be5014}, !- Source Object
  6,                                      !- Outlet Port
  {cfc9f10a-d7c7-4d46-abb8-72ee30f79555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd2d1a7c-f28b-4aca-817a-e51cf2e8603d}, !- Handle
  Node 491,                               !- Name
  {fb743643-cfa3-42b6-b65c-46296389838d}, !- Inlet Port
  {8f5856ac-decc-4b9e-abbb-e2dfab988a7f}; !- Outlet Port

OS:Connection,
  {fb743643-cfa3-42b6-b65c-46296389838d}, !- Handle
  {22c1304d-aaaa-4a1c-a3e7-80555dd976fc}, !- Name
  {e8724d99-b946-4528-8c26-ee49167c542a}, !- Source Object
  6,                                      !- Outlet Port
  {dd2d1a7c-f28b-4aca-817a-e51cf2e8603d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5856ac-decc-4b9e-abbb-e2dfab988a7f}, !- Handle
  {56ae75d9-3647-4923-ad8a-6150b6e0b111}, !- Name
  {dd2d1a7c-f28b-4aca-817a-e51cf2e8603d}, !- Source Object
  3,                                      !- Outlet Port
  {728b2bf1-7b3c-4069-b6bb-c635a3be5014}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {80afeb5f-9045-4c60-88ee-7d1d903db5ba}, !- Handle
  {0500b757-eeb0-48b8-9c81-02e2d144ab05}, !- Name
  {728b2bf1-7b3c-4069-b6bb-c635a3be5014}, !- Source Object
  8,                                      !- Outlet Port
  {a5cf7171-1839-482a-a03f-3e9304150739}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1e037029-897e-4ae3-931c-e3155dd1e504}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Controller, !- Name
  {728b2bf1-7b3c-4069-b6bb-c635a3be5014}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {45e9f3ee-8d1d-460f-9452-22dc7c5b206a}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {ba3a300c-3bcf-4035-8759-8cd72f499c9f}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {e54a7020-7569-4d19-b677-350337ad1251}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {e551128d-e31f-4e8c-8d8e-da231e5c0495}, !- Handle
  VAV_ICU Electric Steam Humidifier,      !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {8baddb29-f340-43a1-a8e1-a2cf09c79cae}, !- Air Inlet Node Name
  {7e3e2203-0ff3-448c-8d47-db43f197aeee}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {81058e9f-6d81-4e0d-9587-6f2aadc7c929}, !- Handle
  Node 492,                               !- Name
  {7e3e2203-0ff3-448c-8d47-db43f197aeee}, !- Inlet Port
  {1d7ce965-4f76-43e7-8eb8-59d8925a9691}; !- Outlet Port

OS:Connection,
  {8baddb29-f340-43a1-a8e1-a2cf09c79cae}, !- Handle
  {fa25acd0-20aa-41d6-a8c3-9e8bc6f7d892}, !- Name
  {452c18d1-af34-4512-9464-2835027b66f4}, !- Source Object
  3,                                      !- Outlet Port
  {e551128d-e31f-4e8c-8d8e-da231e5c0495}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7e3e2203-0ff3-448c-8d47-db43f197aeee}, !- Handle
  {ddffe147-fe74-4ab7-bda1-93766a170f89}, !- Name
  {e551128d-e31f-4e8c-8d8e-da231e5c0495}, !- Source Object
  8,                                      !- Outlet Port
  {81058e9f-6d81-4e0d-9587-6f2aadc7c929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7ce965-4f76-43e7-8eb8-59d8925a9691}, !- Handle
  {1221eac4-9582-48a4-88e5-5ba02cbd52de}, !- Name
  {81058e9f-6d81-4e0d-9587-6f2aadc7c929}, !- Source Object
  3,                                      !- Outlet Port
  {dc34fbab-7e39-4d10-b361-3bd3f2b570bb}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {8f5d8a98-f675-4eea-8b15-7e0c03a18652}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 3, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {81058e9f-6d81-4e0d-9587-6f2aadc7c929}, !- Setpoint Node or NodeList Name
  {b8f42443-75f4-4109-9df8-ba11bfa6ed69}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {78fd75b7-df23-474f-abc8-b425ad8e7e36}, !- Handle
  ICU_Flr_2 Electric Htg Coil,            !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7bc1f847-05dc-4c26-92bd-0c7c8e5ab311}, !- Air Inlet Node Name
  {3017fc86-cc75-4d1b-b8c4-45fb59a5763b}; !- Air Outlet Node Name

OS:Node,
  {f7e23005-62be-4665-a3c6-9363ab5ac5d4}, !- Handle
  Node 493,                               !- Name
  {5feff9f8-9be6-43cf-8b9c-8bf582de209e}, !- Inlet Port
  {7bc1f847-05dc-4c26-92bd-0c7c8e5ab311}; !- Outlet Port

OS:Connection,
  {5feff9f8-9be6-43cf-8b9c-8bf582de209e}, !- Handle
  {30846986-baaa-4e85-a92d-e9814579e68d}, !- Name
  {dc34fbab-7e39-4d10-b361-3bd3f2b570bb}, !- Source Object
  17,                                     !- Outlet Port
  {f7e23005-62be-4665-a3c6-9363ab5ac5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc1f847-05dc-4c26-92bd-0c7c8e5ab311}, !- Handle
  {864d3eb1-da61-461d-96bd-a82fdd92e108}, !- Name
  {f7e23005-62be-4665-a3c6-9363ab5ac5d4}, !- Source Object
  3,                                      !- Outlet Port
  {78fd75b7-df23-474f-abc8-b425ad8e7e36}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {826cd027-5727-4e95-969d-bd2ddbdb7894}, !- Handle
  ICU_Flr_2 Water Htg Coil,               !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {edba769f-c682-49f3-a202-0d70d2294475}, !- Water Inlet Node Name
  {ab295658-3ed4-4c8f-92c7-e60290971bab}, !- Water Outlet Node Name
  {40bf8c8f-4f53-496b-b157-2d2f12496272}, !- Air Inlet Node Name
  {dae1a29f-3588-4367-9aa0-94544d2c6285}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a8eeb93-b76f-4b23-a5ec-3b1c8b702842}, !- Handle
  Node 494,                               !- Name
  {ec68831f-977e-44bf-91f9-97b2a69c1fd0}, !- Inlet Port
  {edba769f-c682-49f3-a202-0d70d2294475}; !- Outlet Port

OS:Node,
  {e553c17a-3430-4ebd-992b-4521f37d666a}, !- Handle
  Node 495,                               !- Name
  {ab295658-3ed4-4c8f-92c7-e60290971bab}, !- Inlet Port
  {f63e71b8-c26e-4be4-ac43-fbdc004f78be}; !- Outlet Port

OS:Connection,
  {edba769f-c682-49f3-a202-0d70d2294475}, !- Handle
  {5ca1cd96-49fd-4adf-8e7c-c097e8144696}, !- Name
  {8a8eeb93-b76f-4b23-a5ec-3b1c8b702842}, !- Source Object
  3,                                      !- Outlet Port
  {826cd027-5727-4e95-969d-bd2ddbdb7894}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab295658-3ed4-4c8f-92c7-e60290971bab}, !- Handle
  {853fe343-694d-410c-8642-57cef3c2fff6}, !- Name
  {826cd027-5727-4e95-969d-bd2ddbdb7894}, !- Source Object
  6,                                      !- Outlet Port
  {e553c17a-3430-4ebd-992b-4521f37d666a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20bcca3a-ac88-4469-aa16-ce9896702bec}, !- Handle
  Node 496,                               !- Name
  {3017fc86-cc75-4d1b-b8c4-45fb59a5763b}, !- Inlet Port
  {40bf8c8f-4f53-496b-b157-2d2f12496272}; !- Outlet Port

OS:Connection,
  {3017fc86-cc75-4d1b-b8c4-45fb59a5763b}, !- Handle
  {1394e1f4-712c-4777-90e6-010ab1927191}, !- Name
  {78fd75b7-df23-474f-abc8-b425ad8e7e36}, !- Source Object
  6,                                      !- Outlet Port
  {20bcca3a-ac88-4469-aa16-ce9896702bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40bf8c8f-4f53-496b-b157-2d2f12496272}, !- Handle
  {3fb1c544-f280-4863-a1bd-526c470b5ff0}, !- Name
  {20bcca3a-ac88-4469-aa16-ce9896702bec}, !- Source Object
  3,                                      !- Outlet Port
  {826cd027-5727-4e95-969d-bd2ddbdb7894}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {dae1a29f-3588-4367-9aa0-94544d2c6285}, !- Handle
  {d69f02ac-002c-4954-b111-6919589eb800}, !- Name
  {826cd027-5727-4e95-969d-bd2ddbdb7894}, !- Source Object
  8,                                      !- Outlet Port
  {df8bc0ea-f046-442b-9d47-279ed8ac310e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {34893f74-5e3e-40d5-b6c6-d25ab2da0830}, !- Handle
  ICU_Flr_2 Water Htg Coil Controller,    !- Name
  {826cd027-5727-4e95-969d-bd2ddbdb7894}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {5cbfc1b1-c3e7-4a90-9c05-552ebab7edd7}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {ba3a300c-3bcf-4035-8759-8cd72f499c9f}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {e54a7020-7569-4d19-b677-350337ad1251}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {c6a252fc-aeb4-4cb0-a735-0a211fc518d9}, !- Handle
  VAV_PATRMS Electric Steam Humidifier,   !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {6d5eb431-2473-48a0-aab9-0e1fbe8f5692}, !- Air Inlet Node Name
  {5d870096-874a-4a20-ae8a-65ddb2638bbb}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {a3c8bfc9-bbb8-4b4f-9e8b-eae3bd825e98}, !- Handle
  Node 497,                               !- Name
  {5d870096-874a-4a20-ae8a-65ddb2638bbb}, !- Inlet Port
  {55aa58c0-3acd-44fb-a6c8-fd116c89378e}; !- Outlet Port

OS:Connection,
  {6d5eb431-2473-48a0-aab9-0e1fbe8f5692}, !- Handle
  {1a739114-7706-4743-a54b-a7a20a9cdadf}, !- Name
  {8fbbf7d3-7f58-49ab-8187-a77ccf870fd8}, !- Source Object
  3,                                      !- Outlet Port
  {c6a252fc-aeb4-4cb0-a735-0a211fc518d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5d870096-874a-4a20-ae8a-65ddb2638bbb}, !- Handle
  {a3efea6e-f8b2-49b9-a356-3987d3f61719}, !- Name
  {c6a252fc-aeb4-4cb0-a735-0a211fc518d9}, !- Source Object
  8,                                      !- Outlet Port
  {a3c8bfc9-bbb8-4b4f-9e8b-eae3bd825e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55aa58c0-3acd-44fb-a6c8-fd116c89378e}, !- Handle
  {00b3c305-f371-4e1d-8296-2cfd122c542b}, !- Name
  {a3c8bfc9-bbb8-4b4f-9e8b-eae3bd825e98}, !- Source Object
  3,                                      !- Outlet Port
  {3d3bb4e6-d1ba-4fbd-9162-41e9a6e1cec7}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {c905fe5b-9dbd-466e-9f43-ea03921fdb27}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 4, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {a3c8bfc9-bbb8-4b4f-9e8b-eae3bd825e98}, !- Setpoint Node or NodeList Name
  {55094c63-871f-49dc-9f4e-cbd1c29dfeca}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {3c03cc09-1df4-49c3-9040-97e297142ca1}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil, !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {88f374bf-4c3b-4b36-8126-e1955ef4a495}, !- Air Inlet Node Name
  {5cccc9a3-4290-4d03-a563-e0e3eee39681}; !- Air Outlet Node Name

OS:Node,
  {64caa5cf-1ec3-4684-8609-f19578675891}, !- Handle
  Node 498,                               !- Name
  {495eeb35-25a1-4afc-8eb7-189038527b2a}, !- Inlet Port
  {88f374bf-4c3b-4b36-8126-e1955ef4a495}; !- Outlet Port

OS:Connection,
  {495eeb35-25a1-4afc-8eb7-189038527b2a}, !- Handle
  {9bd354b5-bd95-42bc-95b1-895601d30ceb}, !- Name
  {3d3bb4e6-d1ba-4fbd-9162-41e9a6e1cec7}, !- Source Object
  17,                                     !- Outlet Port
  {64caa5cf-1ec3-4684-8609-f19578675891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f374bf-4c3b-4b36-8126-e1955ef4a495}, !- Handle
  {6f8af622-d259-45f1-b2ea-800d12d77687}, !- Name
  {64caa5cf-1ec3-4684-8609-f19578675891}, !- Source Object
  3,                                      !- Outlet Port
  {3c03cc09-1df4-49c3-9040-97e297142ca1}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {90754b69-e004-4daf-97be-b9d1e4fe3ef0}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil,   !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14cb41ad-e3b1-4e79-8e7c-d1d914666a1c}, !- Water Inlet Node Name
  {6c581f61-c273-47cb-8f8b-93e55726f7ac}, !- Water Outlet Node Name
  {dc5cadee-a727-4b64-bb9c-b702ef4dc833}, !- Air Inlet Node Name
  {415b494e-e468-4530-ad83-b44bcd82e748}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6098b740-8bc2-42b5-b429-0f8cb8622431}, !- Handle
  Node 499,                               !- Name
  {0791be8a-7a0c-4e9a-bc8c-4a07f371ea8c}, !- Inlet Port
  {14cb41ad-e3b1-4e79-8e7c-d1d914666a1c}; !- Outlet Port

OS:Node,
  {20bd9b80-994e-429e-8a04-6e28cad019d2}, !- Handle
  Node 500,                               !- Name
  {6c581f61-c273-47cb-8f8b-93e55726f7ac}, !- Inlet Port
  {9e62ca6b-6df6-46a2-88a3-1228c0495967}; !- Outlet Port

OS:Connection,
  {14cb41ad-e3b1-4e79-8e7c-d1d914666a1c}, !- Handle
  {b3b736af-e290-4e8b-8249-4c863ecd607f}, !- Name
  {6098b740-8bc2-42b5-b429-0f8cb8622431}, !- Source Object
  3,                                      !- Outlet Port
  {90754b69-e004-4daf-97be-b9d1e4fe3ef0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c581f61-c273-47cb-8f8b-93e55726f7ac}, !- Handle
  {3684cd59-211b-4487-bdac-fccec16b8403}, !- Name
  {90754b69-e004-4daf-97be-b9d1e4fe3ef0}, !- Source Object
  6,                                      !- Outlet Port
  {20bd9b80-994e-429e-8a04-6e28cad019d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb3aff12-627b-4388-8f21-5e6170bae228}, !- Handle
  Node 501,                               !- Name
  {5cccc9a3-4290-4d03-a563-e0e3eee39681}, !- Inlet Port
  {dc5cadee-a727-4b64-bb9c-b702ef4dc833}; !- Outlet Port

OS:Connection,
  {5cccc9a3-4290-4d03-a563-e0e3eee39681}, !- Handle
  {c62536f5-9fbe-41de-bbb1-9e546fe32d8d}, !- Name
  {3c03cc09-1df4-49c3-9040-97e297142ca1}, !- Source Object
  6,                                      !- Outlet Port
  {bb3aff12-627b-4388-8f21-5e6170bae228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5cadee-a727-4b64-bb9c-b702ef4dc833}, !- Handle
  {deeb9154-358d-4d64-9874-c3b6b323bd07}, !- Name
  {bb3aff12-627b-4388-8f21-5e6170bae228}, !- Source Object
  3,                                      !- Outlet Port
  {90754b69-e004-4daf-97be-b9d1e4fe3ef0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {415b494e-e468-4530-ad83-b44bcd82e748}, !- Handle
  {acb5303f-c93a-47cf-8ab8-bb43c09b3b61}, !- Name
  {90754b69-e004-4daf-97be-b9d1e4fe3ef0}, !- Source Object
  8,                                      !- Outlet Port
  {7ae299dd-0605-4407-8755-7e7e42f7c60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {80bb935a-0078-4d3e-819f-2695ce01be04}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Controller, !- Name
  {90754b69-e004-4daf-97be-b9d1e4fe3ef0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {3dfaadde-f71a-4367-a6bb-faf38adf0f41}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {ba3a300c-3bcf-4035-8759-8cd72f499c9f}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {e54a7020-7569-4d19-b677-350337ad1251}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {d6d50e52-eee4-4aa7-b48f-b10b13251c40}, !- Handle
  VAV_LABS Electric Steam Humidifier,     !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {37f20e72-b50e-4c2d-920e-1444c6004180}, !- Air Inlet Node Name
  {41ec3da7-2d08-4de0-b017-7679d5f11973}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {b3bf5544-bb0f-45cb-abc3-15a7d2661452}, !- Handle
  Node 502,                               !- Name
  {41ec3da7-2d08-4de0-b017-7679d5f11973}, !- Inlet Port
  {94aa540d-89d4-40b8-96d5-67efe0a58e4d}; !- Outlet Port

OS:Connection,
  {37f20e72-b50e-4c2d-920e-1444c6004180}, !- Handle
  {332cfbe1-7210-4f67-8883-559d0afb19d5}, !- Name
  {dce6e1a2-aaf0-4716-a3a1-98140bbcd5e7}, !- Source Object
  3,                                      !- Outlet Port
  {d6d50e52-eee4-4aa7-b48f-b10b13251c40}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {41ec3da7-2d08-4de0-b017-7679d5f11973}, !- Handle
  {6c057090-3424-49ad-8501-0bd554cf6e28}, !- Name
  {d6d50e52-eee4-4aa7-b48f-b10b13251c40}, !- Source Object
  8,                                      !- Outlet Port
  {b3bf5544-bb0f-45cb-abc3-15a7d2661452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94aa540d-89d4-40b8-96d5-67efe0a58e4d}, !- Handle
  {12263d18-a4c6-4b23-adad-1440041002ce}, !- Name
  {b3bf5544-bb0f-45cb-abc3-15a7d2661452}, !- Source Object
  3,                                      !- Outlet Port
  {a8c83278-ac46-4932-9cf4-d58ae06513b2}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {42aa0485-8d80-4b9c-8a8f-efb851eb233a}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 5, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {b3bf5544-bb0f-45cb-abc3-15a7d2661452}, !- Setpoint Node or NodeList Name
  {b399b437-2682-4cf1-98bc-21561577d926}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {5c0e9d03-b9c8-4246-8a95-566b4bdc5df4}, !- Handle
  Lab_Flr_3 Electric Htg Coil,            !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {aa7853b6-bdd8-45e0-a605-94531c487399}, !- Air Inlet Node Name
  {e44484a3-7f01-4dde-a4c9-6f924767c612}; !- Air Outlet Node Name

OS:Node,
  {8cf7c371-4387-447f-afa8-66b222c95d8e}, !- Handle
  Node 503,                               !- Name
  {37251dd8-9467-4abd-a4a2-c244d80e3c16}, !- Inlet Port
  {aa7853b6-bdd8-45e0-a605-94531c487399}; !- Outlet Port

OS:Connection,
  {37251dd8-9467-4abd-a4a2-c244d80e3c16}, !- Handle
  {796d12cc-69bb-4e67-b31d-1055ab136943}, !- Name
  {a8c83278-ac46-4932-9cf4-d58ae06513b2}, !- Source Object
  17,                                     !- Outlet Port
  {8cf7c371-4387-447f-afa8-66b222c95d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7853b6-bdd8-45e0-a605-94531c487399}, !- Handle
  {02a32af8-8c37-4057-bf8e-f05a73466233}, !- Name
  {8cf7c371-4387-447f-afa8-66b222c95d8e}, !- Source Object
  3,                                      !- Outlet Port
  {5c0e9d03-b9c8-4246-8a95-566b4bdc5df4}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cce32c6b-cbd2-4181-84bc-4576a8e46489}, !- Handle
  Lab_Flr_3 Water Htg Coil,               !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b13d363f-335c-461e-ace1-c835251a3f70}, !- Water Inlet Node Name
  {c5dd727b-be09-4bd7-9e19-d8c2306267ba}, !- Water Outlet Node Name
  {dd0fb24d-ff44-46c1-9514-b89361efbb87}, !- Air Inlet Node Name
  {f45c0fc4-bd37-4697-b8b8-b22bacfd4016}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d8a68ef-3113-492b-80cb-879539a972f9}, !- Handle
  Node 504,                               !- Name
  {55adb013-1de7-44ff-aeba-31aeaa663adf}, !- Inlet Port
  {b13d363f-335c-461e-ace1-c835251a3f70}; !- Outlet Port

OS:Node,
  {6a9c3edd-99f0-4744-b5a7-afb4dac68119}, !- Handle
  Node 505,                               !- Name
  {c5dd727b-be09-4bd7-9e19-d8c2306267ba}, !- Inlet Port
  {946d1995-9515-40e3-86da-cf23e8d929f1}; !- Outlet Port

OS:Connection,
  {b13d363f-335c-461e-ace1-c835251a3f70}, !- Handle
  {67517975-83de-4e85-ab55-6df534f7bdd9}, !- Name
  {9d8a68ef-3113-492b-80cb-879539a972f9}, !- Source Object
  3,                                      !- Outlet Port
  {cce32c6b-cbd2-4181-84bc-4576a8e46489}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c5dd727b-be09-4bd7-9e19-d8c2306267ba}, !- Handle
  {ad1114da-d6ce-4a35-9777-a9cda3b062e3}, !- Name
  {cce32c6b-cbd2-4181-84bc-4576a8e46489}, !- Source Object
  6,                                      !- Outlet Port
  {6a9c3edd-99f0-4744-b5a7-afb4dac68119}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0472346-77a8-4184-a1b2-17fd83ac803a}, !- Handle
  Node 506,                               !- Name
  {e44484a3-7f01-4dde-a4c9-6f924767c612}, !- Inlet Port
  {dd0fb24d-ff44-46c1-9514-b89361efbb87}; !- Outlet Port

OS:Connection,
  {e44484a3-7f01-4dde-a4c9-6f924767c612}, !- Handle
  {2c11cb9a-c2fa-41a8-8973-68c5e850ea7a}, !- Name
  {5c0e9d03-b9c8-4246-8a95-566b4bdc5df4}, !- Source Object
  6,                                      !- Outlet Port
  {b0472346-77a8-4184-a1b2-17fd83ac803a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0fb24d-ff44-46c1-9514-b89361efbb87}, !- Handle
  {c71815f9-d141-42f4-8c92-7dd85e01a55e}, !- Name
  {b0472346-77a8-4184-a1b2-17fd83ac803a}, !- Source Object
  3,                                      !- Outlet Port
  {cce32c6b-cbd2-4181-84bc-4576a8e46489}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f45c0fc4-bd37-4697-b8b8-b22bacfd4016}, !- Handle
  {6f7a511d-1431-478e-a721-77acebc565e6}, !- Name
  {cce32c6b-cbd2-4181-84bc-4576a8e46489}, !- Source Object
  8,                                      !- Outlet Port
  {848a5f0b-b468-4186-8ae0-e2d92babad78}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f5b2e770-903f-4992-a7b4-35a9e39c159e}, !- Handle
  Lab_Flr_3 Water Htg Coil Controller,    !- Name
  {cce32c6b-cbd2-4181-84bc-4576a8e46489}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
  {e5726354-f7a7-4b5e-85b5-d9519cc1281a}, !- Handle
  Hospital OR_MinSA_Sched,                !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {892dedb5-6852-464d-b20f-60dd5932ccb7}, !- Default Day Schedule Name
  {8c9dbac0-9b8c-4f1b-b26e-4f686075ad5d}, !- Summer Design Day Schedule Name
  {860349e5-c123-4d11-937e-c16c9f07a39b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {892dedb5-6852-464d-b20f-60dd5932ccb7}, !- Handle
  Hospital OR_MinSA_Sched Default,        !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bc01a137-0528-4be2-bdd8-73c173563a75}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {860349e5-c123-4d11-937e-c16c9f07a39b}, !- Handle
  Hospital OR_MinSA_Sched Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fea9ca21-0238-40f0-83e2-8e7147ebe34b}, !- Handle
  Schedule Rule 33,                       !- Name
  {e5726354-f7a7-4b5e-85b5-d9519cc1281a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33549eff-dd4a-4d00-8f45-12e192a5c8d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33549eff-dd4a-4d00-8f45-12e192a5c8d7}, !- Handle
  Hospital OR_MinSA_Sched Sat Day,        !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {c083f9ef-a38f-49bd-ae25-1ae54abdb867}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c9dbac0-9b8c-4f1b-b26e-4f686075ad5d}, !- Handle
  Hospital OR_MinSA_Sched Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5faa15b7-5da8-42f0-a317-c87b48e57be0}, !- Handle
  Schedule Rule 34,                       !- Name
  {e5726354-f7a7-4b5e-85b5-d9519cc1281a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {314b85f3-d547-41b4-b0ad-7856b13370b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {314b85f3-d547-41b4-b0ad-7856b13370b1}, !- Handle
  Hospital OR_MinSA_Sched Wkdy Day,       !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Fan:ConstantVolume,
  {46597dd1-7972-4d1b-9b84-1e168e6df975}, !- Handle
  CAV_KITCHEN Fan,                        !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1018.4099720914,                        !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2a1e4c0c-349e-4851-80c0-64269e7e3323}, !- Air Inlet Node Name
  {281bbf4e-7846-45d8-9e7c-3e8d9d55b3f8}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {5bdc019d-c535-4466-83ee-0b32868f3fc2}, !- Handle
  Node 469,                               !- Name
  {00f3046d-d8eb-48f6-95f8-09d59aa6fc92}, !- Inlet Port
  {2a1e4c0c-349e-4851-80c0-64269e7e3323}; !- Outlet Port

OS:Connection,
  {00f3046d-d8eb-48f6-95f8-09d59aa6fc92}, !- Handle
  {a49ff4a7-a237-4652-bb14-031eed3cb463}, !- Name
  {aa0e594c-dbf1-4f7f-9aff-a62a2b9490a9}, !- Source Object
  8,                                      !- Outlet Port
  {5bdc019d-c535-4466-83ee-0b32868f3fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1e4c0c-349e-4851-80c0-64269e7e3323}, !- Handle
  {a48247e2-eea3-491f-8bc2-b6e21d30a089}, !- Name
  {5bdc019d-c535-4466-83ee-0b32868f3fc2}, !- Source Object
  3,                                      !- Outlet Port
  {46597dd1-7972-4d1b-9b84-1e168e6df975}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {281bbf4e-7846-45d8-9e7c-3e8d9d55b3f8}, !- Handle
  {fe8c32d0-2279-4d46-a68c-4973681ac6b4}, !- Name
  {46597dd1-7972-4d1b-9b84-1e168e6df975}, !- Source Object
  9,                                      !- Outlet Port
  {aef518dc-d651-4c19-8e5f-e720e09862bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5fc844-daf3-4189-afd2-08b45e9cd8c2}, !- Handle
  {024f59b4-79c0-4e30-afa8-793f5b25b2c1}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  66,                                     !- Outlet Port
  {451e0691-3a08-4ea7-95ab-655fe16b61d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bd0149-6d43-4467-b7b4-a6a9f9ebfa64}, !- Handle
  {1744efe2-50fd-491d-8e43-187a760d108b}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  67,                                     !- Outlet Port
  {e7dfb0be-a16f-455f-a98a-51c352baa279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec68831f-977e-44bf-91f9-97b2a69c1fd0}, !- Handle
  {936c6602-8716-4923-a32e-89fc1fef66d7}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  68,                                     !- Outlet Port
  {8a8eeb93-b76f-4b23-a5ec-3b1c8b702842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0791be8a-7a0c-4e9a-bc8c-4a07f371ea8c}, !- Handle
  {cef247ea-a52d-4ba8-97b5-078fc5b04fe3}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  69,                                     !- Outlet Port
  {6098b740-8bc2-42b5-b429-0f8cb8622431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55adb013-1de7-44ff-aeba-31aeaa663adf}, !- Handle
  {576aab1a-3668-4a23-affb-1229bb50b122}, !- Name
  {c1886d8d-0869-431d-9d19-46fb4cc4dcd4}, !- Source Object
  70,                                     !- Outlet Port
  {9d8a68ef-3113-492b-80cb-879539a972f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ced346e-4675-4955-8307-92048a813b07}, !- Handle
  {072a6f30-d0f6-4d4f-83e2-f3cf4a593d5b}, !- Name
  {34fdc467-116d-41f3-bbea-1b085b6f4372}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {ff7ff37f-31d1-48ee-a375-4181423b9fb2}, !- Handle
  {0ef9196c-4bd5-4c8e-94af-0f1d58678f04}, !- Name
  {cfc9f10a-d7c7-4d46-abb8-72ee30f79555}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {f63e71b8-c26e-4be4-ac43-fbdc004f78be}, !- Handle
  {1b67497b-b4db-4394-be1b-cd000a3758e8}, !- Name
  {e553c17a-3430-4ebd-992b-4521f37d666a}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {9e62ca6b-6df6-46a2-88a3-1228c0495967}, !- Handle
  {2ac02300-9bc2-4ac7-87c6-ae70b21621c7}, !- Name
  {20bd9b80-994e-429e-8a04-6e28cad019d2}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {946d1995-9515-40e3-86da-cf23e8d929f1}, !- Handle
  {7a817086-8745-4e9b-87b9-16858a45c8c4}, !- Name
  {6a9c3edd-99f0-4744-b5a7-afb4dac68119}, !- Source Object
  3,                                      !- Outlet Port
  {ccd6d576-09eb-483b-80b9-5772228b27e0}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {c5ef4f77-6477-4175-888d-8acdf098b3a0}, !- Handle
  Node 466,                               !- Name
  {c0c4a857-7e1c-484f-a8aa-95f023d39573}, !- Inlet Port
  {37dd6126-370f-48fa-b75e-f6ca43669ebd}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {05768bf4-f631-484c-bb26-a8c302a41187}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal,          !- Name
  {a2385c71-7ef2-43f1-8479-fbb8cb5fb9e6}, !- Availability Schedule Name
  {a1f680ca-f366-42a6-8e6d-885a15f76382}, !- Air Inlet Node Name
  {c0c4a857-7e1c-484f-a8aa-95f023d39573}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {340cf712-12c8-46c4-9696-295cb8b07379}, !- Handle
  Node 476,                               !- Name
  {1811ad0c-2187-4918-89c2-f75bdac0d90e}, !- Inlet Port
  {94945abb-96c1-4dbe-9331-b1965767a1ff}; !- Outlet Port

OS:Connection,
  {37dd6126-370f-48fa-b75e-f6ca43669ebd}, !- Handle
  {5131d7b2-f35c-44a2-a253-d9217eb465bc}, !- Name
  {c5ef4f77-6477-4175-888d-8acdf098b3a0}, !- Source Object
  3,                                      !- Outlet Port
  {a71d4c4e-969e-459f-86b3-a84cee8c8476}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1811ad0c-2187-4918-89c2-f75bdac0d90e}, !- Handle
  {5eba24cd-052d-49d8-aec3-52487bd64b19}, !- Name
  {15e3422f-ebb6-4bd5-9c42-260c00efdbb0}, !- Source Object
  3,                                      !- Outlet Port
  {340cf712-12c8-46c4-9696-295cb8b07379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94945abb-96c1-4dbe-9331-b1965767a1ff}, !- Handle
  {20afb820-0d3a-4317-a83c-19dea5be5d83}, !- Name
  {340cf712-12c8-46c4-9696-295cb8b07379}, !- Source Object
  3,                                      !- Outlet Port
  {28f8057f-3a6d-4ba8-a7a3-6005f45150e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba7f9ef6-3bec-48ae-a046-cdbbf3e668cd}, !- Handle
  Node 477,                               !- Name
  {78a4ccf6-a0d7-459b-8b13-9d20401d067f}, !- Inlet Port
  {a1f680ca-f366-42a6-8e6d-885a15f76382}; !- Outlet Port

OS:Connection,
  {78a4ccf6-a0d7-459b-8b13-9d20401d067f}, !- Handle
  {07f07625-4d89-4845-8c66-30bb93373d29}, !- Name
  {17682261-2653-4340-bb77-c5a8658afd07}, !- Source Object
  3,                                      !- Outlet Port
  {ba7f9ef6-3bec-48ae-a046-cdbbf3e668cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f680ca-f366-42a6-8e6d-885a15f76382}, !- Handle
  {5a219959-bae0-43b0-9eae-5ade60cdbd82}, !- Name
  {ba7f9ef6-3bec-48ae-a046-cdbbf3e668cd}, !- Source Object
  3,                                      !- Outlet Port
  {05768bf4-f631-484c-bb26-a8c302a41187}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0c4a857-7e1c-484f-a8aa-95f023d39573}, !- Handle
  {529874fd-8b4e-4a30-918d-fc527fdb65a4}, !- Name
  {05768bf4-f631-484c-bb26-a8c302a41187}, !- Source Object
  4,                                      !- Outlet Port
  {c5ef4f77-6477-4175-888d-8acdf098b3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {a8eb8902-5ff1-4324-980b-41f0d11b816f}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce2babe7-1ba3-4bff-ab14-9a6a5bd070c7}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a8eb8902-5ff1-4324-980b-41f0d11b816f}; !- Layer 1

OS:InternalMass:Definition,
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ce2babe7-1ba3-4bff-ab14-9a6a5bd070c7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1a122bea-8814-42ea-ac87-171e19c46351}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3177a42d-a067-41ab-b8ad-92041ecbeb5f}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50d149a9-a19c-48e6-b768-c3890b1f1cc8}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e034fcd5-d09a-4663-86db-f11c85ca9212}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {befbd6ca-2c19-42cc-a22e-9ffe6f4c70c7}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bef9f2be-1e92-467c-ae6e-3422ca208cb5}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b87635b-052e-4180-90f9-d460b8e9e603}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3629c2ef-11b0-427c-9f93-1bbc13f7a242}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {933b3b62-e043-4bb5-b595-071972c83d18}, !- Handle
  Basement Mass,                          !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {871fa68c-7ace-4ae3-977f-eadf1c72ca6a}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ac7f16d-8151-45df-bd25-bffc4330533b}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dabd824-c429-4dab-a475-090be76fee28}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72f88c62-bdd8-440e-ac45-ae9e240814ee}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35632f27-66f1-463b-97af-61e74e6496aa}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d22b000-0c2a-40fc-8a1a-bd9748f1e145}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99d707f0-b1e5-440b-9de2-c5770f9f0380}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc9770e3-1d84-4b17-9f0e-b3beb673d66f}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3bf8e77-3a92-4d26-8871-e4345f9cac10}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac8fa78f-cc2a-439f-9f38-d8ab129b79ad}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ac27c60-6f5a-4d1e-81bb-69dd0b83e4f3}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {911ad07a-9366-456b-9bfa-f172a1400cbf}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3fba4fe-0ecd-4d70-b9c8-715c9194a3cc}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5f1ffd0-f360-49a5-8872-bbcaaa13e65e}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2f5d304-f44e-47d9-986c-6f60a334ac07}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac9a3fe2-4064-49b4-9577-701e597d2a42}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cce888c8-0a4e-4c5d-98df-558d59a7c128}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcce23ba-21d4-44ed-b201-f07ebc331eda}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90c6c44a-b7c8-4113-81bb-e3553222dc34}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c535e732-4b88-4ce7-aeb1-8fe7ac8d09a9}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0208045-15d2-423a-a506-6de0899cf148}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce899910-50f7-4798-8020-ec421ce0863e}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed3cde43-7f22-4c30-b12e-e6dcd21c738c}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a00e9a5-cd0a-47b6-8174-b3476abd9719}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d92d8032-5d89-458a-9276-7aa781ca8b18}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff64b745-c839-4b42-89d2-5223027729a9}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b90deca-2a56-40c0-89fa-0fa0ee565d80}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ff0c7e4-8ea5-40fe-8b99-f61bcaeaf384}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63f9e08d-10d2-4c09-9bf8-1dedf49ad0fe}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c1953be-fe62-4afe-8130-d6a5409a590b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13c5af06-974a-4b31-8307-71c17e8bdb31}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6838ffc-5e3e-4270-9ae9-404ab73e2b28}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e0ca748-f740-4d35-863f-38773521046c}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37df928d-7b82-44df-9442-fead2fe20ca4}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b02c069d-4a42-4ecf-a304-0f4d9554efe3}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6c4ac67-c19a-4163-aef3-f38b9ea603cf}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {055aedf4-6304-4026-84a2-d616acc8cda3}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0beeda2e-15ee-475c-904c-4bf765a99fed}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aad58198-46c9-489b-995d-bd1496d3b1a9}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19570f60-2107-474f-a82c-8ea0210f8b3e}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6aeeb9a7-4061-4779-b405-5d5e5adb8911}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d42f571-d8bf-4f65-9b6d-4b41e22fb69f}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d148be3-17c8-4f04-9c3b-9e260ca8f67e}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f46badb4-96b8-4e4b-ac23-26d58a714e02}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5f855d6-e8b0-46f3-b1b6-54f6c175b9ff}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6137bf4-b036-467e-9664-bf3b7f11bd77}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {bddb7f16-216d-4433-81c8-c3c3c4535786}, !- Internal Mass Definition Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {c5c2a233-691b-4fc1-a205-43b0ce2f9134}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2e3d34da-c7e2-4091-a95c-191f1b48e140}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {111ebe10-7a93-4f63-9890-6e240780d565}, !- Plant Side Inlet Node Name
  {26c8c37d-37d4-461e-966a-0cb60cd9f259}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6b6100ff-cfc0-440f-93a8-184159712523}, !- Demand Side Inlet Node Name
  {18dd1d02-9193-406e-9cf1-2709835194c1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2b6c453e-75f7-439c-a302-84e6266a7f78}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4667a710-6832-40a9-8392-d60af2692ef2}, !- Demand Mixer Name
  {38a693db-8d2a-494e-a885-bec2d4b2d1ae}, !- Demand Splitter Name
  {7a57c867-68a2-4dd6-88b7-6888269a0424}, !- Supply Mixer Name
  {4a80bae1-e717-41ec-9be7-6a3c05c90498}; !- Supply Splitter Name

OS:Node,
  {d18e63b2-2e7a-404d-859d-460b2e3d9185}, !- Handle
  Node 478,                               !- Name
  {111ebe10-7a93-4f63-9890-6e240780d565}, !- Inlet Port
  {5cecddf0-ef85-4de9-976c-38d1d3e157e3}; !- Outlet Port

OS:Node,
  {2e3d34da-c7e2-4091-a95c-191f1b48e140}, !- Handle
  Node 479,                               !- Name
  {35abf6cd-af55-445c-93b4-347676b20186}, !- Inlet Port
  {26c8c37d-37d4-461e-966a-0cb60cd9f259}; !- Outlet Port

OS:Node,
  {5a8a6e3a-7823-42fe-9b16-d61313d5307d}, !- Handle
  Node 507,                               !- Name
  {fc44da30-bf32-4ddd-a4bf-a4237771cd7b}, !- Inlet Port
  {3f2dc373-589c-4ba8-9ed7-6956dc7fe3dc}; !- Outlet Port

OS:Connector:Mixer,
  {7a57c867-68a2-4dd6-88b7-6888269a0424}, !- Handle
  Connector Mixer 7,                      !- Name
  {45534440-e189-431f-a27f-d3a65e2ecddd}, !- Outlet Branch Name
  {ff137695-1aae-4763-8a26-e10ac1824ab0}, !- Inlet Branch Name 1
  {526f5d5e-d1f3-48cf-9edd-f471fb3660b3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4a80bae1-e717-41ec-9be7-6a3c05c90498}, !- Handle
  Connector Splitter 7,                   !- Name
  {55f250ea-8eac-450e-bfba-80c1eba3407e}, !- Inlet Branch Name
  {fc44da30-bf32-4ddd-a4bf-a4237771cd7b}, !- Outlet Branch Name 1
  {e453eeb1-0ec1-419b-8e3e-f3f9731cd9cc}; !- Outlet Branch Name 2

OS:Connection,
  {111ebe10-7a93-4f63-9890-6e240780d565}, !- Handle
  {4364aaee-65b2-4f2b-9659-97b1f9aa389a}, !- Name
  {c5c2a233-691b-4fc1-a205-43b0ce2f9134}, !- Source Object
  14,                                     !- Outlet Port
  {d18e63b2-2e7a-404d-859d-460b2e3d9185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc44da30-bf32-4ddd-a4bf-a4237771cd7b}, !- Handle
  {189af89e-89a7-4a66-8768-36c4b23cd555}, !- Name
  {4a80bae1-e717-41ec-9be7-6a3c05c90498}, !- Source Object
  3,                                      !- Outlet Port
  {5a8a6e3a-7823-42fe-9b16-d61313d5307d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c8c37d-37d4-461e-966a-0cb60cd9f259}, !- Handle
  {dedd5bb7-0858-4592-af7a-13eb3455f896}, !- Name
  {2e3d34da-c7e2-4091-a95c-191f1b48e140}, !- Source Object
  3,                                      !- Outlet Port
  {c5c2a233-691b-4fc1-a205-43b0ce2f9134}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c01ab612-e785-44bb-890a-750bc9cadf7a}, !- Handle
  Node 508,                               !- Name
  {6b6100ff-cfc0-440f-93a8-184159712523}, !- Inlet Port
  {1287fe38-dd54-4368-9d74-9a537388031a}; !- Outlet Port

OS:Node,
  {4810b146-99af-4beb-ae33-e682593a0b41}, !- Handle
  Node 509,                               !- Name
  {13bcc32f-12cd-4c4f-9e69-0ce289df5bd7}, !- Inlet Port
  {18dd1d02-9193-406e-9cf1-2709835194c1}; !- Outlet Port

OS:Node,
  {88f7565c-8cff-4e7f-ac43-a18d22715bec}, !- Handle
  Node 510,                               !- Name
  {746484c8-fcad-4eb0-b9f8-71a44df5966f}, !- Inlet Port
  {cb15790e-a460-403a-ad52-739357974368}; !- Outlet Port

OS:Connector:Mixer,
  {4667a710-6832-40a9-8392-d60af2692ef2}, !- Handle
  Connector Mixer 8,                      !- Name
  {f69dbe7d-5241-4940-84e6-831961e93c6b}, !- Outlet Branch Name
  {05eb06a3-af63-45c6-a356-678d05eae024}, !- Inlet Branch Name 1
  {e7624c7a-646c-47fd-b55d-67672a0d895e}, !- Inlet Branch Name 2
  {c398aedf-012c-4e30-b553-5162ed7687b0}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {38a693db-8d2a-494e-a885-bec2d4b2d1ae}, !- Handle
  Connector Splitter 8,                   !- Name
  {1287fe38-dd54-4368-9d74-9a537388031a}, !- Inlet Branch Name
  {746484c8-fcad-4eb0-b9f8-71a44df5966f}, !- Outlet Branch Name 1
  {77cee145-3223-4c3e-a5ce-a7d775fb8c89}, !- Outlet Branch Name 2
  {4741747d-1f78-4779-a770-6cd37a08f900}; !- Outlet Branch Name 3

OS:Connection,
  {6b6100ff-cfc0-440f-93a8-184159712523}, !- Handle
  {f9922abe-b283-4f2c-80f5-47b88185ac1b}, !- Name
  {c5c2a233-691b-4fc1-a205-43b0ce2f9134}, !- Source Object
  17,                                     !- Outlet Port
  {c01ab612-e785-44bb-890a-750bc9cadf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1287fe38-dd54-4368-9d74-9a537388031a}, !- Handle
  {f46b69de-217c-408c-97be-60801b714587}, !- Name
  {c01ab612-e785-44bb-890a-750bc9cadf7a}, !- Source Object
  3,                                      !- Outlet Port
  {38a693db-8d2a-494e-a885-bec2d4b2d1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746484c8-fcad-4eb0-b9f8-71a44df5966f}, !- Handle
  {63ee9876-ca82-4e22-be93-252271323dae}, !- Name
  {38a693db-8d2a-494e-a885-bec2d4b2d1ae}, !- Source Object
  3,                                      !- Outlet Port
  {88f7565c-8cff-4e7f-ac43-a18d22715bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18dd1d02-9193-406e-9cf1-2709835194c1}, !- Handle
  {74b5128e-d992-4900-80c3-e1e41791144b}, !- Name
  {4810b146-99af-4beb-ae33-e682593a0b41}, !- Source Object
  3,                                      !- Outlet Port
  {c5c2a233-691b-4fc1-a205-43b0ce2f9134}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f462bfed-b8c5-46a8-be63-7667c2600e67}, !- Handle
  {c5c2a233-691b-4fc1-a205-43b0ce2f9134}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2b6c453e-75f7-439c-a302-84e6266a7f78}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {78c45b27-543b-4f9c-bcf9-038571f7b953}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {dbf38a93-7842-4837-bc7a-22ebbc2f1a63}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {78c45b27-543b-4f9c-bcf9-038571f7b953}, !- Schedule Type Limits Name
  {59f695d7-69bb-4f49-a88e-34ab92dbee04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59f695d7-69bb-4f49-a88e-34ab92dbee04}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {78c45b27-543b-4f9c-bcf9-038571f7b953}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e9aa1197-453c-4bca-a1b4-37bd2488479b}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {dbf38a93-7842-4837-bc7a-22ebbc2f1a63}, !- Schedule Name
  {2e3d34da-c7e2-4091-a95c-191f1b48e140}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e8b6ce47-b05d-4746-9ff3-f7efd36bc2b2}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {5cecddf0-ef85-4de9-976c-38d1d3e157e3}, !- Inlet Node Name
  {494cecb2-cbc0-4645-a1e1-674ccad9ec17}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a152cd69-0a86-45d7-979c-43645a1035da}, !- Handle
  Node 511,                               !- Name
  {494cecb2-cbc0-4645-a1e1-674ccad9ec17}, !- Inlet Port
  {55f250ea-8eac-450e-bfba-80c1eba3407e}; !- Outlet Port

OS:Connection,
  {5cecddf0-ef85-4de9-976c-38d1d3e157e3}, !- Handle
  {f88f99cc-c17d-460a-a409-bd3dcdafc197}, !- Name
  {d18e63b2-2e7a-404d-859d-460b2e3d9185}, !- Source Object
  3,                                      !- Outlet Port
  {e8b6ce47-b05d-4746-9ff3-f7efd36bc2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494cecb2-cbc0-4645-a1e1-674ccad9ec17}, !- Handle
  {9c1281cb-f88c-410a-8477-21fc16b0b6cd}, !- Name
  {e8b6ce47-b05d-4746-9ff3-f7efd36bc2b2}, !- Source Object
  3,                                      !- Outlet Port
  {a152cd69-0a86-45d7-979c-43645a1035da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f250ea-8eac-450e-bfba-80c1eba3407e}, !- Handle
  {787ce027-de6b-4004-8de2-ee3dc171f500}, !- Name
  {a152cd69-0a86-45d7-979c-43645a1035da}, !- Source Object
  3,                                      !- Outlet Port
  {4a80bae1-e717-41ec-9be7-6a3c05c90498}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {740b40b4-5803-4ade-813a-4b8c6c4bddb9}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b49283c5-3735-4ef7-8119-7b61a372e4ef}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {dbf38a93-7842-4837-bc7a-22ebbc2f1a63}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20036.7621543676,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  20036.7621543676,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2c1ba18b-8804-48e1-92f3-b30cf68f36c6}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3f2dc373-589c-4ba8-9ed7-6956dc7fe3dc}, !- Use Side Inlet Node Name
  {3500467b-191e-4397-bb99-72dfada1962b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {79f56758-b71d-43c8-9dc5-34aa3cac811b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {fda22163-bcca-4394-a08a-4e7cd195ccc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fda22163-bcca-4394-a08a-4e7cd195ccc2}, !- Handle
  Schedule Day 57,                        !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {12e8bc48-bc81-4bcb-921b-0cc3f4d2a070}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {94dd2dac-64b7-4912-85b5-599c61fdce91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94dd2dac-64b7-4912-85b5-599c61fdce91}, !- Handle
  Schedule Day 58,                        !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {290b1dc9-cfc0-47ff-b7ba-fdfe038ec162}, !- Handle
  Node 512,                               !- Name
  {3500467b-191e-4397-bb99-72dfada1962b}, !- Inlet Port
  {ff137695-1aae-4763-8a26-e10ac1824ab0}; !- Outlet Port

OS:Connection,
  {3f2dc373-589c-4ba8-9ed7-6956dc7fe3dc}, !- Handle
  {6ca2d42d-168c-46ff-8eb9-b32418bda47a}, !- Name
  {5a8a6e3a-7823-42fe-9b16-d61313d5307d}, !- Source Object
  3,                                      !- Outlet Port
  {b49283c5-3735-4ef7-8119-7b61a372e4ef}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3500467b-191e-4397-bb99-72dfada1962b}, !- Handle
  {4c70bcb7-d66d-47a2-a8e5-a759c57796ee}, !- Name
  {b49283c5-3735-4ef7-8119-7b61a372e4ef}, !- Source Object
  32,                                     !- Outlet Port
  {290b1dc9-cfc0-47ff-b7ba-fdfe038ec162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff137695-1aae-4763-8a26-e10ac1824ab0}, !- Handle
  {5057536f-c533-4d48-8e67-2d85cff6ef64}, !- Name
  {290b1dc9-cfc0-47ff-b7ba-fdfe038ec162}, !- Source Object
  3,                                      !- Outlet Port
  {7a57c867-68a2-4dd6-88b7-6888269a0424}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45da6486-b925-42d2-984b-3f89832f3693}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3d48dbee-8b1f-4a59-a36c-3502d96a99ce}, !- Inlet Node Name
  {913e37b2-7052-4a74-bd31-9ea5c5cc6b0e}; !- Outlet Node Name

OS:Node,
  {5bf7c6d3-ceb8-4d7e-b4d0-c43e515dccc0}, !- Handle
  Node 513,                               !- Name
  {e453eeb1-0ec1-419b-8e3e-f3f9731cd9cc}, !- Inlet Port
  {3d48dbee-8b1f-4a59-a36c-3502d96a99ce}; !- Outlet Port

OS:Connection,
  {e453eeb1-0ec1-419b-8e3e-f3f9731cd9cc}, !- Handle
  {7f17d6e1-3bba-47bb-866a-4da8804997db}, !- Name
  {4a80bae1-e717-41ec-9be7-6a3c05c90498}, !- Source Object
  4,                                      !- Outlet Port
  {5bf7c6d3-ceb8-4d7e-b4d0-c43e515dccc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {058d657a-19d5-4f41-ac9f-08ee96cd0d39}, !- Handle
  Node 514,                               !- Name
  {913e37b2-7052-4a74-bd31-9ea5c5cc6b0e}, !- Inlet Port
  {526f5d5e-d1f3-48cf-9edd-f471fb3660b3}; !- Outlet Port

OS:Connection,
  {3d48dbee-8b1f-4a59-a36c-3502d96a99ce}, !- Handle
  {4bdcaac7-58f6-4a94-a512-304a07b4d9cb}, !- Name
  {5bf7c6d3-ceb8-4d7e-b4d0-c43e515dccc0}, !- Source Object
  3,                                      !- Outlet Port
  {45da6486-b925-42d2-984b-3f89832f3693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913e37b2-7052-4a74-bd31-9ea5c5cc6b0e}, !- Handle
  {edacce8b-04eb-4c68-9121-bc05b408a935}, !- Name
  {45da6486-b925-42d2-984b-3f89832f3693}, !- Source Object
  3,                                      !- Outlet Port
  {058d657a-19d5-4f41-ac9f-08ee96cd0d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526f5d5e-d1f3-48cf-9edd-f471fb3660b3}, !- Handle
  {bf43cfed-9222-4996-8d69-2dd28fa736b1}, !- Name
  {058d657a-19d5-4f41-ac9f-08ee96cd0d39}, !- Source Object
  3,                                      !- Outlet Port
  {7a57c867-68a2-4dd6-88b7-6888269a0424}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4cece699-4691-4da3-97e4-2be77dce3a86}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {cb15790e-a460-403a-ad52-739357974368}, !- Inlet Node Name
  {63716a1d-2554-4948-9f95-bbe1ac0e2871}; !- Outlet Node Name

OS:Node,
  {44dec674-6d68-4b14-9558-5c62723c04ae}, !- Handle
  Node 515,                               !- Name
  {63716a1d-2554-4948-9f95-bbe1ac0e2871}, !- Inlet Port
  {05eb06a3-af63-45c6-a356-678d05eae024}; !- Outlet Port

OS:Connection,
  {cb15790e-a460-403a-ad52-739357974368}, !- Handle
  {f08a65fa-eaee-4528-abf4-519e81736fbc}, !- Name
  {88f7565c-8cff-4e7f-ac43-a18d22715bec}, !- Source Object
  3,                                      !- Outlet Port
  {4cece699-4691-4da3-97e4-2be77dce3a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63716a1d-2554-4948-9f95-bbe1ac0e2871}, !- Handle
  {1750fdec-a039-4323-a23d-da871abba4bb}, !- Name
  {4cece699-4691-4da3-97e4-2be77dce3a86}, !- Source Object
  3,                                      !- Outlet Port
  {44dec674-6d68-4b14-9558-5c62723c04ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05eb06a3-af63-45c6-a356-678d05eae024}, !- Handle
  {a9566460-f9f5-4600-9780-e7a6193c3f78}, !- Name
  {44dec674-6d68-4b14-9558-5c62723c04ae}, !- Source Object
  3,                                      !- Outlet Port
  {4667a710-6832-40a9-8392-d60af2692ef2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {390decb8-f68b-4a0e-b6d6-43cf2a260b50}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1b2c1feb-a5c0-406e-bd0b-c01ec44f0b2b}, !- Inlet Node Name
  {35abf6cd-af55-445c-93b4-347676b20186}; !- Outlet Node Name

OS:Node,
  {8aa01958-cf18-442f-8be1-41a219e2eed4}, !- Handle
  Node 516,                               !- Name
  {45534440-e189-431f-a27f-d3a65e2ecddd}, !- Inlet Port
  {1b2c1feb-a5c0-406e-bd0b-c01ec44f0b2b}; !- Outlet Port

OS:Connection,
  {45534440-e189-431f-a27f-d3a65e2ecddd}, !- Handle
  {b7c2f2cb-d35a-4a52-b2db-ec1d2464d83d}, !- Name
  {7a57c867-68a2-4dd6-88b7-6888269a0424}, !- Source Object
  2,                                      !- Outlet Port
  {8aa01958-cf18-442f-8be1-41a219e2eed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2c1feb-a5c0-406e-bd0b-c01ec44f0b2b}, !- Handle
  {c031e675-b0a6-4753-8865-2800398a09db}, !- Name
  {8aa01958-cf18-442f-8be1-41a219e2eed4}, !- Source Object
  3,                                      !- Outlet Port
  {390decb8-f68b-4a0e-b6d6-43cf2a260b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35abf6cd-af55-445c-93b4-347676b20186}, !- Handle
  {ef3d13d8-1b54-4c85-87bb-65fa270e6db8}, !- Name
  {390decb8-f68b-4a0e-b6d6-43cf2a260b50}, !- Source Object
  3,                                      !- Outlet Port
  {2e3d34da-c7e2-4091-a95c-191f1b48e140}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {264c6e1e-008a-4f9e-a9f3-fab4c7e0ccef}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9f796b3b-a728-4035-b74d-301f73aa22f4}, !- Inlet Node Name
  {13bcc32f-12cd-4c4f-9e69-0ce289df5bd7}; !- Outlet Node Name

OS:Node,
  {d0d70ac8-8c5a-4ad8-b558-d7d181176242}, !- Handle
  Node 517,                               !- Name
  {f69dbe7d-5241-4940-84e6-831961e93c6b}, !- Inlet Port
  {9f796b3b-a728-4035-b74d-301f73aa22f4}; !- Outlet Port

OS:Connection,
  {f69dbe7d-5241-4940-84e6-831961e93c6b}, !- Handle
  {f5c9aaff-6c01-48c3-8043-94e873f3cf33}, !- Name
  {4667a710-6832-40a9-8392-d60af2692ef2}, !- Source Object
  2,                                      !- Outlet Port
  {d0d70ac8-8c5a-4ad8-b558-d7d181176242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f796b3b-a728-4035-b74d-301f73aa22f4}, !- Handle
  {b25a4c47-0a73-4512-bc80-42fbf8e2f588}, !- Name
  {d0d70ac8-8c5a-4ad8-b558-d7d181176242}, !- Source Object
  3,                                      !- Outlet Port
  {264c6e1e-008a-4f9e-a9f3-fab4c7e0ccef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13bcc32f-12cd-4c4f-9e69-0ce289df5bd7}, !- Handle
  {b88442dc-9186-4f9f-852f-5ef71d60403f}, !- Name
  {264c6e1e-008a-4f9e-a9f3-fab4c7e0ccef}, !- Source Object
  3,                                      !- Outlet Port
  {4810b146-99af-4beb-ae33-e682593a0b41}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8587f8c0-4503-4be4-95ec-f497555fd5af}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {c740afd2-eb50-4388-84e8-943ffd149ae6}, !- Inlet Node Name
  {db085fca-bcf5-45fc-b203-09af8a3f949b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a19ffc4a-a841-407e-bbde-aed10aaead4b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67dd377c-58c4-4cca-9247-b24e65ee8202}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {526a5600-bfbb-4303-ab7b-12b5fb2f3034}, !- Target Temperature Schedule Name
  {5a4b0a5f-c8c0-4af7-bdb8-cd6ae13e3da3}, !- Sensible Fraction Schedule Name
  {3e3cbef9-1b90-4f55-9b93-d067e112b2fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a4b0a5f-c8c0-4af7-bdb8-cd6ae13e3da3}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {073f800a-27bb-4ab3-876a-7fd7489f6615}; !- Default Day Schedule Name

OS:Schedule:Day,
  {073f800a-27bb-4ab3-876a-7fd7489f6615}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e3cbef9-1b90-4f55-9b93-d067e112b2fb}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {5c9dc72f-2d59-494f-93c1-1eaa18306b65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c9dc72f-2d59-494f-93c1-1eaa18306b65}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {526a5600-bfbb-4303-ab7b-12b5fb2f3034}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {9d2504b3-8a8f-40f8-ba30-5260d7095de3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d2504b3-8a8f-40f8-ba30-5260d7095de3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a19ffc4a-a841-407e-bbde-aed10aaead4b}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {67dd377c-58c4-4cca-9247-b24e65ee8202}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ef8f2edc-f363-47b7-96e5-75c7a6f6daf4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef8f2edc-f363-47b7-96e5-75c7a6f6daf4}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {05493ff5-3000-4693-872d-0961573c90a1}, !- Default Day Schedule Name
  {2dad1fd5-a49d-4596-9fb3-1a255c5d6fd9}, !- Summer Design Day Schedule Name
  {3c12b9df-de78-4275-84a4-7d79f73d3b40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05493ff5-3000-4693-872d-0961573c90a1}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f5ad228c-ab6b-4884-9af8-345476d893d9}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2dad1fd5-a49d-4596-9fb3-1a255c5d6fd9}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {cefe9c8d-2662-4eb0-8e93-34183c6caf2a}, !- Handle
  Schedule Rule 35,                       !- Name
  {ef8f2edc-f363-47b7-96e5-75c7a6f6daf4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fcfdd2f-6dfd-4385-8f67-1be53b15c6cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fcfdd2f-6dfd-4385-8f67-1be53b15c6cc}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {cdbfd97e-9248-4fc6-8dc0-b7a9b8971e48}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c12b9df-de78-4275-84a4-7d79f73d3b40}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {c739c46b-60d2-4691-bbd5-a4f7db1ee3d2}, !- Handle
  Schedule Rule 36,                       !- Name
  {ef8f2edc-f363-47b7-96e5-75c7a6f6daf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9899c84-6b28-40c3-92e6-0691e743fd5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9899c84-6b28-40c3-92e6-0691e743fd5b}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Node,
  {3e4d7609-10ee-4ca0-9a50-12ad06dfa3bc}, !- Handle
  Node 518,                               !- Name
  {77cee145-3223-4c3e-a5ce-a7d775fb8c89}, !- Inlet Port
  {c740afd2-eb50-4388-84e8-943ffd149ae6}; !- Outlet Port

OS:Connection,
  {77cee145-3223-4c3e-a5ce-a7d775fb8c89}, !- Handle
  {5b5d8605-d775-4ad9-abf0-613bd5084d95}, !- Name
  {38a693db-8d2a-494e-a885-bec2d4b2d1ae}, !- Source Object
  4,                                      !- Outlet Port
  {3e4d7609-10ee-4ca0-9a50-12ad06dfa3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bff6b85-e3b2-4a2d-b2bc-ca7c6af8c642}, !- Handle
  Node 519,                               !- Name
  {db085fca-bcf5-45fc-b203-09af8a3f949b}, !- Inlet Port
  {e7624c7a-646c-47fd-b55d-67672a0d895e}; !- Outlet Port

OS:Connection,
  {c740afd2-eb50-4388-84e8-943ffd149ae6}, !- Handle
  {92e56e6d-e0c9-49e1-835c-0f7a8f8f7c8d}, !- Name
  {3e4d7609-10ee-4ca0-9a50-12ad06dfa3bc}, !- Source Object
  3,                                      !- Outlet Port
  {8587f8c0-4503-4be4-95ec-f497555fd5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db085fca-bcf5-45fc-b203-09af8a3f949b}, !- Handle
  {17e9fed6-46e3-461a-80b3-dd199257bcda}, !- Name
  {8587f8c0-4503-4be4-95ec-f497555fd5af}, !- Source Object
  3,                                      !- Outlet Port
  {3bff6b85-e3b2-4a2d-b2bc-ca7c6af8c642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7624c7a-646c-47fd-b55d-67672a0d895e}, !- Handle
  {bcf465d7-af2b-412d-954d-06fbb4351713}, !- Name
  {3bff6b85-e3b2-4a2d-b2bc-ca7c6af8c642}, !- Source Object
  3,                                      !- Outlet Port
  {4667a710-6832-40a9-8392-d60af2692ef2}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {bbc1ee46-2b89-4f98-a6db-a33e76fa0b32}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {027a4941-86c1-4617-95b9-33b7018f900e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4380ad0b-6dac-4041-a288-2e6b756c42f8}, !- Plant Side Inlet Node Name
  {5819ae69-f86a-47b0-b3f3-d7fd86bb4e1e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {59ccbe6c-07a0-43ac-953a-c494f60bdbcc}, !- Demand Side Inlet Node Name
  {8baa7478-232d-4888-85a5-5d15c0ab7f3d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6971c5ed-4a48-4287-9679-32b0a4fbe836}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {03c38994-a2bb-4223-a392-30cfd0ff1342}, !- Demand Mixer Name
  {88dd6996-283e-4163-a797-2a536940ca9d}, !- Demand Splitter Name
  {9bb08a91-f9a5-4afa-80d4-db55004fa127}, !- Supply Mixer Name
  {46f00b8a-e73d-4fca-840a-0795379041b3}; !- Supply Splitter Name

OS:Node,
  {609fb3ad-cdb4-4826-9c51-357041254c8b}, !- Handle
  Node 520,                               !- Name
  {4380ad0b-6dac-4041-a288-2e6b756c42f8}, !- Inlet Port
  {84c8509f-9f78-42bb-98dc-b615a497b703}; !- Outlet Port

OS:Node,
  {027a4941-86c1-4617-95b9-33b7018f900e}, !- Handle
  Node 521,                               !- Name
  {3104aa0a-d9f3-409e-a167-f1471b127fea}, !- Inlet Port
  {5819ae69-f86a-47b0-b3f3-d7fd86bb4e1e}; !- Outlet Port

OS:Node,
  {87f68875-515b-4db3-b68a-e22c6dc11295}, !- Handle
  Node 522,                               !- Name
  {c6621902-f48d-4ec7-8027-a12504428df2}, !- Inlet Port
  {ab3d2540-8820-4528-8e20-d57309ffac64}; !- Outlet Port

OS:Connector:Mixer,
  {9bb08a91-f9a5-4afa-80d4-db55004fa127}, !- Handle
  Connector Mixer 9,                      !- Name
  {b69b5ded-b8be-4d46-8432-a95b81c10c4a}, !- Outlet Branch Name
  {2ac07146-c688-44c7-ab04-097689223bdc}, !- Inlet Branch Name 1
  {e3650e33-3e11-468a-baa0-5663e8b3e287}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {46f00b8a-e73d-4fca-840a-0795379041b3}, !- Handle
  Connector Splitter 9,                   !- Name
  {40ca1d44-0983-446c-99f0-bdae5f045ac8}, !- Inlet Branch Name
  {c6621902-f48d-4ec7-8027-a12504428df2}, !- Outlet Branch Name 1
  {5ffabd1c-f9df-4cf9-ab9b-34b03bffcc61}; !- Outlet Branch Name 2

OS:Connection,
  {4380ad0b-6dac-4041-a288-2e6b756c42f8}, !- Handle
  {113218d3-786a-45ca-918b-94348de6f5d6}, !- Name
  {bbc1ee46-2b89-4f98-a6db-a33e76fa0b32}, !- Source Object
  14,                                     !- Outlet Port
  {609fb3ad-cdb4-4826-9c51-357041254c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6621902-f48d-4ec7-8027-a12504428df2}, !- Handle
  {11f5dc1f-4820-451a-8ecb-4ffe5ffea07a}, !- Name
  {46f00b8a-e73d-4fca-840a-0795379041b3}, !- Source Object
  3,                                      !- Outlet Port
  {87f68875-515b-4db3-b68a-e22c6dc11295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5819ae69-f86a-47b0-b3f3-d7fd86bb4e1e}, !- Handle
  {62443f55-4c36-4d97-9fa9-9d12f3baf44c}, !- Name
  {027a4941-86c1-4617-95b9-33b7018f900e}, !- Source Object
  3,                                      !- Outlet Port
  {bbc1ee46-2b89-4f98-a6db-a33e76fa0b32}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {334dcac0-ccc8-4d45-a251-3f1c8bd9bcdc}, !- Handle
  Node 523,                               !- Name
  {59ccbe6c-07a0-43ac-953a-c494f60bdbcc}, !- Inlet Port
  {8325d29f-5779-430a-930d-2e87eec43ed8}; !- Outlet Port

OS:Node,
  {f887509b-e9e1-4755-a7cf-cdca3c82688c}, !- Handle
  Node 524,                               !- Name
  {c2a3afd1-4e51-49af-a8b9-c95b00e10030}, !- Inlet Port
  {8baa7478-232d-4888-85a5-5d15c0ab7f3d}; !- Outlet Port

OS:Node,
  {dd0fad52-f274-4bba-b15e-84acaf55c840}, !- Handle
  Node 525,                               !- Name
  {7e456341-6796-48d3-bdbd-31094055be1b}, !- Inlet Port
  {eb4bc56e-cb23-4294-a61b-4a05d3adae8c}; !- Outlet Port

OS:Connector:Mixer,
  {03c38994-a2bb-4223-a392-30cfd0ff1342}, !- Handle
  Connector Mixer 10,                     !- Name
  {018f6792-d707-4564-948e-e6ccccdc81ab}, !- Outlet Branch Name
  {878926be-b8e8-464b-95fd-91e19e1f2c8a}, !- Inlet Branch Name 1
  {eb78d53a-66e5-4bd3-adbc-08ee4ca8f9ee}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {88dd6996-283e-4163-a797-2a536940ca9d}, !- Handle
  Connector Splitter 10,                  !- Name
  {9af16a8b-0bf8-4ad8-aac8-0f574a9f8949}, !- Inlet Branch Name
  {7e456341-6796-48d3-bdbd-31094055be1b}, !- Outlet Branch Name 1
  {83eb6121-758a-4555-8809-849bf4853785}; !- Outlet Branch Name 2

OS:Connection,
  {59ccbe6c-07a0-43ac-953a-c494f60bdbcc}, !- Handle
  {4faddea0-b9b7-4063-97e8-a5f4388ac808}, !- Name
  {bbc1ee46-2b89-4f98-a6db-a33e76fa0b32}, !- Source Object
  17,                                     !- Outlet Port
  {334dcac0-ccc8-4d45-a251-3f1c8bd9bcdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e456341-6796-48d3-bdbd-31094055be1b}, !- Handle
  {637a26b4-7229-43a2-b073-0f37f9307ce4}, !- Name
  {88dd6996-283e-4163-a797-2a536940ca9d}, !- Source Object
  3,                                      !- Outlet Port
  {dd0fad52-f274-4bba-b15e-84acaf55c840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8baa7478-232d-4888-85a5-5d15c0ab7f3d}, !- Handle
  {ee889655-49b3-4aa2-9b01-c8ba5f63b272}, !- Name
  {f887509b-e9e1-4755-a7cf-cdca3c82688c}, !- Source Object
  3,                                      !- Outlet Port
  {bbc1ee46-2b89-4f98-a6db-a33e76fa0b32}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {14065acc-39f6-452a-a52e-00dc31b8de51}, !- Handle
  {bbc1ee46-2b89-4f98-a6db-a33e76fa0b32}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6971c5ed-4a48-4287-9679-32b0a4fbe836}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {31cc8426-6dc2-429d-9d92-f67ca76fa1e8}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f17e6180-d863-4394-b17b-ce67d45ae6ce}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {31cc8426-6dc2-429d-9d92-f67ca76fa1e8}, !- Schedule Type Limits Name
  {926b3fe9-8d13-4241-90d5-d4ab949a86d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {926b3fe9-8d13-4241-90d5-d4ab949a86d3}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {31cc8426-6dc2-429d-9d92-f67ca76fa1e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {80845bdf-f5d9-4d0a-8ef2-e46e1de78591}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f17e6180-d863-4394-b17b-ce67d45ae6ce}, !- Schedule Name
  {027a4941-86c1-4617-95b9-33b7018f900e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a0f4e0a4-016a-4930-9eec-3f4f9ae34c4c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {0fedc2f9-d3b6-4cd1-82f9-cf02c65156ad}, !- Inlet Node Name
  {f8e8bf1f-ee49-4835-b547-0fe54abc4030}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {13fd575a-62d0-499d-aa7c-976e45a4b7b1}, !- Handle
  Node 526,                               !- Name
  {f8e8bf1f-ee49-4835-b547-0fe54abc4030}, !- Inlet Port
  {40ca1d44-0983-446c-99f0-bdae5f045ac8}; !- Outlet Port

OS:Connection,
  {f8e8bf1f-ee49-4835-b547-0fe54abc4030}, !- Handle
  {3a0ebcf4-0fbe-4a4c-a905-7e5935fd556d}, !- Name
  {a0f4e0a4-016a-4930-9eec-3f4f9ae34c4c}, !- Source Object
  3,                                      !- Outlet Port
  {13fd575a-62d0-499d-aa7c-976e45a4b7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ca1d44-0983-446c-99f0-bdae5f045ac8}, !- Handle
  {e172e127-9265-47d7-b282-eb5b6f644820}, !- Name
  {13fd575a-62d0-499d-aa7c-976e45a4b7b1}, !- Source Object
  3,                                      !- Outlet Port
  {46f00b8a-e73d-4fca-840a-0795379041b3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1e0d8765-bb50-48c3-aa89-6129dc12bfad}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {f17e6180-d863-4394-b17b-ce67d45ae6ce}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2999.87547428287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f7b50af4-9c1a-48ad-81bf-ecaff5374914}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ab3d2540-8820-4528-8e20-d57309ffac64}, !- Use Side Inlet Node Name
  {acc1f42e-16a8-46b7-9c85-eec07d8dfaed}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fd940ec6-c35c-4265-afae-da61306ef02e}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {39a7c914-a4a1-46cf-8267-fe13c9c96a8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39a7c914-a4a1-46cf-8267-fe13c9c96a8c}, !- Handle
  Schedule Day 61,                        !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ad8e521-8bec-4276-b07f-206df639ef1b}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {447dc235-8713-4681-bb69-34237107f66d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {447dc235-8713-4681-bb69-34237107f66d}, !- Handle
  Schedule Day 62,                        !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7b50af4-9c1a-48ad-81bf-ecaff5374914}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {31cc8426-6dc2-429d-9d92-f67ca76fa1e8}, !- Schedule Type Limits Name
  {8a84a734-c721-46ea-ba50-1f8876034d45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a84a734-c721-46ea-ba50-1f8876034d45}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {31cc8426-6dc2-429d-9d92-f67ca76fa1e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {6f0f4613-1330-42f2-9a0b-0246e894c630}, !- Handle
  Node 527,                               !- Name
  {acc1f42e-16a8-46b7-9c85-eec07d8dfaed}, !- Inlet Port
  {2ac07146-c688-44c7-ab04-097689223bdc}; !- Outlet Port

OS:Connection,
  {ab3d2540-8820-4528-8e20-d57309ffac64}, !- Handle
  {a9a8c2da-fa4c-4156-a2b6-2f914f26a477}, !- Name
  {87f68875-515b-4db3-b68a-e22c6dc11295}, !- Source Object
  3,                                      !- Outlet Port
  {1e0d8765-bb50-48c3-aa89-6129dc12bfad}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {acc1f42e-16a8-46b7-9c85-eec07d8dfaed}, !- Handle
  {49aba042-5a4f-4c18-a461-738f94e892f6}, !- Name
  {1e0d8765-bb50-48c3-aa89-6129dc12bfad}, !- Source Object
  32,                                     !- Outlet Port
  {6f0f4613-1330-42f2-9a0b-0246e894c630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac07146-c688-44c7-ab04-097689223bdc}, !- Handle
  {70226f8b-fbfb-4f20-bc8c-3d93f265e26f}, !- Name
  {6f0f4613-1330-42f2-9a0b-0246e894c630}, !- Source Object
  3,                                      !- Outlet Port
  {9bb08a91-f9a5-4afa-80d4-db55004fa127}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ee96c09-ac69-4409-841d-53c3903981df}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b178d650-3f8f-4245-86aa-7fa6c9572013}, !- Inlet Node Name
  {554b4212-880c-4b5e-85a8-0241d22e7f15}; !- Outlet Node Name

OS:Node,
  {d44acda9-9311-43b3-97be-91ea2282a0f7}, !- Handle
  Node 528,                               !- Name
  {5ffabd1c-f9df-4cf9-ab9b-34b03bffcc61}, !- Inlet Port
  {b178d650-3f8f-4245-86aa-7fa6c9572013}; !- Outlet Port

OS:Connection,
  {5ffabd1c-f9df-4cf9-ab9b-34b03bffcc61}, !- Handle
  {fc21b629-5a06-4631-ac4f-60d8829c6dac}, !- Name
  {46f00b8a-e73d-4fca-840a-0795379041b3}, !- Source Object
  4,                                      !- Outlet Port
  {d44acda9-9311-43b3-97be-91ea2282a0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60a392c1-86b0-4574-a74d-b7f3444b8d06}, !- Handle
  Node 529,                               !- Name
  {554b4212-880c-4b5e-85a8-0241d22e7f15}, !- Inlet Port
  {e3650e33-3e11-468a-baa0-5663e8b3e287}; !- Outlet Port

OS:Connection,
  {b178d650-3f8f-4245-86aa-7fa6c9572013}, !- Handle
  {32b38dc3-36b5-4610-a08d-9723d77de4bf}, !- Name
  {d44acda9-9311-43b3-97be-91ea2282a0f7}, !- Source Object
  3,                                      !- Outlet Port
  {0ee96c09-ac69-4409-841d-53c3903981df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554b4212-880c-4b5e-85a8-0241d22e7f15}, !- Handle
  {6a2f8d15-cd28-41fb-900f-6dba00a81fce}, !- Name
  {0ee96c09-ac69-4409-841d-53c3903981df}, !- Source Object
  3,                                      !- Outlet Port
  {60a392c1-86b0-4574-a74d-b7f3444b8d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3650e33-3e11-468a-baa0-5663e8b3e287}, !- Handle
  {ca41127c-c38e-40ad-8626-4825c046f536}, !- Name
  {60a392c1-86b0-4574-a74d-b7f3444b8d06}, !- Source Object
  3,                                      !- Outlet Port
  {9bb08a91-f9a5-4afa-80d4-db55004fa127}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b1f0799-755d-494c-80eb-d43f5d8beb33}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {eb4bc56e-cb23-4294-a61b-4a05d3adae8c}, !- Inlet Node Name
  {edf98aec-a6d4-4561-9094-e8272d5436a7}; !- Outlet Node Name

OS:Node,
  {4f09b91c-abfe-4660-8c91-e9d165952fac}, !- Handle
  Node 530,                               !- Name
  {edf98aec-a6d4-4561-9094-e8272d5436a7}, !- Inlet Port
  {878926be-b8e8-464b-95fd-91e19e1f2c8a}; !- Outlet Port

OS:Connection,
  {eb4bc56e-cb23-4294-a61b-4a05d3adae8c}, !- Handle
  {9ce067a8-6ddb-4482-8b2f-8ab889b9e882}, !- Name
  {dd0fad52-f274-4bba-b15e-84acaf55c840}, !- Source Object
  3,                                      !- Outlet Port
  {3b1f0799-755d-494c-80eb-d43f5d8beb33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf98aec-a6d4-4561-9094-e8272d5436a7}, !- Handle
  {7712f616-005f-4647-8e99-6571e0cc07f7}, !- Name
  {3b1f0799-755d-494c-80eb-d43f5d8beb33}, !- Source Object
  3,                                      !- Outlet Port
  {4f09b91c-abfe-4660-8c91-e9d165952fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878926be-b8e8-464b-95fd-91e19e1f2c8a}, !- Handle
  {c817b6d3-0349-49dd-bc7b-c9d6917983db}, !- Name
  {4f09b91c-abfe-4660-8c91-e9d165952fac}, !- Source Object
  3,                                      !- Outlet Port
  {03c38994-a2bb-4223-a392-30cfd0ff1342}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3072b264-7cae-41fc-898f-1a5e8691885e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a6f890e8-fed8-4878-9195-85bdaee73222}, !- Inlet Node Name
  {3104aa0a-d9f3-409e-a167-f1471b127fea}; !- Outlet Node Name

OS:Node,
  {a472cd75-d8d0-4430-bcc5-0af9ac708856}, !- Handle
  Node 531,                               !- Name
  {b69b5ded-b8be-4d46-8432-a95b81c10c4a}, !- Inlet Port
  {a6f890e8-fed8-4878-9195-85bdaee73222}; !- Outlet Port

OS:Connection,
  {b69b5ded-b8be-4d46-8432-a95b81c10c4a}, !- Handle
  {dbabca49-652b-4798-b8b0-c76da0ec5f03}, !- Name
  {9bb08a91-f9a5-4afa-80d4-db55004fa127}, !- Source Object
  2,                                      !- Outlet Port
  {a472cd75-d8d0-4430-bcc5-0af9ac708856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f890e8-fed8-4878-9195-85bdaee73222}, !- Handle
  {846ce142-27bc-4bdb-99f0-9a92722768f2}, !- Name
  {a472cd75-d8d0-4430-bcc5-0af9ac708856}, !- Source Object
  3,                                      !- Outlet Port
  {3072b264-7cae-41fc-898f-1a5e8691885e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3104aa0a-d9f3-409e-a167-f1471b127fea}, !- Handle
  {3a7fadb0-8c7e-4425-b183-fef47fa3e39f}, !- Name
  {3072b264-7cae-41fc-898f-1a5e8691885e}, !- Source Object
  3,                                      !- Outlet Port
  {027a4941-86c1-4617-95b9-33b7018f900e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a49e8acf-7f84-4c01-b74f-c9e2f4329246}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8325d29f-5779-430a-930d-2e87eec43ed8}, !- Inlet Node Name
  {a83e6fe2-e3c6-42ea-b59c-cb56df5815de}; !- Outlet Node Name

OS:Node,
  {69fcb3d7-df77-4cce-a0d8-a3e087793f1e}, !- Handle
  Node 532,                               !- Name
  {a83e6fe2-e3c6-42ea-b59c-cb56df5815de}, !- Inlet Port
  {9af16a8b-0bf8-4ad8-aac8-0f574a9f8949}; !- Outlet Port

OS:Connection,
  {8325d29f-5779-430a-930d-2e87eec43ed8}, !- Handle
  {5c9206e6-04fa-4983-9b1b-4f0be879464b}, !- Name
  {334dcac0-ccc8-4d45-a251-3f1c8bd9bcdc}, !- Source Object
  3,                                      !- Outlet Port
  {a49e8acf-7f84-4c01-b74f-c9e2f4329246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83e6fe2-e3c6-42ea-b59c-cb56df5815de}, !- Handle
  {4b205903-336e-4a4a-80d1-5c804e9b993a}, !- Name
  {a49e8acf-7f84-4c01-b74f-c9e2f4329246}, !- Source Object
  3,                                      !- Outlet Port
  {69fcb3d7-df77-4cce-a0d8-a3e087793f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af16a8b-0bf8-4ad8-aac8-0f574a9f8949}, !- Handle
  {cb23c0ae-d9fa-48b7-bfe1-26c9ab7e4ddb}, !- Name
  {69fcb3d7-df77-4cce-a0d8-a3e087793f1e}, !- Source Object
  3,                                      !- Outlet Port
  {88dd6996-283e-4163-a797-2a536940ca9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {118b7882-988a-4660-bb4d-89ec3506e746}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a942e39d-a93c-4c3f-8216-b3b8ae0421c4}, !- Inlet Node Name
  {c2a3afd1-4e51-49af-a8b9-c95b00e10030}; !- Outlet Node Name

OS:Node,
  {bcb78d19-363b-4842-8d00-c280b6b22b04}, !- Handle
  Node 533,                               !- Name
  {018f6792-d707-4564-948e-e6ccccdc81ab}, !- Inlet Port
  {a942e39d-a93c-4c3f-8216-b3b8ae0421c4}; !- Outlet Port

OS:Connection,
  {018f6792-d707-4564-948e-e6ccccdc81ab}, !- Handle
  {e276b58c-1f76-4a79-b963-d10fb11ce72d}, !- Name
  {03c38994-a2bb-4223-a392-30cfd0ff1342}, !- Source Object
  2,                                      !- Outlet Port
  {bcb78d19-363b-4842-8d00-c280b6b22b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a942e39d-a93c-4c3f-8216-b3b8ae0421c4}, !- Handle
  {83c88d5b-0b1c-42dd-b63b-2f4b376cd0c7}, !- Name
  {bcb78d19-363b-4842-8d00-c280b6b22b04}, !- Source Object
  3,                                      !- Outlet Port
  {118b7882-988a-4660-bb4d-89ec3506e746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a3afd1-4e51-49af-a8b9-c95b00e10030}, !- Handle
  {1592dd8b-f22c-4781-b956-5ed8840a9e9f}, !- Name
  {118b7882-988a-4660-bb4d-89ec3506e746}, !- Source Object
  3,                                      !- Outlet Port
  {f887509b-e9e1-4755-a7cf-cdca3c82688c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {89474d19-13b6-420f-8a7a-a824e9eea746}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {cb84b8c5-ed60-4043-b0cf-63e3fd65b6b2}, !- Loop Demand Side Inlet Node
  {1292c62d-5980-41da-a81b-14011ed09933}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {84c8509f-9f78-42bb-98dc-b615a497b703}, !- Loop Supply Side Inlet Node
  {bf289a17-9930-40f5-8335-e0cb0dcae917}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {fd70be51-6c4e-47b9-83b8-430f96d69a1e}, !- Handle
  Node 534,                               !- Name
  {bf289a17-9930-40f5-8335-e0cb0dcae917}, !- Inlet Port
  {0fedc2f9-d3b6-4cd1-82f9-cf02c65156ad}; !- Outlet Port

OS:Connection,
  {84c8509f-9f78-42bb-98dc-b615a497b703}, !- Handle
  {4bb51d26-003f-470d-8b27-fb7f6eb8772a}, !- Name
  {609fb3ad-cdb4-4826-9c51-357041254c8b}, !- Source Object
  3,                                      !- Outlet Port
  {89474d19-13b6-420f-8a7a-a824e9eea746}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bf289a17-9930-40f5-8335-e0cb0dcae917}, !- Handle
  {91cf3ab8-d009-405e-8f59-edac52a9831d}, !- Name
  {89474d19-13b6-420f-8a7a-a824e9eea746}, !- Source Object
  7,                                      !- Outlet Port
  {fd70be51-6c4e-47b9-83b8-430f96d69a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fedc2f9-d3b6-4cd1-82f9-cf02c65156ad}, !- Handle
  {8a896510-1cc8-474a-ad73-fb69a7653dbe}, !- Name
  {fd70be51-6c4e-47b9-83b8-430f96d69a1e}, !- Source Object
  3,                                      !- Outlet Port
  {a0f4e0a4-016a-4930-9eec-3f4f9ae34c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5284f2fa-a1b8-44f7-aa0a-1f8097da0ac6}, !- Handle
  Node 535,                               !- Name
  {4741747d-1f78-4779-a770-6cd37a08f900}, !- Inlet Port
  {cb84b8c5-ed60-4043-b0cf-63e3fd65b6b2}; !- Outlet Port

OS:Connection,
  {4741747d-1f78-4779-a770-6cd37a08f900}, !- Handle
  {7d84a422-28ce-469e-9729-8d89549c8431}, !- Name
  {38a693db-8d2a-494e-a885-bec2d4b2d1ae}, !- Source Object
  5,                                      !- Outlet Port
  {5284f2fa-a1b8-44f7-aa0a-1f8097da0ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {066bf56e-4b35-4fc8-9d19-a5ba3c933d73}, !- Handle
  Node 536,                               !- Name
  {1292c62d-5980-41da-a81b-14011ed09933}, !- Inlet Port
  {aa1a71a6-eef2-49eb-942c-0ef9cf0c8df9}; !- Outlet Port

OS:Connection,
  {cb84b8c5-ed60-4043-b0cf-63e3fd65b6b2}, !- Handle
  {8d55ff73-65ec-47de-b446-b05d36f7339d}, !- Name
  {5284f2fa-a1b8-44f7-aa0a-1f8097da0ac6}, !- Source Object
  3,                                      !- Outlet Port
  {89474d19-13b6-420f-8a7a-a824e9eea746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1292c62d-5980-41da-a81b-14011ed09933}, !- Handle
  {6e6affb0-78ef-42f4-b85d-ef790839f013}, !- Name
  {89474d19-13b6-420f-8a7a-a824e9eea746}, !- Source Object
  4,                                      !- Outlet Port
  {066bf56e-4b35-4fc8-9d19-a5ba3c933d73}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {f1424dfa-ca62-4060-a946-2d503f5ac973}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {aa1a71a6-eef2-49eb-942c-0ef9cf0c8df9}, !- Inlet Node
  {a51dbbf3-0ec9-4dd7-870d-f1e3edc8e2f4}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {4cdd185b-66ea-4e20-98c9-c4d1f1336fb4}; !- Source Temperature Schedule Name {C}

OS:Node,
  {fc248e1a-642d-4b6d-9d5a-22182d2ef293}, !- Handle
  Node 537,                               !- Name
  {a51dbbf3-0ec9-4dd7-870d-f1e3edc8e2f4}, !- Inlet Port
  {c398aedf-012c-4e30-b553-5162ed7687b0}; !- Outlet Port

OS:Connection,
  {aa1a71a6-eef2-49eb-942c-0ef9cf0c8df9}, !- Handle
  {a0e6c14e-ebd6-4148-b424-b57cbf4136b6}, !- Name
  {066bf56e-4b35-4fc8-9d19-a5ba3c933d73}, !- Source Object
  3,                                      !- Outlet Port
  {f1424dfa-ca62-4060-a946-2d503f5ac973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51dbbf3-0ec9-4dd7-870d-f1e3edc8e2f4}, !- Handle
  {a7794a7e-9785-4436-bbcf-7ae0362b9e5a}, !- Name
  {f1424dfa-ca62-4060-a946-2d503f5ac973}, !- Source Object
  3,                                      !- Outlet Port
  {fc248e1a-642d-4b6d-9d5a-22182d2ef293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c398aedf-012c-4e30-b553-5162ed7687b0}, !- Handle
  {4bc47ada-bdfa-495f-a6bf-26511f6e05ed}, !- Name
  {fc248e1a-642d-4b6d-9d5a-22182d2ef293}, !- Source Object
  3,                                      !- Outlet Port
  {4667a710-6832-40a9-8392-d60af2692ef2}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {c1a31ae4-7c3e-4c49-8410-41ff5a91cf1a}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {4cdd185b-66ea-4e20-98c9-c4d1f1336fb4}, !- Handle
  Mains Water Temperature,                !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {5c8300dc-b54d-4d51-87ca-8e512aca9bb5}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {4cdd185b-66ea-4e20-98c9-c4d1f1336fb4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4abcc400-b182-4202-8ad1-a2c5dfe037b2}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {5c8300dc-b54d-4d51-87ca-8e512aca9bb5} = {c1a31ae4-7c3e-4c49-8410-41ff5a91cf1a}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {eff3dd80-8aa0-4b11-8481-4fc4c1f4d824}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4abcc400-b182-4202-8ad1-a2c5dfe037b2}; !- Program Name 1

OS:WaterUse:Connections,
  {f7e0f30e-f578-4cf7-9815-bc9891668f8d}, !- Handle
  Water Use Connections 1,                !- Name
  {9fa426a2-5fbf-4d62-95bb-8f27a4219f91}, !- Inlet Node Name
  {d97d3327-1dbe-4f9b-97f9-9b05a1273fcc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {223e67f2-515a-410c-890c-9ed21f14a4a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8371da4-69ab-41a6-905a-49cb70f34f61}, !- Handle
  Booster Water Fixture Def - 0.58 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {33819806-aad3-49b0-a3d7-79eb477ef1b6}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {33819806-aad3-49b0-a3d7-79eb477ef1b6}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {0b0e6584-084f-416b-86b7-86c6043c448a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b0e6584-084f-416b-86b7-86c6043c448a}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {223e67f2-515a-410c-890c-9ed21f14a4a5}, !- Handle
  Booster Water Fixture - 0.58 gpm at 180F, !- Name
  {f8371da4-69ab-41a6-905a-49cb70f34f61}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ef8f2edc-f363-47b7-96e5-75c7a6f6daf4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93725f71-ee48-478d-aae1-ebda745a3b96}, !- Handle
  Node 538,                               !- Name
  {83eb6121-758a-4555-8809-849bf4853785}, !- Inlet Port
  {9fa426a2-5fbf-4d62-95bb-8f27a4219f91}; !- Outlet Port

OS:Connection,
  {83eb6121-758a-4555-8809-849bf4853785}, !- Handle
  {0a6302a1-6714-41cf-9e9d-b68db947d762}, !- Name
  {88dd6996-283e-4163-a797-2a536940ca9d}, !- Source Object
  4,                                      !- Outlet Port
  {93725f71-ee48-478d-aae1-ebda745a3b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f41acf8-e822-47c9-82e1-d9d8d822f20b}, !- Handle
  Node 539,                               !- Name
  {d97d3327-1dbe-4f9b-97f9-9b05a1273fcc}, !- Inlet Port
  {eb78d53a-66e5-4bd3-adbc-08ee4ca8f9ee}; !- Outlet Port

OS:Connection,
  {9fa426a2-5fbf-4d62-95bb-8f27a4219f91}, !- Handle
  {10cfe8ce-b9c2-4d92-8ee8-8368e293b696}, !- Name
  {93725f71-ee48-478d-aae1-ebda745a3b96}, !- Source Object
  3,                                      !- Outlet Port
  {f7e0f30e-f578-4cf7-9815-bc9891668f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97d3327-1dbe-4f9b-97f9-9b05a1273fcc}, !- Handle
  {333ba1ad-2fd0-44c7-bef2-3019e5685d1f}, !- Name
  {f7e0f30e-f578-4cf7-9815-bc9891668f8d}, !- Source Object
  3,                                      !- Outlet Port
  {4f41acf8-e822-47c9-82e1-d9d8d822f20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb78d53a-66e5-4bd3-adbc-08ee4ca8f9ee}, !- Handle
  {bfb402a2-41c2-4290-8388-422892d4d109}, !- Name
  {4f41acf8-e822-47c9-82e1-d9d8d822f20b}, !- Source Object
  3,                                      !- Outlet Port
  {03c38994-a2bb-4223-a392-30cfd0ff1342}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {4c1a0c02-7176-4a8c-be30-8a01d7733ff7}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e35a6e01-c6f8-4bb9-a428-8b5b6e7e83cc}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {530523cb-cf59-4864-a8e6-439aa9fa5744}, !- Plant Side Inlet Node Name
  {9c7aa275-e8d6-4d1b-ad1d-be7a63621310}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c8f101f6-6525-4779-b17b-43d5c96049ba}, !- Demand Side Inlet Node Name
  {2dbe0cd1-0fae-4032-915b-9db243d39695}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {10d2bc42-0be5-4d8c-9ae3-9d6b6ce9edfb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {67bb9f6d-db4a-4cc5-8f53-df574efda0ee}, !- Demand Mixer Name
  {6ff86782-589f-49d8-a846-4d424da6d4e3}, !- Demand Splitter Name
  {09dc371c-6f21-4c0b-a2ea-f729baefa148}, !- Supply Mixer Name
  {a51242b5-6f27-48a0-b3fa-e80fb1f92d53}; !- Supply Splitter Name

OS:Node,
  {cf216771-9e37-4e73-8833-266c8bd4a320}, !- Handle
  Node 540,                               !- Name
  {530523cb-cf59-4864-a8e6-439aa9fa5744}, !- Inlet Port
  {c23f1d8e-4750-4ec1-8192-56c39074cd06}; !- Outlet Port

OS:Node,
  {e35a6e01-c6f8-4bb9-a428-8b5b6e7e83cc}, !- Handle
  Node 541,                               !- Name
  {ed434744-9420-4883-9138-e5891c34e84a}, !- Inlet Port
  {9c7aa275-e8d6-4d1b-ad1d-be7a63621310}; !- Outlet Port

OS:Node,
  {0eb7d18f-82da-4e6f-95e0-f2cfd69a4e71}, !- Handle
  Node 542,                               !- Name
  {71bad080-783c-4ae3-b9c5-86b04cdcca0a}, !- Inlet Port
  {b77af6b4-be2e-453c-bba5-e9d5a844af5b}; !- Outlet Port

OS:Connector:Mixer,
  {09dc371c-6f21-4c0b-a2ea-f729baefa148}, !- Handle
  Connector Mixer 11,                     !- Name
  {a5e613e9-b5c4-4f72-b169-c68c9118ba05}, !- Outlet Branch Name
  {5bdaef0a-8911-494d-ab1b-dc4cdc9e69c3}, !- Inlet Branch Name 1
  {242f08ac-277d-479d-b35f-f19d75cdd885}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a51242b5-6f27-48a0-b3fa-e80fb1f92d53}, !- Handle
  Connector Splitter 11,                  !- Name
  {245458c6-9a77-4a98-bdd2-b7e8a0d53403}, !- Inlet Branch Name
  {71bad080-783c-4ae3-b9c5-86b04cdcca0a}, !- Outlet Branch Name 1
  {5db3a258-53fc-40d6-8bb7-f009617cfa73}; !- Outlet Branch Name 2

OS:Connection,
  {530523cb-cf59-4864-a8e6-439aa9fa5744}, !- Handle
  {b5d5e29d-55ae-4665-bea6-991fbdee6704}, !- Name
  {4c1a0c02-7176-4a8c-be30-8a01d7733ff7}, !- Source Object
  14,                                     !- Outlet Port
  {cf216771-9e37-4e73-8833-266c8bd4a320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71bad080-783c-4ae3-b9c5-86b04cdcca0a}, !- Handle
  {984412f2-096b-4947-a923-05b3c26ef852}, !- Name
  {a51242b5-6f27-48a0-b3fa-e80fb1f92d53}, !- Source Object
  3,                                      !- Outlet Port
  {0eb7d18f-82da-4e6f-95e0-f2cfd69a4e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7aa275-e8d6-4d1b-ad1d-be7a63621310}, !- Handle
  {fba6113f-b307-4519-a9c4-7268359f6733}, !- Name
  {e35a6e01-c6f8-4bb9-a428-8b5b6e7e83cc}, !- Source Object
  3,                                      !- Outlet Port
  {4c1a0c02-7176-4a8c-be30-8a01d7733ff7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45e9b4f6-ba08-49cc-9b1d-00b526c868c2}, !- Handle
  Node 543,                               !- Name
  {c8f101f6-6525-4779-b17b-43d5c96049ba}, !- Inlet Port
  {e5d4aaec-29a9-4655-965c-7c35bc5704f6}; !- Outlet Port

OS:Node,
  {4e78faff-050a-40bf-8055-4b927c779d9b}, !- Handle
  Node 544,                               !- Name
  {9fc1bd60-f460-453d-b13e-a07a8942db66}, !- Inlet Port
  {2dbe0cd1-0fae-4032-915b-9db243d39695}; !- Outlet Port

OS:Node,
  {bcad33f0-302b-401e-ab98-8b0200284ee5}, !- Handle
  Node 545,                               !- Name
  {3d4bf60f-1822-46f8-9952-8ea0eca235ba}, !- Inlet Port
  {5f15aaba-3898-43cf-ace2-78e494f92a4b}; !- Outlet Port

OS:Connector:Mixer,
  {67bb9f6d-db4a-4cc5-8f53-df574efda0ee}, !- Handle
  Connector Mixer 12,                     !- Name
  {691e781a-ff18-4951-94da-f62df3b53f04}, !- Outlet Branch Name
  {4d7002b3-8690-40c9-aaf1-874009bc9e1b}, !- Inlet Branch Name 1
  {9671c08e-6125-48a8-9bd6-dc29cdcd3d5b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6ff86782-589f-49d8-a846-4d424da6d4e3}, !- Handle
  Connector Splitter 12,                  !- Name
  {e5d4aaec-29a9-4655-965c-7c35bc5704f6}, !- Inlet Branch Name
  {3d4bf60f-1822-46f8-9952-8ea0eca235ba}, !- Outlet Branch Name 1
  {ac099b98-ef00-4538-b40e-7a528aa9615d}; !- Outlet Branch Name 2

OS:Connection,
  {c8f101f6-6525-4779-b17b-43d5c96049ba}, !- Handle
  {17dd42ae-a735-4927-a2ec-4e4fac4dfeeb}, !- Name
  {4c1a0c02-7176-4a8c-be30-8a01d7733ff7}, !- Source Object
  17,                                     !- Outlet Port
  {45e9b4f6-ba08-49cc-9b1d-00b526c868c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d4aaec-29a9-4655-965c-7c35bc5704f6}, !- Handle
  {92e3577a-48fc-4632-8d46-1f01d6b07857}, !- Name
  {45e9b4f6-ba08-49cc-9b1d-00b526c868c2}, !- Source Object
  3,                                      !- Outlet Port
  {6ff86782-589f-49d8-a846-4d424da6d4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4bf60f-1822-46f8-9952-8ea0eca235ba}, !- Handle
  {9e65f4c8-3b1f-4409-8167-370ace84d8dd}, !- Name
  {6ff86782-589f-49d8-a846-4d424da6d4e3}, !- Source Object
  3,                                      !- Outlet Port
  {bcad33f0-302b-401e-ab98-8b0200284ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbe0cd1-0fae-4032-915b-9db243d39695}, !- Handle
  {ab781598-db5e-46c3-85f0-8702ff72efb2}, !- Name
  {4e78faff-050a-40bf-8055-4b927c779d9b}, !- Source Object
  3,                                      !- Outlet Port
  {4c1a0c02-7176-4a8c-be30-8a01d7733ff7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7463d5ad-2fa6-444b-a532-ca18173e185e}, !- Handle
  {4c1a0c02-7176-4a8c-be30-8a01d7733ff7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {10d2bc42-0be5-4d8c-9ae3-9d6b6ce9edfb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {f6d0b923-ae66-4823-aa14-db812347faa3}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3cbbb9cb-4f90-4d54-8919-c48a6a79558c}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {f6d0b923-ae66-4823-aa14-db812347faa3}, !- Schedule Type Limits Name
  {2d490fde-71df-4c8d-8dc5-1d08f2019837}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d490fde-71df-4c8d-8dc5-1d08f2019837}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {f6d0b923-ae66-4823-aa14-db812347faa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6914c06d-302d-4e19-87fc-8181e915541f}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {3cbbb9cb-4f90-4d54-8919-c48a6a79558c}, !- Schedule Name
  {e35a6e01-c6f8-4bb9-a428-8b5b6e7e83cc}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e2cb577d-e762-4987-891f-f25fee7a01f5}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {c23f1d8e-4750-4ec1-8192-56c39074cd06}, !- Inlet Node Name
  {6d6b7f40-3574-4a96-ab30-478b81d2a1e3}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7f09ba22-fd07-420a-9bf3-61779f0e23fb}, !- Handle
  Node 546,                               !- Name
  {6d6b7f40-3574-4a96-ab30-478b81d2a1e3}, !- Inlet Port
  {245458c6-9a77-4a98-bdd2-b7e8a0d53403}; !- Outlet Port

OS:Connection,
  {c23f1d8e-4750-4ec1-8192-56c39074cd06}, !- Handle
  {c0e7abc9-2d29-4dac-9c06-6944f1d73cc2}, !- Name
  {cf216771-9e37-4e73-8833-266c8bd4a320}, !- Source Object
  3,                                      !- Outlet Port
  {e2cb577d-e762-4987-891f-f25fee7a01f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6b7f40-3574-4a96-ab30-478b81d2a1e3}, !- Handle
  {ac9e7adc-069e-47ed-b2ab-5be15aa6a82e}, !- Name
  {e2cb577d-e762-4987-891f-f25fee7a01f5}, !- Source Object
  3,                                      !- Outlet Port
  {7f09ba22-fd07-420a-9bf3-61779f0e23fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245458c6-9a77-4a98-bdd2-b7e8a0d53403}, !- Handle
  {99aeb15b-2da1-47c1-b1cf-cfb4a77cdf96}, !- Name
  {7f09ba22-fd07-420a-9bf3-61779f0e23fb}, !- Source Object
  3,                                      !- Outlet Port
  {a51242b5-6f27-48a0-b3fa-e80fb1f92d53}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3ea4efa3-6922-4cf2-bd85-3e73027b8153}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {df0acd60-3e6c-4d99-8145-b1ce3a0660aa}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {3cbbb9cb-4f90-4d54-8919-c48a6a79558c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e5e8bb34-b5e2-4eb7-a977-b176499bbb3e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b77af6b4-be2e-453c-bba5-e9d5a844af5b}, !- Use Side Inlet Node Name
  {51e47d15-6ef6-40ac-9dd7-97bdf35c4768}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4b243cbd-dfda-494b-af71-00e738a26ade}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {37d6c561-d887-4b4f-aa97-e3962a382390}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37d6c561-d887-4b4f-aa97-e3962a382390}, !- Handle
  Schedule Day 63,                        !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ceed0bad-ce3c-459f-86f5-12a938d69038}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {7358a1a0-2066-4f0f-af9c-e753a048afd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7358a1a0-2066-4f0f-af9c-e753a048afd7}, !- Handle
  Schedule Day 64,                        !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5e8bb34-b5e2-4eb7-a977-b176499bbb3e}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {3ea4efa3-6922-4cf2-bd85-3e73027b8153}, !- Schedule Type Limits Name
  {03a63d59-de30-402d-a471-e0aadc63f2e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03a63d59-de30-402d-a471-e0aadc63f2e3}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {3ea4efa3-6922-4cf2-bd85-3e73027b8153}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {4ec41aac-d78b-431b-a2ea-fd95e69c2755}, !- Handle
  Node 547,                               !- Name
  {51e47d15-6ef6-40ac-9dd7-97bdf35c4768}, !- Inlet Port
  {5bdaef0a-8911-494d-ab1b-dc4cdc9e69c3}; !- Outlet Port

OS:Connection,
  {b77af6b4-be2e-453c-bba5-e9d5a844af5b}, !- Handle
  {3b28eafa-5ea1-4d54-8c0b-8e14e76c025b}, !- Name
  {0eb7d18f-82da-4e6f-95e0-f2cfd69a4e71}, !- Source Object
  3,                                      !- Outlet Port
  {df0acd60-3e6c-4d99-8145-b1ce3a0660aa}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {51e47d15-6ef6-40ac-9dd7-97bdf35c4768}, !- Handle
  {cae1a6a1-3922-4f31-93c2-77a668e214d7}, !- Name
  {df0acd60-3e6c-4d99-8145-b1ce3a0660aa}, !- Source Object
  32,                                     !- Outlet Port
  {4ec41aac-d78b-431b-a2ea-fd95e69c2755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bdaef0a-8911-494d-ab1b-dc4cdc9e69c3}, !- Handle
  {1bd8fccd-f1f1-42c4-9ba3-9c28cb7fc443}, !- Name
  {4ec41aac-d78b-431b-a2ea-fd95e69c2755}, !- Source Object
  3,                                      !- Outlet Port
  {09dc371c-6f21-4c0b-a2ea-f729baefa148}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {49a47efd-1240-4164-8e8a-ae023a96d887}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {c5b30d9a-d493-4cb0-8c39-e24a8a0eecc9}, !- Inlet Node Name
  {8f46a768-010f-4d36-b69b-bcae2152ce1f}; !- Outlet Node Name

OS:Node,
  {99abaebe-b1d9-44ea-8285-9486ca2f63db}, !- Handle
  Node 548,                               !- Name
  {5db3a258-53fc-40d6-8bb7-f009617cfa73}, !- Inlet Port
  {c5b30d9a-d493-4cb0-8c39-e24a8a0eecc9}; !- Outlet Port

OS:Connection,
  {5db3a258-53fc-40d6-8bb7-f009617cfa73}, !- Handle
  {c40e4588-99d7-496c-9be4-ad3e93b63fd1}, !- Name
  {a51242b5-6f27-48a0-b3fa-e80fb1f92d53}, !- Source Object
  4,                                      !- Outlet Port
  {99abaebe-b1d9-44ea-8285-9486ca2f63db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f189c0b-85b0-47b8-bd88-04ded9ff94e4}, !- Handle
  Node 549,                               !- Name
  {8f46a768-010f-4d36-b69b-bcae2152ce1f}, !- Inlet Port
  {242f08ac-277d-479d-b35f-f19d75cdd885}; !- Outlet Port

OS:Connection,
  {c5b30d9a-d493-4cb0-8c39-e24a8a0eecc9}, !- Handle
  {9ada7e59-8ee7-41ab-b1eb-4db9fbe484b7}, !- Name
  {99abaebe-b1d9-44ea-8285-9486ca2f63db}, !- Source Object
  3,                                      !- Outlet Port
  {49a47efd-1240-4164-8e8a-ae023a96d887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f46a768-010f-4d36-b69b-bcae2152ce1f}, !- Handle
  {50e9b695-3ac3-4c1e-9c3e-6f3c36d1e767}, !- Name
  {49a47efd-1240-4164-8e8a-ae023a96d887}, !- Source Object
  3,                                      !- Outlet Port
  {8f189c0b-85b0-47b8-bd88-04ded9ff94e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242f08ac-277d-479d-b35f-f19d75cdd885}, !- Handle
  {afe1c694-a4a6-42ec-b159-f2d4f6624493}, !- Name
  {8f189c0b-85b0-47b8-bd88-04ded9ff94e4}, !- Source Object
  3,                                      !- Outlet Port
  {09dc371c-6f21-4c0b-a2ea-f729baefa148}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5779d0f7-e89e-42cb-a1f0-afdc35a65d00}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {5f15aaba-3898-43cf-ace2-78e494f92a4b}, !- Inlet Node Name
  {4eb7bb3a-2607-4fd0-b1d0-6bed06f29c3a}; !- Outlet Node Name

OS:Node,
  {f54cebae-957d-4770-a69e-dd5ba8d5be33}, !- Handle
  Node 550,                               !- Name
  {4eb7bb3a-2607-4fd0-b1d0-6bed06f29c3a}, !- Inlet Port
  {4d7002b3-8690-40c9-aaf1-874009bc9e1b}; !- Outlet Port

OS:Connection,
  {5f15aaba-3898-43cf-ace2-78e494f92a4b}, !- Handle
  {31788684-1329-4b39-b166-ab69218fe765}, !- Name
  {bcad33f0-302b-401e-ab98-8b0200284ee5}, !- Source Object
  3,                                      !- Outlet Port
  {5779d0f7-e89e-42cb-a1f0-afdc35a65d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb7bb3a-2607-4fd0-b1d0-6bed06f29c3a}, !- Handle
  {6572f82e-1edc-4abc-8e55-5b11dc662e74}, !- Name
  {5779d0f7-e89e-42cb-a1f0-afdc35a65d00}, !- Source Object
  3,                                      !- Outlet Port
  {f54cebae-957d-4770-a69e-dd5ba8d5be33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7002b3-8690-40c9-aaf1-874009bc9e1b}, !- Handle
  {70789549-06e1-4534-baed-ac9fbfb42be6}, !- Name
  {f54cebae-957d-4770-a69e-dd5ba8d5be33}, !- Source Object
  3,                                      !- Outlet Port
  {67bb9f6d-db4a-4cc5-8f53-df574efda0ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6da4347a-4b4f-454b-a00a-5e909b3dd724}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {fb48c7e6-eeb2-459e-b204-a8d42a08e584}, !- Inlet Node Name
  {ed434744-9420-4883-9138-e5891c34e84a}; !- Outlet Node Name

OS:Node,
  {639c991d-1d1e-4a50-a86e-4068bde14d87}, !- Handle
  Node 551,                               !- Name
  {a5e613e9-b5c4-4f72-b169-c68c9118ba05}, !- Inlet Port
  {fb48c7e6-eeb2-459e-b204-a8d42a08e584}; !- Outlet Port

OS:Connection,
  {a5e613e9-b5c4-4f72-b169-c68c9118ba05}, !- Handle
  {65938b8e-95cb-4795-9009-b70fd970cb7b}, !- Name
  {09dc371c-6f21-4c0b-a2ea-f729baefa148}, !- Source Object
  2,                                      !- Outlet Port
  {639c991d-1d1e-4a50-a86e-4068bde14d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb48c7e6-eeb2-459e-b204-a8d42a08e584}, !- Handle
  {81fd6c32-6523-4a77-9c70-379b7ccea63e}, !- Name
  {639c991d-1d1e-4a50-a86e-4068bde14d87}, !- Source Object
  3,                                      !- Outlet Port
  {6da4347a-4b4f-454b-a00a-5e909b3dd724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed434744-9420-4883-9138-e5891c34e84a}, !- Handle
  {0eb23135-6086-4aca-aff0-da78c06c3838}, !- Name
  {6da4347a-4b4f-454b-a00a-5e909b3dd724}, !- Source Object
  3,                                      !- Outlet Port
  {e35a6e01-c6f8-4bb9-a428-8b5b6e7e83cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8eb8701d-70e7-4ab2-a9e5-6fc18d1c3990}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {fdd8f42e-1e8c-4d8d-8510-d86addfc5cc3}, !- Inlet Node Name
  {9fc1bd60-f460-453d-b13e-a07a8942db66}; !- Outlet Node Name

OS:Node,
  {3be18502-9fe0-4bb3-bb6d-a4233693a9bf}, !- Handle
  Node 552,                               !- Name
  {691e781a-ff18-4951-94da-f62df3b53f04}, !- Inlet Port
  {fdd8f42e-1e8c-4d8d-8510-d86addfc5cc3}; !- Outlet Port

OS:Connection,
  {691e781a-ff18-4951-94da-f62df3b53f04}, !- Handle
  {61999036-b396-4b58-8130-7e4d8310c11d}, !- Name
  {67bb9f6d-db4a-4cc5-8f53-df574efda0ee}, !- Source Object
  2,                                      !- Outlet Port
  {3be18502-9fe0-4bb3-bb6d-a4233693a9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd8f42e-1e8c-4d8d-8510-d86addfc5cc3}, !- Handle
  {c9a6306f-1161-4a76-87d7-d28add40132f}, !- Name
  {3be18502-9fe0-4bb3-bb6d-a4233693a9bf}, !- Source Object
  3,                                      !- Outlet Port
  {8eb8701d-70e7-4ab2-a9e5-6fc18d1c3990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc1bd60-f460-453d-b13e-a07a8942db66}, !- Handle
  {eb1a938d-eac2-49ac-bf4d-b39508e71202}, !- Name
  {8eb8701d-70e7-4ab2-a9e5-6fc18d1c3990}, !- Source Object
  3,                                      !- Outlet Port
  {4e78faff-050a-40bf-8055-4b927c779d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {77278f64-7a11-456d-a619-9957cf3b8d33}, !- Handle
  Laundry WUC 2.8gpm at 180F,             !- Name
  {94db1e8e-3198-4e9c-80d5-ff8f95d85fbf}, !- Inlet Node Name
  {e13a887c-0bae-44f4-982b-e6288ee84ad1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bcb3e68f-86b2-4972-ad25-5189e68780d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4aab44bb-fa24-4109-898b-68ab247c81dc}, !- Handle
  Laundry Service Water Use Def 2.8gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {ed6d4bbb-b75d-458c-a0c2-3b9b62c1652f}, !- Target Temperature Schedule Name
  {5a4b0a5f-c8c0-4af7-bdb8-cd6ae13e3da3}, !- Sensible Fraction Schedule Name
  {3e3cbef9-1b90-4f55-9b93-d067e112b2fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ed6d4bbb-b75d-458c-a0c2-3b9b62c1652f}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  {39ce6205-a069-46a0-afc3-9d6588cbe18e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39ce6205-a069-46a0-afc3-9d6588cbe18e}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {1dd154fd-5b2e-4f86-b4ca-262c58a65db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bcb3e68f-86b2-4972-ad25-5189e68780d9}, !- Handle
  Laundry Service Water Use 2.8gpm at 180F, !- Name
  {4aab44bb-fa24-4109-898b-68ab247c81dc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {18cc3343-66b8-4a2b-884e-de726572aba8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {18cc3343-66b8-4a2b-884e-de726572aba8}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {54766411-91d1-4688-9b16-a6ca2fe2581f}, !- Default Day Schedule Name
  {5881a09a-fd1b-4f36-b810-692688fd7692}, !- Summer Design Day Schedule Name
  {4ef8e298-2c70-4812-b0b3-47fbdb05813a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54766411-91d1-4688-9b16-a6ca2fe2581f}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3eac5763-9703-4238-8016-6c9b462145f9}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ef8e298-2c70-4812-b0b3-47fbdb05813a}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a0e55e82-e0e0-49d1-8613-1d6f6030f99a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5881a09a-fd1b-4f36-b810-692688fd7692}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {51df31bf-21d7-41be-9976-396f3e577e40}, !- Handle
  Node 553,                               !- Name
  {ac099b98-ef00-4538-b40e-7a528aa9615d}, !- Inlet Port
  {94db1e8e-3198-4e9c-80d5-ff8f95d85fbf}; !- Outlet Port

OS:Connection,
  {ac099b98-ef00-4538-b40e-7a528aa9615d}, !- Handle
  {f19df806-27d5-4236-a189-a7e81da68074}, !- Name
  {6ff86782-589f-49d8-a846-4d424da6d4e3}, !- Source Object
  4,                                      !- Outlet Port
  {51df31bf-21d7-41be-9976-396f3e577e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a9ecae7-01e0-4728-882a-0a833b745fb8}, !- Handle
  Node 554,                               !- Name
  {e13a887c-0bae-44f4-982b-e6288ee84ad1}, !- Inlet Port
  {9671c08e-6125-48a8-9bd6-dc29cdcd3d5b}; !- Outlet Port

OS:Connection,
  {94db1e8e-3198-4e9c-80d5-ff8f95d85fbf}, !- Handle
  {a5f57966-bf71-46f0-9a00-d7ad6874106d}, !- Name
  {51df31bf-21d7-41be-9976-396f3e577e40}, !- Source Object
  3,                                      !- Outlet Port
  {77278f64-7a11-456d-a619-9957cf3b8d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13a887c-0bae-44f4-982b-e6288ee84ad1}, !- Handle
  {0a4d9e08-2db7-48db-891a-517dbda71105}, !- Name
  {77278f64-7a11-456d-a619-9957cf3b8d33}, !- Source Object
  3,                                      !- Outlet Port
  {6a9ecae7-01e0-4728-882a-0a833b745fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9671c08e-6125-48a8-9bd6-dc29cdcd3d5b}, !- Handle
  {afa90b0c-1d98-4c95-895d-45578326587c}, !- Name
  {6a9ecae7-01e0-4728-882a-0a833b745fb8}, !- Source Object
  3,                                      !- Outlet Port
  {67bb9f6d-db4a-4cc5-8f53-df574efda0ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {76fa615a-8874-4416-a67e-fd969ac207b1}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13506;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {b8477161-a1d7-43f0-94a3-ec4066848e25}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {33ee3296-0504-4c7d-9185-4f5479bae54f}, !- Default Day Schedule Name
  {7beb237f-e5b5-49bb-8169-895b9dc463fa}, !- Summer Design Day Schedule Name
  {550a9b2f-7d8d-4ed0-8933-00a76cbdc8f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33ee3296-0504-4c7d-9185-4f5479bae54f}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87b3151e-0628-4efd-9c40-2057d32660be}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {550a9b2f-7d8d-4ed0-8933-00a76cbdc8f7}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85a9b980-a48d-40c8-930e-22e182954b31}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7beb237f-e5b5-49bb-8169-895b9dc463fa}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {17292d1a-4a02-429c-8d69-fb9e22732905}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {76fa615a-8874-4416-a67e-fd969ac207b1}, !- Exterior Lights Definition Name
  {b8477161-a1d7-43f0-94a3-ec4066848e25}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {b25a6270-4742-4a9f-b818-4b033b1ff522}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  162962.637;                             !- Design Level {W}

OS:Schedule:Ruleset,
  {f1348209-1264-413b-a2e9-abaea85d11d3}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {14b99316-4fec-4ffe-ae73-76df784c406e}, !- Default Day Schedule Name
  {b79500f6-71f1-46da-8968-2c78a516b21e}, !- Summer Design Day Schedule Name
  {d796add8-b620-477b-95d7-e32443f14bc3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14b99316-4fec-4ffe-ae73-76df784c406e}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {2c2d9438-377c-446e-93b5-8faf3e924dcd}, !- Handle
  Schedule Rule 37,                       !- Name
  {f1348209-1264-413b-a2e9-abaea85d11d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39d78b69-b236-478b-b63f-fa55b91fbdbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39d78b69-b236-478b-b63f-fa55b91fbdbe}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {89b6e3ad-4c8f-4535-abf2-901902a23bb0}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b79500f6-71f1-46da-8968-2c78a516b21e}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3067705b-3984-4b48-9571-cdfcab7e2bcd}, !- Handle
  Schedule Rule 38,                       !- Name
  {f1348209-1264-413b-a2e9-abaea85d11d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80347bcf-5fe1-4e9b-8d4c-f8171ef72b25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80347bcf-5fe1-4e9b-8d4c-f8171ef72b25}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {d643d6bb-983c-4b29-96aa-854d1563b4c6}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d796add8-b620-477b-95d7-e32443f14bc3}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {459c9a13-b82b-481f-bf61-9abd64d172ba}, !- Handle
  Fuel equipment 1,                       !- Name
  {b25a6270-4742-4a9f-b818-4b033b1ff522}, !- Exterior Fuel Equipment Definition Name
  {f1348209-1264-413b-a2e9-abaea85d11d3}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {09cb8a48-0a83-4ff5-941d-9491a22a19c9}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  501;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {01db7df7-d669-4dc2-bb25-bcd10bd18120}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  {1754b98a-d738-459a-abf4-db021b1e2a96}, !- Default Day Schedule Name
  {fd58a158-2a16-4ac5-9ac0-9a3f1f5eb622}, !- Summer Design Day Schedule Name
  {6a5761c1-ae90-41dd-a086-18137bccbb9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1754b98a-d738-459a-abf4-db021b1e2a96}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {583b8e63-9460-406f-bd43-605d6b65fcad}, !- Handle
  Schedule Rule 39,                       !- Name
  {01db7df7-d669-4dc2-bb25-bcd10bd18120}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8919001b-ed88-4f79-b31a-a6b4e1430d2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8919001b-ed88-4f79-b31a-a6b4e1430d2b}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {ad943b2d-a0d4-4822-a9d6-f5ea21087b52}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd58a158-2a16-4ac5-9ac0-9a3f1f5eb622}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {006a6fc3-2c78-4ff1-9cbe-e8dad2b9e9c4}, !- Handle
  Schedule Rule 40,                       !- Name
  {01db7df7-d669-4dc2-bb25-bcd10bd18120}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbc73f1f-2a9f-484b-9cf4-ee4e86668423}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbc73f1f-2a9f-484b-9cf4-ee4e86668423}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.52,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {4d370458-8757-45c3-928d-b83ed915a15c}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a5761c1-ae90-41dd-a086-18137bccbb9b}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {e529ac9e-7c0a-4237-accc-f87c7cfb075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {5322e0ae-2bfe-4cc6-af4b-639f3622ad1f}, !- Handle
  Fuel equipment 2,                       !- Name
  {09cb8a48-0a83-4ff5-941d-9491a22a19c9}, !- Exterior Fuel Equipment Definition Name
  {01db7df7-d669-4dc2-bb25-bcd10bd18120}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {3167f69e-1a66-461c-997f-48899d9a85a7}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {efe8bc9f-0f81-4472-a381-7de205c75f70}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {1fa3dca9-7f58-4142-b313-93152e8e0751}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9d7eeeb2-80ce-4657-ad3a-685c47a4226e}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {2121779f-47ca-4bf5-a02b-661ee6d2024d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {1868d5f5-3e40-4cb8-95d7-df39cc8effb0}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SimulationControl,
  {390b7009-bf28-45f9-9c2e-674ff493240e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

