OS:DefaultSubSurfaceConstructions,
  {36cadd2b-b060-465a-8940-167c3ac2732c}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {12d22d16-b3d0-4d6f-bf86-5be6a9d17505}, !- Fixed Window Construction Name
  {12d22d16-b3d0-4d6f-bf86-5be6a9d17505}, !- Operable Window Construction Name
  {a2a7f121-77aa-4519-96cf-6144d0e455f4}, !- Door Construction Name
  {5b7303bc-e494-4d04-9319-9c3619a5b715}, !- Glass Door Construction Name
  {d7f1e665-c42d-4da9-861d-aef530b79033}, !- Overhead Door Construction Name
  {44b68cb4-c697-4abb-9749-d54717405af8}, !- Skylight Construction Name
  {9e2e2a48-ca53-4b3a-abc4-36a0e1a17418}, !- Tubular Daylight Dome Construction Name
  {9e2e2a48-ca53-4b3a-abc4-36a0e1a17418}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a2a7f121-77aa-4519-96cf-6144d0e455f4}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {897bd6ca-b480-41ec-8534-4f3212841e60}, !- Layer 1
  {845837f7-14ef-4df5-afc1-669c07d1e347}; !- Layer 2

OS:StandardsInformation:Construction,
  {3558cf0d-6d2c-44c3-8b5c-1fd51cd77370}, !- Handle
  {a2a7f121-77aa-4519-96cf-6144d0e455f4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {845837f7-14ef-4df5-afc1-669c07d1e347}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d7f1e665-c42d-4da9-861d-aef530b79033}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {2f659bf9-900c-433b-972a-cb1e1371fed0}; !- Layer 1

OS:StandardsInformation:Construction,
  {c50ffb59-0f33-4592-a52d-2954c59f8949}, !- Handle
  {d7f1e665-c42d-4da9-861d-aef530b79033}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {2f659bf9-900c-433b-972a-cb1e1371fed0}, !- Handle
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bbf96bff-b49c-4f18-ab9e-af904a2bfc41}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {9e2e2a48-ca53-4b3a-abc4-36a0e1a17418}, !- Fixed Window Construction Name
  {9e2e2a48-ca53-4b3a-abc4-36a0e1a17418}, !- Operable Window Construction Name
  {149403d7-b870-4940-9d9d-38ecc7df2f6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {72b9e1d7-dc2b-4e1f-a06d-55d727878161}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  457.7,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {455ed6b3-18fa-425e-ba42-c8283dd16136}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  285,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {18e04560-85b2-4559-8b20-90a9f8fae3a7}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {72b9e1d7-dc2b-4e1f-a06d-55d727878161}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {4352ea34-de5d-4d80-b8e1-305bc0ac4ea7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3b165d84-e6e6-449e-b748-d1d347d5d62f}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {455ed6b3-18fa-425e-ba42-c8283dd16136}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {4352ea34-de5d-4d80-b8e1-305bc0ac4ea7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4352ea34-de5d-4d80-b8e1-305bc0ac4ea7}, !- Handle
  HotelLarge ALWAYS_ON,                   !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {90f7dc20-1592-4ec1-b7fc-244d0fc4bddd}, !- Default Day Schedule Name
  {409a287c-3cc8-4bc1-b6c4-992453e581d2}, !- Summer Design Day Schedule Name
  {cd0704ec-bc95-481d-90da-1ff8d97ac7a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90f7dc20-1592-4ec1-b7fc-244d0fc4bddd}, !- Handle
  HotelLarge ALWAYS_ON Default,           !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01d14f02-0002-46ca-8eae-8bd073ed6760}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd0704ec-bc95-481d-90da-1ff8d97ac7a1}, !- Handle
  HotelLarge ALWAYS_ON Winter Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b9fcac1-18cd-45e4-badc-849ecba67354}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {409a287c-3cc8-4bc1-b6c4-992453e581d2}, !- Handle
  HotelLarge ALWAYS_ON Summer Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {88464eb6-159c-43fa-be59-005e17914161}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  {3c7d61fd-40e8-4bf2-b2d2-fc4b18bb079c}, !- Default Day Schedule Name
  {ff5cb7bd-808a-4b0c-9fe7-420e98ef65eb}, !- Summer Design Day Schedule Name
  {6c8d1a0a-e8f0-44ad-95d1-3f778a074f2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c7d61fd-40e8-4bf2-b2d2-fc4b18bb079c}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2ea53ee8-765c-48b9-964a-7619e450dd7d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c8d1a0a-e8f0-44ad-95d1-3f778a074f2e}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {388de334-b0f0-4c8d-a4e5-8fb7e4d639ac}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff5cb7bd-808a-4b0c-9fe7-420e98ef65eb}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {7786b47e-650b-4ae4-9099-70404a66795d}, !- Handle
  Banquet_Flr_6 Exhaust Fan,              !- Name
  {88464eb6-159c-43fa-be59-005e17914161}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  {9bb38f80-7294-4920-ab4d-a64780f7be93}, !- Air Inlet Node Name
  {49261436-dacd-42ef-8371-a159d7d5ad9a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:ScheduleTypeLimits,
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {b08141da-3376-4aa1-85e3-03e5837031e5}, !- Handle
  Node 224,                               !- Name
  {70c56561-1acb-48fb-9c58-821935ff5cfd}, !- Inlet Port
  {9bb38f80-7294-4920-ab4d-a64780f7be93}; !- Outlet Port

OS:Connection,
  {70c56561-1acb-48fb-9c58-821935ff5cfd}, !- Handle
  {cfec6621-4ebb-4916-a3ea-38424d4d3c41}, !- Name
  {b5ed4fe3-8b3c-43b6-8d00-2c7fc553d20c}, !- Source Object
  3,                                      !- Outlet Port
  {b08141da-3376-4aa1-85e3-03e5837031e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb38f80-7294-4920-ab4d-a64780f7be93}, !- Handle
  {75e5e5aa-71a2-44dd-b0ab-4283a786773e}, !- Name
  {b08141da-3376-4aa1-85e3-03e5837031e5}, !- Source Object
  3,                                      !- Outlet Port
  {7786b47e-650b-4ae4-9099-70404a66795d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ebe41a82-cb79-48c7-94c6-bcf8e4393268}, !- Handle
  Node 225,                               !- Name
  {49261436-dacd-42ef-8371-a159d7d5ad9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49261436-dacd-42ef-8371-a159d7d5ad9a}, !- Handle
  {43f858bc-09b8-4c82-bb99-64c71897ed38}, !- Name
  {7786b47e-650b-4ae4-9099-70404a66795d}, !- Source Object
  7,                                      !- Outlet Port
  {ebe41a82-cb79-48c7-94c6-bcf8e4393268}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2d0bf2b4-b93f-4828-b2a1-e5c265b72a9b}, !- Handle
  Dining_Flr_6 Exhaust Fan,               !- Name
  {88464eb6-159c-43fa-be59-005e17914161}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  {1b1a4e88-9da1-459c-9544-911e3c66705c}, !- Air Inlet Node Name
  {c8f96ae2-ab88-4cb0-8c31-2460cc0235af}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0ed25002-421d-470c-a09c-b2c567980e95}, !- Handle
  Node 226,                               !- Name
  {0d50e31d-743f-43d0-bc17-0474b4e9357c}, !- Inlet Port
  {1b1a4e88-9da1-459c-9544-911e3c66705c}; !- Outlet Port

OS:Connection,
  {0d50e31d-743f-43d0-bc17-0474b4e9357c}, !- Handle
  {22acd7d2-c98b-4ee4-b8ee-7ae40ed88a2d}, !- Name
  {9e64ee01-7320-4463-b623-63d8c6255f05}, !- Source Object
  3,                                      !- Outlet Port
  {0ed25002-421d-470c-a09c-b2c567980e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b1a4e88-9da1-459c-9544-911e3c66705c}, !- Handle
  {214acf63-2bdb-45bb-8dea-2b585e54fab0}, !- Name
  {0ed25002-421d-470c-a09c-b2c567980e95}, !- Source Object
  3,                                      !- Outlet Port
  {2d0bf2b4-b93f-4828-b2a1-e5c265b72a9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8a0c3a5-a674-42f5-82a6-043068b18482}, !- Handle
  Node 227,                               !- Name
  {c8f96ae2-ab88-4cb0-8c31-2460cc0235af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8f96ae2-ab88-4cb0-8c31-2460cc0235af}, !- Handle
  {85df0c9e-a13b-4d7a-9a58-97c5f4bdfe4f}, !- Name
  {2d0bf2b4-b93f-4828-b2a1-e5c265b72a9b}, !- Source Object
  7,                                      !- Outlet Port
  {c8a0c3a5-a674-42f5-82a6-043068b18482}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cf34a1df-a140-481d-b9a7-de4688b472fe}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {3ca2d395-083b-4bcc-b44e-7bc8d29c6a46}, !- Schedule Type Limits Name
  {eb5f7a20-3293-43b6-a007-138df1f842d6}, !- Default Day Schedule Name
  {52cca0c8-66f8-4a70-954b-e29ef7c94d7f}, !- Summer Design Day Schedule Name
  {78ad9726-6071-4920-99c8-9b12318440ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb5f7a20-3293-43b6-a007-138df1f842d6}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {3ca2d395-083b-4bcc-b44e-7bc8d29c6a46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {9c08f725-7a35-4b8c-bcb5-b9aa47ee2f9b}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78ad9726-6071-4920-99c8-9b12318440ce}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {3ca2d395-083b-4bcc-b44e-7bc8d29c6a46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {2653691f-9188-42ba-862b-f3a1559c5e54}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52cca0c8-66f8-4a70-954b-e29ef7c94d7f}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {3ca2d395-083b-4bcc-b44e-7bc8d29c6a46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {6626eec5-d243-4099-b162-d9df138d7dbd}, !- Handle
  Kitchen_Flr_6 Exhaust Fan,              !- Name
  {88464eb6-159c-43fa-be59-005e17914161}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  1.8877897728,                           !- Maximum Flow Rate {m3/s}
  {383521bd-7559-4f9b-a7ea-899f2d5347ec}, !- Air Inlet Node Name
  {2e9aa334-6d81-43b5-bd96-7b7e8a285c54}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {cf34a1df-a140-481d-b9a7-de4688b472fe}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {3ca2d395-083b-4bcc-b44e-7bc8d29c6a46}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {b2ef5634-1cd5-46c1-a52e-0e471e022139}, !- Handle
  Node 228,                               !- Name
  {8859f637-0add-4b38-ae9d-99346989cd69}, !- Inlet Port
  {383521bd-7559-4f9b-a7ea-899f2d5347ec}; !- Outlet Port

OS:Connection,
  {8859f637-0add-4b38-ae9d-99346989cd69}, !- Handle
  {6e65728a-3a16-4727-be56-ed0323c2351a}, !- Name
  {03c19579-7320-431f-a1a6-3cca1524e9f0}, !- Source Object
  3,                                      !- Outlet Port
  {b2ef5634-1cd5-46c1-a52e-0e471e022139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383521bd-7559-4f9b-a7ea-899f2d5347ec}, !- Handle
  {20b4306b-4af0-4eb9-aaba-d47853b6d7af}, !- Name
  {b2ef5634-1cd5-46c1-a52e-0e471e022139}, !- Source Object
  3,                                      !- Outlet Port
  {6626eec5-d243-4099-b162-d9df138d7dbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73a46d93-127a-4c24-a539-1096bcd732eb}, !- Handle
  Node 229,                               !- Name
  {2e9aa334-6d81-43b5-bd96-7b7e8a285c54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e9aa334-6d81-43b5-bd96-7b7e8a285c54}, !- Handle
  {815e7574-d152-4948-b55e-b216e677209d}, !- Name
  {6626eec5-d243-4099-b162-d9df138d7dbd}, !- Source Object
  7,                                      !- Outlet Port
  {73a46d93-127a-4c24-a539-1096bcd732eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {aca7835f-038c-4a94-ab60-18a67e45a1a9}, !- Handle
  HotelLarge Hours_of_operation,          !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  {20560678-b849-4c81-ad93-fecdb389b309}, !- Default Day Schedule Name
  {52d4d785-33f1-47e1-9aa1-aaddc632d672}, !- Summer Design Day Schedule Name
  {7c4744c4-4517-4ea0-8b25-bb9857b034c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20560678-b849-4c81-ad93-fecdb389b309}, !- Handle
  HotelLarge Hours_of_operation Default,  !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abbf14fe-9360-4283-94f2-b89c376757d1}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c4744c4-4517-4ea0-8b25-bb9857b034c4}, !- Handle
  HotelLarge Hours_of_operation Winter Design Day, !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b3fac28-ced8-4df9-a40d-bbeb7c49c99e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52d4d785-33f1-47e1-9aa1-aaddc632d672}, !- Handle
  HotelLarge Hours_of_operation Summer Design Day, !- Name
  {49ef2edb-0846-434f-a1f3-9b283f399295}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {8f1e281d-ba8f-4d7e-991d-a8eac742feb9}, !- Handle
  Laundry_Flr_1 Exhaust Fan,              !- Name
  {aca7835f-038c-4a94-ab60-18a67e45a1a9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {7b150693-6929-4816-a7c8-b730446dae71}, !- Air Inlet Node Name
  {8489811c-943a-45da-a956-189c6adcac7f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {83fed1e1-48c1-4f16-bad0-1b4657c5e0e9}, !- Handle
  Node 230,                               !- Name
  {30304488-1aec-42ba-88f6-70a3e26a679f}, !- Inlet Port
  {7b150693-6929-4816-a7c8-b730446dae71}; !- Outlet Port

OS:Connection,
  {30304488-1aec-42ba-88f6-70a3e26a679f}, !- Handle
  {edade505-1164-41b5-a6d8-e0a38860703f}, !- Name
  {a9029bf9-031e-42cf-98a7-453df3d76d24}, !- Source Object
  3,                                      !- Outlet Port
  {83fed1e1-48c1-4f16-bad0-1b4657c5e0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b150693-6929-4816-a7c8-b730446dae71}, !- Handle
  {f99a6eea-b574-4f23-b797-60d76e7d1db2}, !- Name
  {83fed1e1-48c1-4f16-bad0-1b4657c5e0e9}, !- Source Object
  3,                                      !- Outlet Port
  {8f1e281d-ba8f-4d7e-991d-a8eac742feb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e747f80-26d8-41b6-8bf6-f7b93432b6df}, !- Handle
  Node 231,                               !- Name
  {8489811c-943a-45da-a956-189c6adcac7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8489811c-943a-45da-a956-189c6adcac7f}, !- Handle
  {1da9f66c-d98e-41f6-aefd-d853cb5f172d}, !- Name
  {8f1e281d-ba8f-4d7e-991d-a8eac742feb9}, !- Source Object
  7,                                      !- Outlet Port
  {6e747f80-26d8-41b6-8bf6-f7b93432b6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {5985064f-6857-410a-9d46-8a4914450c0b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aaf5909b-61b4-427f-bb29-924fdeca2fa0}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5985064f-6857-410a-9d46-8a4914450c0b}; !- Layer 1

OS:InternalMass:Definition,
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Handle
  Internal Mass Definition 1,             !- Name
  {aaf5909b-61b4-427f-bb29-924fdeca2fa0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {90bb827c-32f0-4c93-a827-4c6f9d362260}, !- Handle
  Room_1_Flr_3 Mass,                      !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea4dc254-b9db-44ad-9695-2db41c742637}, !- Handle
  Room_2_Flr_6 Mass,                      !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfa928d4-76a6-49dd-a721-809e81c1f642}, !- Handle
  Laundry_Flr_1 Mass,                     !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9798dd6a-13fc-46da-9197-b183ed6952ab}, !- Handle
  Room_6_Flr_3 Mass,                      !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f08036f-14e9-4183-9804-b8c68c51901a}, !- Handle
  Corridor_Flr_3 Mass,                    !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {640cd6c6-97ff-4e13-8576-c97be701a4e8}, !- Handle
  Banquet_Flr_6 Mass,                     !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1818f54b-2a29-4049-b3a1-7e69161c9b5a}, !- Handle
  Kitchen_Flr_6 Mass,                     !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3212c81c-0364-4db0-8e95-0883aad6252a}, !- Handle
  Lobby_Flr_1 Mass,                       !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {018d7408-ef0b-456f-8ff2-b6e0a4b4f3fb}, !- Handle
  Basement Mass,                          !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b0eb4c0-27a3-4276-868c-ced18910da05}, !- Handle
  Retail_1_Flr_1 Mass,                    !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47666e3f-cc4e-4eea-8694-22321cd1aee7}, !- Handle
  Corridor_Flr_6 Mass,                    !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98876351-7610-4235-b1ed-12f2e5272789}, !- Handle
  Room_5_Flr_3 Mass,                      !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d572fb07-f6a3-409f-a95d-90c715856101}, !- Handle
  Room_4_Mult19_Flr_3 Mass,               !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f94f3fc2-0534-44e0-8939-895a221c8005}, !- Handle
  Room_3_Mult9_Flr_6 Mass,                !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06c82366-b20b-455e-b75b-a65a0ca3b269}, !- Handle
  Room_2_Flr_3 Mass,                      !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52d61cce-0b8c-4978-bf3f-a27222c6a690}, !- Handle
  Dining_Flr_6 Mass,                      !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c35566be-9c03-4a29-add9-756e6cae9a78}, !- Handle
  Cafe_Flr_1 Mass,                        !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dbc64d5a-b94a-4ce3-af7e-829cb5a6c418}, !- Handle
  Mech_Flr_1 Mass,                        !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33d15c4e-7e3c-4fcd-ba8d-eef399ae5f06}, !- Handle
  Retail_2_Flr_1 Mass,                    !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2a5a5a5-0dfb-4044-9a16-a665011222b7}, !- Handle
  Storage_Flr_1 Mass,                     !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d1c0100-2a97-40b2-82fc-5ec7550d301f}, !- Handle
  Room_1_Flr_6 Mass,                      !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2af187e3-465e-43e0-ac46-30600c86bb7a}, !- Handle
  Room_3_Mult19_Flr_3 Mass,               !- Name
  {253ae171-4ee6-4f21-b4e6-7d92b331e05e}, !- Internal Mass Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {c2f4c534-8126-4775-bd01-e242edf14801}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a78b0033-d912-46a0-a68e-87e7a955aab0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {38d11346-f0f3-4260-8736-ddd9dc6c394c}, !- Plant Side Inlet Node Name
  {868c6071-ebc4-4af6-a3cc-d7b069f24d66}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9b7326cf-c8f4-49e4-b885-f092d1b6c219}, !- Demand Side Inlet Node Name
  {44aac99f-c2a6-4666-8fad-ed171fd7beae}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {090cec1c-2f17-47f7-8993-5b4ceb22268d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Demand Mixer Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Demand Splitter Name
  {a3b11a2b-5482-413c-bcce-f177f0fcdeeb}, !- Supply Mixer Name
  {27e93678-85be-4cfb-8acc-2420a4f510c6}; !- Supply Splitter Name

OS:Node,
  {772ef014-18bd-40d2-97ca-0b9435a6f5b0}, !- Handle
  Node 232,                               !- Name
  {38d11346-f0f3-4260-8736-ddd9dc6c394c}, !- Inlet Port
  {1dab1aef-a406-44d8-9945-281c5b0b4651}; !- Outlet Port

OS:Node,
  {a78b0033-d912-46a0-a68e-87e7a955aab0}, !- Handle
  Node 233,                               !- Name
  {44a249ad-7288-4b07-bdd0-d03ad3e295f6}, !- Inlet Port
  {868c6071-ebc4-4af6-a3cc-d7b069f24d66}; !- Outlet Port

OS:Node,
  {cf42b3c0-a568-481f-a3a4-30e15b94d9f6}, !- Handle
  Node 234,                               !- Name
  {32b03567-de9d-4b6d-bc2c-809617da36e9}, !- Inlet Port
  {266f4431-bff3-41ea-aa7b-fcee71a1c3e5}; !- Outlet Port

OS:Connector:Mixer,
  {a3b11a2b-5482-413c-bcce-f177f0fcdeeb}, !- Handle
  Connector Mixer 5,                      !- Name
  {32d01cf6-0b3c-442b-b467-72df6ac20674}, !- Outlet Branch Name
  {f7b3686f-f69b-45db-ae09-fb1613a5fa3a}, !- Inlet Branch Name 1
  {a23732a7-5e09-4f20-9d0e-7461cd88c7e4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {27e93678-85be-4cfb-8acc-2420a4f510c6}, !- Handle
  Connector Splitter 5,                   !- Name
  {32ff94f3-4740-4416-84b6-c0329bbda07b}, !- Inlet Branch Name
  {32b03567-de9d-4b6d-bc2c-809617da36e9}, !- Outlet Branch Name 1
  {7e97e0cc-9bce-4911-a3b7-987e8c627b17}; !- Outlet Branch Name 2

OS:Connection,
  {38d11346-f0f3-4260-8736-ddd9dc6c394c}, !- Handle
  {93c170d9-1ab0-4a00-925b-04f97ee9ae09}, !- Name
  {c2f4c534-8126-4775-bd01-e242edf14801}, !- Source Object
  14,                                     !- Outlet Port
  {772ef014-18bd-40d2-97ca-0b9435a6f5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b03567-de9d-4b6d-bc2c-809617da36e9}, !- Handle
  {12410bd9-c769-4839-a843-9428d51f2119}, !- Name
  {27e93678-85be-4cfb-8acc-2420a4f510c6}, !- Source Object
  3,                                      !- Outlet Port
  {cf42b3c0-a568-481f-a3a4-30e15b94d9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868c6071-ebc4-4af6-a3cc-d7b069f24d66}, !- Handle
  {59a9410a-a919-4275-b781-c1c8fd6bedf8}, !- Name
  {a78b0033-d912-46a0-a68e-87e7a955aab0}, !- Source Object
  3,                                      !- Outlet Port
  {c2f4c534-8126-4775-bd01-e242edf14801}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2ec28aa0-ada0-41e9-a697-eab40a295180}, !- Handle
  Node 235,                               !- Name
  {9b7326cf-c8f4-49e4-b885-f092d1b6c219}, !- Inlet Port
  {755d8d2d-c3fb-4ef4-99e6-3147c84e19ef}; !- Outlet Port

OS:Node,
  {4d4b22e0-824a-4f36-9594-3bbb930e0aab}, !- Handle
  Node 236,                               !- Name
  {4438cdc3-073e-40ef-9353-271e0d436c40}, !- Inlet Port
  {44aac99f-c2a6-4666-8fad-ed171fd7beae}; !- Outlet Port

OS:Node,
  {4ca31f61-93ba-4506-a8f4-78437a65c7fc}, !- Handle
  Node 237,                               !- Name
  {97218dda-15d1-4e2c-9e1d-4fd09f0f3d8a}, !- Inlet Port
  {1ed7ccc0-8ec4-4d79-8ea5-d91a1930a4f0}; !- Outlet Port

OS:Connector:Mixer,
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Handle
  Connector Mixer 6,                      !- Name
  {88cb9c61-bb5d-4b67-9bb7-3cdd93e6dfa0}, !- Outlet Branch Name
  {2bb98a9a-7697-499d-b422-bd28b297fe28}, !- Inlet Branch Name 1
  {10b5b63e-0c87-4a44-9ed3-72175fa81ce8}, !- Inlet Branch Name 2
  {272d1885-d930-4db9-8d3b-5e7e2c6fde4f}, !- Inlet Branch Name 3
  {10c26048-112d-480e-8c6a-9aebfb431bd1}, !- Inlet Branch Name 4
  {66d275d7-4a38-4a1a-acd5-2149d5ebb227}, !- Inlet Branch Name 5
  {61013069-07db-4f3b-97a1-69d908a7b2b5}, !- Inlet Branch Name 6
  {d1668144-dde6-48a1-ad6b-b99db3f3ac98}, !- Inlet Branch Name 7
  {718f3a88-4928-48d4-8841-32b78aeb536d}, !- Inlet Branch Name 8
  {6067cd78-b642-42a1-aeae-a257f328b07b}, !- Inlet Branch Name 9
  {740b9e05-e213-4f7f-ac8f-34fe1b23cc9e}, !- Inlet Branch Name 10
  {885f9757-72ef-4819-8257-758c3b649707}, !- Inlet Branch Name 11
  {97ea2cfb-c4aa-4288-8dca-ffdc33edf2d9}, !- Inlet Branch Name 12
  {83d877be-445e-46c1-9f24-343ed7edda65}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Handle
  Connector Splitter 6,                   !- Name
  {755d8d2d-c3fb-4ef4-99e6-3147c84e19ef}, !- Inlet Branch Name
  {97218dda-15d1-4e2c-9e1d-4fd09f0f3d8a}, !- Outlet Branch Name 1
  {a543f094-0a9a-465d-8ab6-c2b446c23ef6}, !- Outlet Branch Name 2
  {03da15ab-bbb3-4b35-beea-2d91253117be}, !- Outlet Branch Name 3
  {ca4eb7f3-f614-4adc-b6ec-93d9b0cc8099}, !- Outlet Branch Name 4
  {e90ba9de-bbd2-4ded-8f33-51ca868e25bc}, !- Outlet Branch Name 5
  {65c90952-98bf-4b77-8ba9-df171fbd25d9}, !- Outlet Branch Name 6
  {67b701d1-02ef-4bc9-ba21-8267d9a82e92}, !- Outlet Branch Name 7
  {c7e3b4d0-b28a-4ab5-a8d4-58f8b0fcc384}, !- Outlet Branch Name 8
  {78a264e8-71cd-4cca-9a30-fb7549f05154}, !- Outlet Branch Name 9
  {9ba70375-5484-4e79-8276-69a8eba5aa71}, !- Outlet Branch Name 10
  {93255842-e59d-44b1-8d75-61d2888f2e9c}, !- Outlet Branch Name 11
  {5b32c453-7331-4429-8a53-be753fa19ccc}, !- Outlet Branch Name 12
  {8a883f58-346c-4c0b-bce6-f16d95550c05}; !- Outlet Branch Name 13

OS:Connection,
  {9b7326cf-c8f4-49e4-b885-f092d1b6c219}, !- Handle
  {6aa23a50-cfc9-4728-b1ae-0ee2a9a6cb2a}, !- Name
  {c2f4c534-8126-4775-bd01-e242edf14801}, !- Source Object
  17,                                     !- Outlet Port
  {2ec28aa0-ada0-41e9-a697-eab40a295180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755d8d2d-c3fb-4ef4-99e6-3147c84e19ef}, !- Handle
  {896a6eae-c3e2-4e21-8a64-34922a7de96f}, !- Name
  {2ec28aa0-ada0-41e9-a697-eab40a295180}, !- Source Object
  3,                                      !- Outlet Port
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97218dda-15d1-4e2c-9e1d-4fd09f0f3d8a}, !- Handle
  {b52a06de-12a1-4b94-8e67-aa7b5d2443a2}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  3,                                      !- Outlet Port
  {4ca31f61-93ba-4506-a8f4-78437a65c7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44aac99f-c2a6-4666-8fad-ed171fd7beae}, !- Handle
  {8dff39cf-9248-4a3b-9ea6-76aa2b2d431b}, !- Name
  {4d4b22e0-824a-4f36-9594-3bbb930e0aab}, !- Source Object
  3,                                      !- Outlet Port
  {c2f4c534-8126-4775-bd01-e242edf14801}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6d2abe79-8f8a-4da2-833c-49c8ea61fb1b}, !- Handle
  {c2f4c534-8126-4775-bd01-e242edf14801}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {090cec1c-2f17-47f7-8993-5b4ceb22268d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {9251a0e4-41a4-428a-a2c4-e5e1c72fc583}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4fb69d7e-9680-498c-b5c4-0458376b538d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9251a0e4-41a4-428a-a2c4-e5e1c72fc583}, !- Schedule Type Limits Name
  {bbdd4c90-e3c9-46dc-970d-11cf40fa4068}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbdd4c90-e3c9-46dc-970d-11cf40fa4068}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9251a0e4-41a4-428a-a2c4-e5e1c72fc583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fb0ad530-2a52-4a32-8423-1dbe0597f33a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4fb69d7e-9680-498c-b5c4-0458376b538d}, !- Schedule Name
  {a78b0033-d912-46a0-a68e-87e7a955aab0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b139ea00-3c52-4dc3-adcb-8537e288e6e6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {1dab1aef-a406-44d8-9945-281c5b0b4651}, !- Inlet Node Name
  {2ee0416a-6fe8-4413-be88-cc592ddef733}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {173f3d0f-9215-489c-ba82-955ac894af58}, !- Handle
  Node 238,                               !- Name
  {2ee0416a-6fe8-4413-be88-cc592ddef733}, !- Inlet Port
  {32ff94f3-4740-4416-84b6-c0329bbda07b}; !- Outlet Port

OS:Connection,
  {1dab1aef-a406-44d8-9945-281c5b0b4651}, !- Handle
  {9a4692ec-0453-4ea3-9bf8-ca633fe4b365}, !- Name
  {772ef014-18bd-40d2-97ca-0b9435a6f5b0}, !- Source Object
  3,                                      !- Outlet Port
  {b139ea00-3c52-4dc3-adcb-8537e288e6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee0416a-6fe8-4413-be88-cc592ddef733}, !- Handle
  {2a712163-f05d-4355-8742-1c95b7dcfa5f}, !- Name
  {b139ea00-3c52-4dc3-adcb-8537e288e6e6}, !- Source Object
  3,                                      !- Outlet Port
  {173f3d0f-9215-489c-ba82-955ac894af58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ff94f3-4740-4416-84b6-c0329bbda07b}, !- Handle
  {c88b07cf-8bf4-41e2-a4a0-4f19e39c7ed8}, !- Name
  {173f3d0f-9215-489c-ba82-955ac894af58}, !- Source Object
  3,                                      !- Outlet Port
  {27e93678-85be-4cfb-8acc-2420a4f510c6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {69be0c3a-4e3f-464f-96c6-aa72a5b26a6c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a4584060-f531-4a66-a51f-404d9ad57852}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {4fb69d7e-9680-498c-b5c4-0458376b538d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  18467.4419866431,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  18467.4419866431,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {cd3634c6-e6f2-4d4f-a419-23f7854b6319}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {266f4431-bff3-41ea-aa7b-fcee71a1c3e5}, !- Use Side Inlet Node Name
  {aeafc0bd-c1dd-4abb-bb2d-663a497064d4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2093fd7a-3df3-4649-9f14-a32532e68c19}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {e7f9872f-93c8-42d5-abe4-28f8b85ddd91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7f9872f-93c8-42d5-abe4-28f8b85ddd91}, !- Handle
  Schedule Day 61,                        !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fa27984-7fa9-4048-9c94-09055413aede}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {4c22b5f8-c6cc-40b8-beed-cfb11da44892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c22b5f8-c6cc-40b8-beed-cfb11da44892}, !- Handle
  Schedule Day 62,                        !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {38972558-6817-460a-9529-35a3d1f18dfb}, !- Handle
  Node 239,                               !- Name
  {aeafc0bd-c1dd-4abb-bb2d-663a497064d4}, !- Inlet Port
  {f7b3686f-f69b-45db-ae09-fb1613a5fa3a}; !- Outlet Port

OS:Connection,
  {266f4431-bff3-41ea-aa7b-fcee71a1c3e5}, !- Handle
  {da27c78e-b29b-4138-89dc-7b86f3c86655}, !- Name
  {cf42b3c0-a568-481f-a3a4-30e15b94d9f6}, !- Source Object
  3,                                      !- Outlet Port
  {a4584060-f531-4a66-a51f-404d9ad57852}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aeafc0bd-c1dd-4abb-bb2d-663a497064d4}, !- Handle
  {e96e547e-5976-49a3-ab94-f7d161d93e64}, !- Name
  {a4584060-f531-4a66-a51f-404d9ad57852}, !- Source Object
  32,                                     !- Outlet Port
  {38972558-6817-460a-9529-35a3d1f18dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b3686f-f69b-45db-ae09-fb1613a5fa3a}, !- Handle
  {1fd8d8b2-d675-48b2-ae61-b6cc93d8d687}, !- Name
  {38972558-6817-460a-9529-35a3d1f18dfb}, !- Source Object
  3,                                      !- Outlet Port
  {a3b11a2b-5482-413c-bcce-f177f0fcdeeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a59c0df7-ef69-4a68-8a3e-e9a44863d0df}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {bd51b639-13bb-421c-8e3f-fafe32816f27}, !- Inlet Node Name
  {427fd5b5-49a8-4c27-a05c-0f83632c8c28}; !- Outlet Node Name

OS:Node,
  {a3902ee4-c68a-4748-96f2-d34fa0a0aae4}, !- Handle
  Node 240,                               !- Name
  {7e97e0cc-9bce-4911-a3b7-987e8c627b17}, !- Inlet Port
  {bd51b639-13bb-421c-8e3f-fafe32816f27}; !- Outlet Port

OS:Connection,
  {7e97e0cc-9bce-4911-a3b7-987e8c627b17}, !- Handle
  {57f2cc59-431f-492b-b64e-4e4211879f81}, !- Name
  {27e93678-85be-4cfb-8acc-2420a4f510c6}, !- Source Object
  4,                                      !- Outlet Port
  {a3902ee4-c68a-4748-96f2-d34fa0a0aae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e819eb65-ae8e-4999-a249-965d6e620bb3}, !- Handle
  Node 241,                               !- Name
  {427fd5b5-49a8-4c27-a05c-0f83632c8c28}, !- Inlet Port
  {a23732a7-5e09-4f20-9d0e-7461cd88c7e4}; !- Outlet Port

OS:Connection,
  {bd51b639-13bb-421c-8e3f-fafe32816f27}, !- Handle
  {afca5891-4894-4e2b-b9bf-3c793eab1725}, !- Name
  {a3902ee4-c68a-4748-96f2-d34fa0a0aae4}, !- Source Object
  3,                                      !- Outlet Port
  {a59c0df7-ef69-4a68-8a3e-e9a44863d0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427fd5b5-49a8-4c27-a05c-0f83632c8c28}, !- Handle
  {e894f075-baac-4ac2-adfc-6644eaaea296}, !- Name
  {a59c0df7-ef69-4a68-8a3e-e9a44863d0df}, !- Source Object
  3,                                      !- Outlet Port
  {e819eb65-ae8e-4999-a249-965d6e620bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a23732a7-5e09-4f20-9d0e-7461cd88c7e4}, !- Handle
  {31914985-3659-46d3-9a5a-c3694634b5c0}, !- Name
  {e819eb65-ae8e-4999-a249-965d6e620bb3}, !- Source Object
  3,                                      !- Outlet Port
  {a3b11a2b-5482-413c-bcce-f177f0fcdeeb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e8761ca-08bf-4d46-9a42-3ebca75ffa1c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1ed7ccc0-8ec4-4d79-8ea5-d91a1930a4f0}, !- Inlet Node Name
  {8f4db100-1d8f-415a-b7fb-4ab8c9008fa7}; !- Outlet Node Name

OS:Node,
  {c53b4811-c112-4089-9166-16257f66af06}, !- Handle
  Node 242,                               !- Name
  {8f4db100-1d8f-415a-b7fb-4ab8c9008fa7}, !- Inlet Port
  {2bb98a9a-7697-499d-b422-bd28b297fe28}; !- Outlet Port

OS:Connection,
  {1ed7ccc0-8ec4-4d79-8ea5-d91a1930a4f0}, !- Handle
  {3f77a4fe-7d81-41ed-a82b-24e0bb389db3}, !- Name
  {4ca31f61-93ba-4506-a8f4-78437a65c7fc}, !- Source Object
  3,                                      !- Outlet Port
  {2e8761ca-08bf-4d46-9a42-3ebca75ffa1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4db100-1d8f-415a-b7fb-4ab8c9008fa7}, !- Handle
  {14da0a13-3a8c-47ac-85f1-4f13ce51a65b}, !- Name
  {2e8761ca-08bf-4d46-9a42-3ebca75ffa1c}, !- Source Object
  3,                                      !- Outlet Port
  {c53b4811-c112-4089-9166-16257f66af06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb98a9a-7697-499d-b422-bd28b297fe28}, !- Handle
  {33e462a8-eff0-456b-bd2f-41a495f2c318}, !- Name
  {c53b4811-c112-4089-9166-16257f66af06}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af7d918a-9659-41d6-a578-8e03ff3d60b9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {275a010a-cfbc-4645-a08a-62e2992e9cd3}, !- Inlet Node Name
  {44a249ad-7288-4b07-bdd0-d03ad3e295f6}; !- Outlet Node Name

OS:Node,
  {3dc78a08-2378-44c2-9d5a-547c1687c9f9}, !- Handle
  Node 243,                               !- Name
  {32d01cf6-0b3c-442b-b467-72df6ac20674}, !- Inlet Port
  {275a010a-cfbc-4645-a08a-62e2992e9cd3}; !- Outlet Port

OS:Connection,
  {32d01cf6-0b3c-442b-b467-72df6ac20674}, !- Handle
  {ce90a423-8a2c-4265-bc80-21a01b8fb57c}, !- Name
  {a3b11a2b-5482-413c-bcce-f177f0fcdeeb}, !- Source Object
  2,                                      !- Outlet Port
  {3dc78a08-2378-44c2-9d5a-547c1687c9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275a010a-cfbc-4645-a08a-62e2992e9cd3}, !- Handle
  {ba48514c-5be7-4d92-b15a-db71f4f75ef2}, !- Name
  {3dc78a08-2378-44c2-9d5a-547c1687c9f9}, !- Source Object
  3,                                      !- Outlet Port
  {af7d918a-9659-41d6-a578-8e03ff3d60b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a249ad-7288-4b07-bdd0-d03ad3e295f6}, !- Handle
  {a54490ad-e45e-4545-993a-ec8109550b4d}, !- Name
  {af7d918a-9659-41d6-a578-8e03ff3d60b9}, !- Source Object
  3,                                      !- Outlet Port
  {a78b0033-d912-46a0-a68e-87e7a955aab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94877386-a3a4-4eaf-90b4-998b157e496c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c2c1aab7-e33d-4e9e-95df-1c72344e5ed1}, !- Inlet Node Name
  {4438cdc3-073e-40ef-9353-271e0d436c40}; !- Outlet Node Name

OS:Node,
  {0f4fd3b3-3751-4660-97b6-266719792380}, !- Handle
  Node 244,                               !- Name
  {88cb9c61-bb5d-4b67-9bb7-3cdd93e6dfa0}, !- Inlet Port
  {c2c1aab7-e33d-4e9e-95df-1c72344e5ed1}; !- Outlet Port

OS:Connection,
  {88cb9c61-bb5d-4b67-9bb7-3cdd93e6dfa0}, !- Handle
  {e8650004-cc95-4d86-bc2b-5cdfad2f7d7d}, !- Name
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Source Object
  2,                                      !- Outlet Port
  {0f4fd3b3-3751-4660-97b6-266719792380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c1aab7-e33d-4e9e-95df-1c72344e5ed1}, !- Handle
  {974cd4f6-6fe9-4c84-9562-eec8fcb26fed}, !- Name
  {0f4fd3b3-3751-4660-97b6-266719792380}, !- Source Object
  3,                                      !- Outlet Port
  {94877386-a3a4-4eaf-90b4-998b157e496c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4438cdc3-073e-40ef-9353-271e0d436c40}, !- Handle
  {3e264862-d4f2-4371-bddf-8c04cfbf2f59}, !- Name
  {94877386-a3a4-4eaf-90b4-998b157e496c}, !- Source Object
  3,                                      !- Outlet Port
  {4d4b22e0-824a-4f36-9594-3bbb930e0aab}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c703d457-146a-407f-a972-5df7beaca93c}, !- Handle
  Water Use Connections 1,                !- Name
  {d836bf80-75fd-46f5-ad7f-8af62e631f75}, !- Inlet Node Name
  {343c8eb7-310e-48c5-9b9a-42f05fdbe940}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4763dc74-b31e-4405-8442-94d29fd5bace}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd98091d-352a-4107-987d-032bb2dbb08a}, !- Handle
  Room_1_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920495e-006,                  !- Peak Flow Rate {m3/s}
  {9754212f-ddd3-4628-aa68-7a5000b35bbf}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {2a0d68f4-9932-4813-a9e9-7776e4b2cfd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a0d68f4-9932-4813-a9e9-7776e4b2cfd0}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {1b62af87-81b2-4ec0-a468-9696e42ca7e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b62af87-81b2-4ec0-a468-9696e42ca7e0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9754212f-ddd3-4628-aa68-7a5000b35bbf}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {710058cf-b651-457b-ad27-a323cbb2c97b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {710058cf-b651-457b-ad27-a323cbb2c97b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4763dc74-b31e-4405-8442-94d29fd5bace}, !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm, !- Name
  {bd98091d-352a-4107-987d-032bb2dbb08a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {159133c9-9a58-4755-ac0d-05266513f93a}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {79170c9a-eb2f-4461-a99a-c8f0fa530451}, !- Default Day Schedule Name
  {1b9cfbc8-a4fa-4f3c-b3c3-4f231547deb2}, !- Summer Design Day Schedule Name
  {b32a5edd-9fde-4580-8d9c-3bc403545ced}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79170c9a-eb2f-4461-a99a-c8f0fa530451}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {f29a69f9-3d0b-4011-b9c1-1398fcf9c00d}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b32a5edd-9fde-4580-8d9c-3bc403545ced}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {f4747a5c-ba40-4aab-b3dc-1f9c35c56eef}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b9cfbc8-a4fa-4f3c-b3c3-4f231547deb2}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {f09d171e-31bb-4b1c-a6eb-f8686255f684}, !- Handle
  Schedule Rule 28,                       !- Name
  {159133c9-9a58-4755-ac0d-05266513f93a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3de4be8-f31d-468f-8674-cdae7fc31717}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3de4be8-f31d-468f-8674-cdae7fc31717}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {e9d8f4a4-db05-4441-ae52-8c69fdea7991}, !- Handle
  Node 245,                               !- Name
  {a543f094-0a9a-465d-8ab6-c2b446c23ef6}, !- Inlet Port
  {d836bf80-75fd-46f5-ad7f-8af62e631f75}; !- Outlet Port

OS:Connection,
  {a543f094-0a9a-465d-8ab6-c2b446c23ef6}, !- Handle
  {762c3431-99c4-402e-a747-922cb1749e7f}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  4,                                      !- Outlet Port
  {e9d8f4a4-db05-4441-ae52-8c69fdea7991}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7546f717-2925-47ac-af80-ee489602c5cc}, !- Handle
  Node 246,                               !- Name
  {343c8eb7-310e-48c5-9b9a-42f05fdbe940}, !- Inlet Port
  {10b5b63e-0c87-4a44-9ed3-72175fa81ce8}; !- Outlet Port

OS:Connection,
  {d836bf80-75fd-46f5-ad7f-8af62e631f75}, !- Handle
  {c799dd9f-fb6a-4f72-b71c-fa5f0dfd328a}, !- Name
  {e9d8f4a4-db05-4441-ae52-8c69fdea7991}, !- Source Object
  3,                                      !- Outlet Port
  {c703d457-146a-407f-a972-5df7beaca93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343c8eb7-310e-48c5-9b9a-42f05fdbe940}, !- Handle
  {4354b91f-1829-4853-8a3c-1ac69e0b39fa}, !- Name
  {c703d457-146a-407f-a972-5df7beaca93c}, !- Source Object
  3,                                      !- Outlet Port
  {7546f717-2925-47ac-af80-ee489602c5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b5b63e-0c87-4a44-9ed3-72175fa81ce8}, !- Handle
  {a179fec7-f1c2-4f79-86a9-fb64e69d51ac}, !- Name
  {7546f717-2925-47ac-af80-ee489602c5cc}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4be0b44c-cde2-477c-8b8c-598f6c720087}, !- Handle
  Water Use Connections 2,                !- Name
  {2edecd9b-329d-406d-a7db-87a478a33546}, !- Inlet Node Name
  {42339b48-6643-4a11-be2a-55f40ba1c5bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60bbb53d-80d8-419a-9013-b2558a71214a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3dc9010-7d6a-439e-b052-d070e46df139}, !- Handle
  Room_2_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-006,                  !- Peak Flow Rate {m3/s}
  {3b50664b-01e1-48ef-95ba-b44328cae763}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b50664b-01e1-48ef-95ba-b44328cae763}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {745a18ce-cb0a-45f2-8ffb-96c5698587c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {745a18ce-cb0a-45f2-8ffb-96c5698587c5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {60bbb53d-80d8-419a-9013-b2558a71214a}, !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm, !- Name
  {f3dc9010-7d6a-439e-b052-d070e46df139}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a3f16aa-2b64-4f0e-94f1-7b324d8d6b11}, !- Handle
  Node 247,                               !- Name
  {03da15ab-bbb3-4b35-beea-2d91253117be}, !- Inlet Port
  {2edecd9b-329d-406d-a7db-87a478a33546}; !- Outlet Port

OS:Connection,
  {03da15ab-bbb3-4b35-beea-2d91253117be}, !- Handle
  {ffe392c1-a1e9-4789-bbc2-6f5bd25cb0d4}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  5,                                      !- Outlet Port
  {9a3f16aa-2b64-4f0e-94f1-7b324d8d6b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f2721a8-2cf0-498d-bcdb-4892d56188ab}, !- Handle
  Node 248,                               !- Name
  {42339b48-6643-4a11-be2a-55f40ba1c5bb}, !- Inlet Port
  {272d1885-d930-4db9-8d3b-5e7e2c6fde4f}; !- Outlet Port

OS:Connection,
  {2edecd9b-329d-406d-a7db-87a478a33546}, !- Handle
  {d544a5a3-d70e-4205-8adb-6bcb3d81547a}, !- Name
  {9a3f16aa-2b64-4f0e-94f1-7b324d8d6b11}, !- Source Object
  3,                                      !- Outlet Port
  {4be0b44c-cde2-477c-8b8c-598f6c720087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42339b48-6643-4a11-be2a-55f40ba1c5bb}, !- Handle
  {f51253cb-56b8-4953-a4b6-4a5b7d505b31}, !- Name
  {4be0b44c-cde2-477c-8b8c-598f6c720087}, !- Source Object
  3,                                      !- Outlet Port
  {6f2721a8-2cf0-498d-bcdb-4892d56188ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272d1885-d930-4db9-8d3b-5e7e2c6fde4f}, !- Handle
  {b9c48330-7427-4783-96fc-fb660de80fc7}, !- Name
  {6f2721a8-2cf0-498d-bcdb-4892d56188ab}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2e5371c0-9644-4c8f-8ae7-8369f580bfbf}, !- Handle
  Water Use Connections 3,                !- Name
  {82bca63a-9a90-4f3f-93bd-264d08cdb0e9}, !- Inlet Node Name
  {42e0b944-5d64-42f8-9ee5-7ca5542e8bf7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03475ef9-90e9-4623-bb9a-8a068e401f58}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff03d712-c5e3-48d3-9925-109c80114015}, !- Handle
  Room_5_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920496e-006,                  !- Peak Flow Rate {m3/s}
  {59eb91ea-cdaf-45f1-9743-f1dde6f0392d}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59eb91ea-cdaf-45f1-9743-f1dde6f0392d}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {992c5ad9-8af4-47fd-ac01-fb29538ff679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {992c5ad9-8af4-47fd-ac01-fb29538ff679}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {03475ef9-90e9-4623-bb9a-8a068e401f58}, !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm, !- Name
  {ff03d712-c5e3-48d3-9925-109c80114015}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5a539fe-b0b7-4a3a-8a7c-13ccfe7e964b}, !- Handle
  Node 249,                               !- Name
  {ca4eb7f3-f614-4adc-b6ec-93d9b0cc8099}, !- Inlet Port
  {82bca63a-9a90-4f3f-93bd-264d08cdb0e9}; !- Outlet Port

OS:Connection,
  {ca4eb7f3-f614-4adc-b6ec-93d9b0cc8099}, !- Handle
  {93d693c9-a0a3-4da8-abfb-f30ecc08addb}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  6,                                      !- Outlet Port
  {c5a539fe-b0b7-4a3a-8a7c-13ccfe7e964b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2d73bdf-54c5-41e2-b954-10c057f739a4}, !- Handle
  Node 250,                               !- Name
  {42e0b944-5d64-42f8-9ee5-7ca5542e8bf7}, !- Inlet Port
  {10c26048-112d-480e-8c6a-9aebfb431bd1}; !- Outlet Port

OS:Connection,
  {82bca63a-9a90-4f3f-93bd-264d08cdb0e9}, !- Handle
  {817be064-8e1f-4a9a-821f-22db2f27c6eb}, !- Name
  {c5a539fe-b0b7-4a3a-8a7c-13ccfe7e964b}, !- Source Object
  3,                                      !- Outlet Port
  {2e5371c0-9644-4c8f-8ae7-8369f580bfbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e0b944-5d64-42f8-9ee5-7ca5542e8bf7}, !- Handle
  {7951d4d6-e60e-473c-8b08-31597141d385}, !- Name
  {2e5371c0-9644-4c8f-8ae7-8369f580bfbf}, !- Source Object
  3,                                      !- Outlet Port
  {e2d73bdf-54c5-41e2-b954-10c057f739a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c26048-112d-480e-8c6a-9aebfb431bd1}, !- Handle
  {8f501e91-5865-419e-a944-62e786bd0779}, !- Name
  {e2d73bdf-54c5-41e2-b954-10c057f739a4}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {840ee806-3045-4127-bcd9-5e3737284440}, !- Handle
  Water Use Connections 4,                !- Name
  {c62a9691-3f33-4e33-9962-20b8c7e6d5a0}, !- Inlet Node Name
  {4f8ee44e-d44a-40f9-9d08-37bcd88a6fca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cf8df20-1be7-4c4a-baa3-4d335d2751a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9a7b5a5-2c07-440b-a514-fa534f229f50}, !- Handle
  Room_6_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-006,                  !- Peak Flow Rate {m3/s}
  {d873a11a-5720-47e9-8d99-82f7b1a6806a}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d873a11a-5720-47e9-8d99-82f7b1a6806a}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {2abf3afe-6cf4-472d-ba2a-ef366a133b73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2abf3afe-6cf4-472d-ba2a-ef366a133b73}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0cf8df20-1be7-4c4a-baa3-4d335d2751a2}, !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm, !- Name
  {a9a7b5a5-2c07-440b-a514-fa534f229f50}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f50ad153-9614-4b1f-aaea-a93784b9d0c3}, !- Handle
  Node 251,                               !- Name
  {e90ba9de-bbd2-4ded-8f33-51ca868e25bc}, !- Inlet Port
  {c62a9691-3f33-4e33-9962-20b8c7e6d5a0}; !- Outlet Port

OS:Connection,
  {e90ba9de-bbd2-4ded-8f33-51ca868e25bc}, !- Handle
  {f51c21ba-edc5-4963-9d09-857a710910ce}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  7,                                      !- Outlet Port
  {f50ad153-9614-4b1f-aaea-a93784b9d0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e072e417-35b8-423b-92ae-5d8f1c959aac}, !- Handle
  Node 252,                               !- Name
  {4f8ee44e-d44a-40f9-9d08-37bcd88a6fca}, !- Inlet Port
  {66d275d7-4a38-4a1a-acd5-2149d5ebb227}; !- Outlet Port

OS:Connection,
  {c62a9691-3f33-4e33-9962-20b8c7e6d5a0}, !- Handle
  {57dd6149-4d23-47c3-bbc3-5dbc614e12e2}, !- Name
  {f50ad153-9614-4b1f-aaea-a93784b9d0c3}, !- Source Object
  3,                                      !- Outlet Port
  {840ee806-3045-4127-bcd9-5e3737284440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8ee44e-d44a-40f9-9d08-37bcd88a6fca}, !- Handle
  {f9ae9d7b-a8cb-4231-b4ef-b190029643af}, !- Name
  {840ee806-3045-4127-bcd9-5e3737284440}, !- Source Object
  3,                                      !- Outlet Port
  {e072e417-35b8-423b-92ae-5d8f1c959aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d275d7-4a38-4a1a-acd5-2149d5ebb227}, !- Handle
  {d65b475e-2229-49dc-8cf4-31444c3648b4}, !- Name
  {e072e417-35b8-423b-92ae-5d8f1c959aac}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {693ea50f-fd97-4ef2-8a6d-430cb30cd136}, !- Handle
  Water Use Connections 5,                !- Name
  {1d48d5ff-aba1-4e50-a3aa-80908120c67f}, !- Inlet Node Name
  {fbd5c9f0-4d3c-4d01-8f7f-3300965ea811}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92167bcc-da24-40ee-add2-5213e600c1c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cacb3e62-0885-4922-9a44-251d8de71338}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.98823821450512e-005,                  !- Peak Flow Rate {m3/s}
  {8e72f94a-35f3-43de-b67a-99bc49fcede6}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e72f94a-35f3-43de-b67a-99bc49fcede6}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {daa53b67-b412-458b-9332-c40006de58e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {daa53b67-b412-458b-9332-c40006de58e4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {92167bcc-da24-40ee-add2-5213e600c1c7}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {cacb3e62-0885-4922-9a44-251d8de71338}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1733ed0f-dd3e-45ae-b6dc-45f3ec3413cc}, !- Handle
  Node 253,                               !- Name
  {65c90952-98bf-4b77-8ba9-df171fbd25d9}, !- Inlet Port
  {1d48d5ff-aba1-4e50-a3aa-80908120c67f}; !- Outlet Port

OS:Connection,
  {65c90952-98bf-4b77-8ba9-df171fbd25d9}, !- Handle
  {2f65e357-a8aa-4bac-8f6a-74e404f36506}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  8,                                      !- Outlet Port
  {1733ed0f-dd3e-45ae-b6dc-45f3ec3413cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edb93813-1ba7-4052-ab05-9849582f6b3a}, !- Handle
  Node 254,                               !- Name
  {fbd5c9f0-4d3c-4d01-8f7f-3300965ea811}, !- Inlet Port
  {61013069-07db-4f3b-97a1-69d908a7b2b5}; !- Outlet Port

OS:Connection,
  {1d48d5ff-aba1-4e50-a3aa-80908120c67f}, !- Handle
  {c2a53b65-86bc-4fc3-a7d9-85b690658971}, !- Name
  {1733ed0f-dd3e-45ae-b6dc-45f3ec3413cc}, !- Source Object
  3,                                      !- Outlet Port
  {693ea50f-fd97-4ef2-8a6d-430cb30cd136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd5c9f0-4d3c-4d01-8f7f-3300965ea811}, !- Handle
  {db96fb43-0b95-453e-84b4-9707a27fb700}, !- Name
  {693ea50f-fd97-4ef2-8a6d-430cb30cd136}, !- Source Object
  3,                                      !- Outlet Port
  {edb93813-1ba7-4052-ab05-9849582f6b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61013069-07db-4f3b-97a1-69d908a7b2b5}, !- Handle
  {5c122db0-9caf-47e4-a046-fe7fb89425d0}, !- Name
  {edb93813-1ba7-4052-ab05-9849582f6b3a}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a0766e5a-f8ef-41c6-96cb-b7800dbbc55b}, !- Handle
  Water Use Connections 6,                !- Name
  {aac495e9-6778-4f99-b6e9-7e3f2355b892}, !- Inlet Node Name
  {d779857e-6222-4ebd-aa32-0c7b06d4ac54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a823fba-a461-411b-a18e-5dc6aaa54f9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec27a2ba-c079-42f9-bbff-2023111d1363}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.99096948008196e-005,                  !- Peak Flow Rate {m3/s}
  {a781f654-17d8-465b-90c1-b296e71edfbd}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a781f654-17d8-465b-90c1-b296e71edfbd}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {3a2963c3-ce7d-4628-b66b-7fa5332e7391}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a2963c3-ce7d-4628-b66b-7fa5332e7391}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a823fba-a461-411b-a18e-5dc6aaa54f9b}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {ec27a2ba-c079-42f9-bbff-2023111d1363}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94bb59ed-f15c-4231-b290-19e48b95ab7c}, !- Handle
  Node 255,                               !- Name
  {67b701d1-02ef-4bc9-ba21-8267d9a82e92}, !- Inlet Port
  {aac495e9-6778-4f99-b6e9-7e3f2355b892}; !- Outlet Port

OS:Connection,
  {67b701d1-02ef-4bc9-ba21-8267d9a82e92}, !- Handle
  {80fb72fd-17a8-49a4-823a-ce2222a92711}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  9,                                      !- Outlet Port
  {94bb59ed-f15c-4231-b290-19e48b95ab7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91d225fb-d773-4b8a-86f5-5d3f36cd43d5}, !- Handle
  Node 256,                               !- Name
  {d779857e-6222-4ebd-aa32-0c7b06d4ac54}, !- Inlet Port
  {d1668144-dde6-48a1-ad6b-b99db3f3ac98}; !- Outlet Port

OS:Connection,
  {aac495e9-6778-4f99-b6e9-7e3f2355b892}, !- Handle
  {84e44df7-2a81-43cf-8dfc-160cf9a678a1}, !- Name
  {94bb59ed-f15c-4231-b290-19e48b95ab7c}, !- Source Object
  3,                                      !- Outlet Port
  {a0766e5a-f8ef-41c6-96cb-b7800dbbc55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d779857e-6222-4ebd-aa32-0c7b06d4ac54}, !- Handle
  {9379271f-3c0e-44bf-9932-e0ff3b24e79f}, !- Name
  {a0766e5a-f8ef-41c6-96cb-b7800dbbc55b}, !- Source Object
  3,                                      !- Outlet Port
  {91d225fb-d773-4b8a-86f5-5d3f36cd43d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1668144-dde6-48a1-ad6b-b99db3f3ac98}, !- Handle
  {dc35d2ec-2f7e-4597-b4ef-77768e5db16f}, !- Name
  {91d225fb-d773-4b8a-86f5-5d3f36cd43d5}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5d69059f-e86d-408c-8fd6-aa9be4a6ec80}, !- Handle
  Water Use Connections 7,                !- Name
  {f2e8d6fa-714f-4ff3-85aa-0555961e773d}, !- Inlet Node Name
  {47b5a386-d201-4652-b4b6-0e6c918e2146}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d68729b8-5cbc-4a46-93af-9825d0b9ae31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bee063f1-189e-4637-8a48-8a315bc343d7}, !- Handle
  Room_1_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31447149730124e-006,                  !- Peak Flow Rate {m3/s}
  {e777b2c9-9aa7-428b-818e-48ce775fd60f}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e777b2c9-9aa7-428b-818e-48ce775fd60f}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {c833c847-b745-4b26-8cae-47afcb334aab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c833c847-b745-4b26-8cae-47afcb334aab}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d68729b8-5cbc-4a46-93af-9825d0b9ae31}, !- Handle
  Room_1_Flr_6 Service Water Use 0.02gpm, !- Name
  {bee063f1-189e-4637-8a48-8a315bc343d7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2236d4de-ca91-42c9-bc5d-a22cd461c0c4}, !- Handle
  Node 257,                               !- Name
  {c7e3b4d0-b28a-4ab5-a8d4-58f8b0fcc384}, !- Inlet Port
  {f2e8d6fa-714f-4ff3-85aa-0555961e773d}; !- Outlet Port

OS:Connection,
  {c7e3b4d0-b28a-4ab5-a8d4-58f8b0fcc384}, !- Handle
  {6cbbf0ac-afa7-43ff-b2d8-b949e868c646}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  10,                                     !- Outlet Port
  {2236d4de-ca91-42c9-bc5d-a22cd461c0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f7ded9c-cd5a-48cb-89a2-2f9952a047cb}, !- Handle
  Node 258,                               !- Name
  {47b5a386-d201-4652-b4b6-0e6c918e2146}, !- Inlet Port
  {718f3a88-4928-48d4-8841-32b78aeb536d}; !- Outlet Port

OS:Connection,
  {f2e8d6fa-714f-4ff3-85aa-0555961e773d}, !- Handle
  {e14d4200-8731-44d3-aaee-c3b64b90a240}, !- Name
  {2236d4de-ca91-42c9-bc5d-a22cd461c0c4}, !- Source Object
  3,                                      !- Outlet Port
  {5d69059f-e86d-408c-8fd6-aa9be4a6ec80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b5a386-d201-4652-b4b6-0e6c918e2146}, !- Handle
  {ff93f4e8-524f-435c-a625-97db55bd9112}, !- Name
  {5d69059f-e86d-408c-8fd6-aa9be4a6ec80}, !- Source Object
  3,                                      !- Outlet Port
  {3f7ded9c-cd5a-48cb-89a2-2f9952a047cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718f3a88-4928-48d4-8841-32b78aeb536d}, !- Handle
  {ef0139eb-bb3c-4581-9a76-e07bed53a631}, !- Name
  {3f7ded9c-cd5a-48cb-89a2-2f9952a047cb}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec8c318f-45b7-4ef4-9b32-1cd014d242dc}, !- Handle
  Water Use Connections 8,                !- Name
  {fe919b07-2560-448d-8161-b81efabe5fd1}, !- Inlet Node Name
  {a15ab64c-8fa5-4c8a-b05d-8446b63d4799}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72a7b1cd-f93b-4db7-82b1-18bc01b7cf26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adae107b-d2c3-4955-9e87-6337356e074e}, !- Handle
  Room_2_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31431748775264e-006,                  !- Peak Flow Rate {m3/s}
  {34a57377-1892-41f5-b97d-4144a49e5afc}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34a57377-1892-41f5-b97d-4144a49e5afc}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {d4b4228a-a4b9-48a4-bc96-00369a7067ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4b4228a-a4b9-48a4-bc96-00369a7067ec}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {72a7b1cd-f93b-4db7-82b1-18bc01b7cf26}, !- Handle
  Room_2_Flr_6 Service Water Use 0.02gpm, !- Name
  {adae107b-d2c3-4955-9e87-6337356e074e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {475f17d9-fd46-4c1f-9611-36876cef810f}, !- Handle
  Node 259,                               !- Name
  {78a264e8-71cd-4cca-9a30-fb7549f05154}, !- Inlet Port
  {fe919b07-2560-448d-8161-b81efabe5fd1}; !- Outlet Port

OS:Connection,
  {78a264e8-71cd-4cca-9a30-fb7549f05154}, !- Handle
  {01e81141-939a-459c-bf76-33808cc20bc9}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  11,                                     !- Outlet Port
  {475f17d9-fd46-4c1f-9611-36876cef810f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e62d5c-a6f4-4e2f-bd5c-7fc0a28a7de9}, !- Handle
  Node 260,                               !- Name
  {a15ab64c-8fa5-4c8a-b05d-8446b63d4799}, !- Inlet Port
  {6067cd78-b642-42a1-aeae-a257f328b07b}; !- Outlet Port

OS:Connection,
  {fe919b07-2560-448d-8161-b81efabe5fd1}, !- Handle
  {85193e72-dfb3-4f47-88f6-66dd5b714b2a}, !- Name
  {475f17d9-fd46-4c1f-9611-36876cef810f}, !- Source Object
  3,                                      !- Outlet Port
  {ec8c318f-45b7-4ef4-9b32-1cd014d242dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a15ab64c-8fa5-4c8a-b05d-8446b63d4799}, !- Handle
  {cc4d5566-cafd-42a1-b64a-21f77dfd6370}, !- Name
  {ec8c318f-45b7-4ef4-9b32-1cd014d242dc}, !- Source Object
  3,                                      !- Outlet Port
  {c6e62d5c-a6f4-4e2f-bd5c-7fc0a28a7de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6067cd78-b642-42a1-aeae-a257f328b07b}, !- Handle
  {08534af8-b9d1-410b-9db1-e4eaab734640}, !- Name
  {c6e62d5c-a6f4-4e2f-bd5c-7fc0a28a7de9}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f95280ce-3ed7-40c8-aad0-aebe23ad3091}, !- Handle
  Water Use Connections 9,                !- Name
  {cce0f2b5-f078-4fcd-bae7-1aedaf0e070e}, !- Inlet Node Name
  {360c9121-4622-4c02-8daf-9e247742848e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {202338b7-f324-4e72-bcee-5d6e08ac4b43}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b8f479d2-e1cc-4c7c-a4e5-bc91b4e88e26}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.18314112264128e-005,                  !- Peak Flow Rate {m3/s}
  {d1bd5908-5e5e-43fa-9ba0-9fbb7c0f83b8}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1bd5908-5e5e-43fa-9ba0-9fbb7c0f83b8}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {04f5e670-81fc-41a6-bea5-ad339a8b4204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04f5e670-81fc-41a6-bea5-ad339a8b4204}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {202338b7-f324-4e72-bcee-5d6e08ac4b43}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use 0.19gpm, !- Name
  {b8f479d2-e1cc-4c7c-a4e5-bc91b4e88e26}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {159133c9-9a58-4755-ac0d-05266513f93a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {25152d0d-f24e-4982-acb9-6fc13dcdcb5d}, !- Handle
  Node 261,                               !- Name
  {9ba70375-5484-4e79-8276-69a8eba5aa71}, !- Inlet Port
  {cce0f2b5-f078-4fcd-bae7-1aedaf0e070e}; !- Outlet Port

OS:Connection,
  {9ba70375-5484-4e79-8276-69a8eba5aa71}, !- Handle
  {4f042aad-54c2-419c-afd5-fa8cd94ed2a8}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  12,                                     !- Outlet Port
  {25152d0d-f24e-4982-acb9-6fc13dcdcb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1053e2e-d1e1-435e-8681-2f991caec1dc}, !- Handle
  Node 262,                               !- Name
  {360c9121-4622-4c02-8daf-9e247742848e}, !- Inlet Port
  {740b9e05-e213-4f7f-ac8f-34fe1b23cc9e}; !- Outlet Port

OS:Connection,
  {cce0f2b5-f078-4fcd-bae7-1aedaf0e070e}, !- Handle
  {fcf727c7-84bd-4ce0-8c47-15c33b6be4c0}, !- Name
  {25152d0d-f24e-4982-acb9-6fc13dcdcb5d}, !- Source Object
  3,                                      !- Outlet Port
  {f95280ce-3ed7-40c8-aad0-aebe23ad3091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360c9121-4622-4c02-8daf-9e247742848e}, !- Handle
  {bebf3996-fb8a-4e11-8e78-91c8dd61d122}, !- Name
  {f95280ce-3ed7-40c8-aad0-aebe23ad3091}, !- Source Object
  3,                                      !- Outlet Port
  {a1053e2e-d1e1-435e-8681-2f991caec1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740b9e05-e213-4f7f-ac8f-34fe1b23cc9e}, !- Handle
  {354e8040-eec1-4198-9cb5-a422b3a591ef}, !- Name
  {a1053e2e-d1e1-435e-8681-2f991caec1dc}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea776a0d-2206-445a-91d5-5a051dbbb22a}, !- Handle
  Water Use Connections 10,               !- Name
  {6a23ea6b-92bf-483a-ab20-ce4eee0a2afe}, !- Inlet Node Name
  {274d5200-ddf1-47e9-9ffc-343000e96980}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94df5308-2817-4216-823b-5f444d0e6e34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5be01395-2b3e-4d92-8660-cd19c347cd97}, !- Handle
  Kitchen_Flr_6 Service Water Use Def 2.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000139844901531725,                   !- Peak Flow Rate {m3/s}
  {9ba916c7-b3fe-4a08-8d39-25eeb36481bd}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ba916c7-b3fe-4a08-8d39-25eeb36481bd}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {11bc6f77-70d9-44c8-9cde-095123a3fa18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11bc6f77-70d9-44c8-9cde-095123a3fa18}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {94df5308-2817-4216-823b-5f444d0e6e34}, !- Handle
  Kitchen_Flr_6 Service Water Use 2.22gpm, !- Name
  {5be01395-2b3e-4d92-8660-cd19c347cd97}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0b5ee06a-dae5-429e-a705-3353b918f178}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b5ee06a-dae5-429e-a705-3353b918f178}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {78efd218-a2be-4dd0-878b-972592b57d39}, !- Default Day Schedule Name
  {958bc717-ea7e-458d-8060-f2c9a5e26afc}, !- Summer Design Day Schedule Name
  {5b408fc9-994e-422b-94ef-e92a528fcd2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78efd218-a2be-4dd0-878b-972592b57d39}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {70f7bb11-c04b-4d63-83c9-940f66acd983}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {958bc717-ea7e-458d-8060-f2c9a5e26afc}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {a0cfbcce-5782-4b13-9541-79cb2941b363}, !- Handle
  Schedule Rule 29,                       !- Name
  {0b5ee06a-dae5-429e-a705-3353b918f178}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2f18fb1-3d54-4545-9da8-b73d089aa5ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2f18fb1-3d54-4545-9da8-b73d089aa5ba}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {6e1da4fc-ee10-4a45-9d3c-f738b1032b47}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b408fc9-994e-422b-94ef-e92a528fcd2d}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {799f4142-7871-420c-baf9-c12d78af8ed3}, !- Handle
  Schedule Rule 30,                       !- Name
  {0b5ee06a-dae5-429e-a705-3353b918f178}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73dfed4f-81e8-4a06-9e2c-d2a23ffc0dd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73dfed4f-81e8-4a06-9e2c-d2a23ffc0dd7}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Node,
  {038be311-54f4-4576-9d6f-e6353bcf8188}, !- Handle
  Node 263,                               !- Name
  {93255842-e59d-44b1-8d75-61d2888f2e9c}, !- Inlet Port
  {6a23ea6b-92bf-483a-ab20-ce4eee0a2afe}; !- Outlet Port

OS:Connection,
  {93255842-e59d-44b1-8d75-61d2888f2e9c}, !- Handle
  {d23a0928-7c09-46c9-9bb4-7d5546b5f4bd}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  13,                                     !- Outlet Port
  {038be311-54f4-4576-9d6f-e6353bcf8188}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a61ef237-df73-4f71-b63c-b09acbd3c6aa}, !- Handle
  Node 264,                               !- Name
  {274d5200-ddf1-47e9-9ffc-343000e96980}, !- Inlet Port
  {885f9757-72ef-4819-8257-758c3b649707}; !- Outlet Port

OS:Connection,
  {6a23ea6b-92bf-483a-ab20-ce4eee0a2afe}, !- Handle
  {6959f131-5734-4bd9-9a0b-8bd085134bf1}, !- Name
  {038be311-54f4-4576-9d6f-e6353bcf8188}, !- Source Object
  3,                                      !- Outlet Port
  {ea776a0d-2206-445a-91d5-5a051dbbb22a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274d5200-ddf1-47e9-9ffc-343000e96980}, !- Handle
  {0686fe9f-0f22-4cdc-bfc4-d39a2c08ea9c}, !- Name
  {ea776a0d-2206-445a-91d5-5a051dbbb22a}, !- Source Object
  3,                                      !- Outlet Port
  {a61ef237-df73-4f71-b63c-b09acbd3c6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {885f9757-72ef-4819-8257-758c3b649707}, !- Handle
  {3d8ae6f1-473e-43fa-81cb-ffb720f480cc}, !- Name
  {a61ef237-df73-4f71-b63c-b09acbd3c6aa}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23e79a45-157c-4809-93f7-a1f31772ad84}, !- Handle
  Water Use Connections 11,               !- Name
  {c2952863-6290-41d2-acd3-d451e8408881}, !- Inlet Node Name
  {479766b6-dbf3-4b11-8c77-bfdc60a86962}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f9724c74-0aaa-494d-8797-b02330567d1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70994639-ddc8-449b-b07c-5e38bd4cc050}, !- Handle
  Laundry_Flr_1 Service Water Use Def 2.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000164667342009077,                   !- Peak Flow Rate {m3/s}
  {778ed416-ccc0-4530-b4bd-486cb7ef76f0}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {778ed416-ccc0-4530-b4bd-486cb7ef76f0}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {f7d0061d-3cc1-4561-b0ad-1b5ad4ba9aba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7d0061d-3cc1-4561-b0ad-1b5ad4ba9aba}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f9724c74-0aaa-494d-8797-b02330567d1f}, !- Handle
  Laundry_Flr_1 Service Water Use 2.61gpm, !- Name
  {70994639-ddc8-449b-b07c-5e38bd4cc050}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e55fb301-fc98-45d3-ae04-ecd906acc4e4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e55fb301-fc98-45d3-ae04-ecd906acc4e4}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {e5b6a264-d858-4ca7-804a-f17ae0047bf0}, !- Default Day Schedule Name
  {64b17650-254f-44a2-8119-1ef5e0ada21c}, !- Summer Design Day Schedule Name
  {c0f569da-1d4c-4d5d-921b-444b1f4e7794}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5b6a264-d858-4ca7-804a-f17ae0047bf0}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {113b2ca4-d52b-4ab7-914c-6d16f777a4ab}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0f569da-1d4c-4d5d-921b-444b1f4e7794}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {22959d8d-e660-4411-bf11-efc133e35e4a}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64b17650-254f-44a2-8119-1ef5e0ada21c}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
  {ff67e9c0-9315-4ebc-8e42-1e26379a6eb5}, !- Handle
  Node 265,                               !- Name
  {5b32c453-7331-4429-8a53-be753fa19ccc}, !- Inlet Port
  {c2952863-6290-41d2-acd3-d451e8408881}; !- Outlet Port

OS:Connection,
  {5b32c453-7331-4429-8a53-be753fa19ccc}, !- Handle
  {34198629-a04d-42f7-8870-848f61b74d30}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  14,                                     !- Outlet Port
  {ff67e9c0-9315-4ebc-8e42-1e26379a6eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aef08697-d5e3-4ff2-b054-bacfe6b4dc87}, !- Handle
  Node 266,                               !- Name
  {479766b6-dbf3-4b11-8c77-bfdc60a86962}, !- Inlet Port
  {97ea2cfb-c4aa-4288-8dca-ffdc33edf2d9}; !- Outlet Port

OS:Connection,
  {c2952863-6290-41d2-acd3-d451e8408881}, !- Handle
  {329e95f4-2879-4e26-ac51-4cc71f0886de}, !- Name
  {ff67e9c0-9315-4ebc-8e42-1e26379a6eb5}, !- Source Object
  3,                                      !- Outlet Port
  {23e79a45-157c-4809-93f7-a1f31772ad84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479766b6-dbf3-4b11-8c77-bfdc60a86962}, !- Handle
  {c956daa9-bd15-453f-87c6-11aadcff7c28}, !- Name
  {23e79a45-157c-4809-93f7-a1f31772ad84}, !- Source Object
  3,                                      !- Outlet Port
  {aef08697-d5e3-4ff2-b054-bacfe6b4dc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ea2cfb-c4aa-4288-8dca-ffdc33edf2d9}, !- Handle
  {522dcc0a-657a-4b19-9fe6-1bbc14efe7ac}, !- Name
  {aef08697-d5e3-4ff2-b054-bacfe6b4dc87}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  14;                                     !- Inlet Port

OS:PlantLoop,
  {c94f2a5f-8836-4945-9a91-d144613334f8}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {97c31384-e62f-491a-87bc-cb7a5793132f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {94d555cd-a7b3-417c-a9ad-c015dacc5c6f}, !- Plant Side Inlet Node Name
  {9801b514-ca8f-4685-94bb-e4cbff22a046}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {85f5836b-4cd6-4028-a089-709120679e1b}, !- Demand Side Inlet Node Name
  {eabc45d6-3bf3-479f-9ff0-c9b9c1feaec1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f5d4c9e3-a85e-4a5d-be3c-76d74a075ab7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ac3e7e85-f57e-48f2-8113-76414648b5f4}, !- Demand Mixer Name
  {329dc08b-3a0c-49de-814b-57294de25aa6}, !- Demand Splitter Name
  {a4454c3d-0d9b-4ec8-8b01-134838c6a253}, !- Supply Mixer Name
  {f62e58c9-4a42-4031-b405-edf22c272c8e}; !- Supply Splitter Name

OS:Node,
  {3ef85803-206a-4442-98c5-bded02fe2d50}, !- Handle
  Node 267,                               !- Name
  {94d555cd-a7b3-417c-a9ad-c015dacc5c6f}, !- Inlet Port
  {914766f4-3db1-418a-a976-155795f3199e}; !- Outlet Port

OS:Node,
  {97c31384-e62f-491a-87bc-cb7a5793132f}, !- Handle
  Node 268,                               !- Name
  {2418ffd2-0bc0-43e3-ba79-4208507efb60}, !- Inlet Port
  {9801b514-ca8f-4685-94bb-e4cbff22a046}; !- Outlet Port

OS:Node,
  {94992eee-de19-436e-9fdb-86f798a152cd}, !- Handle
  Node 269,                               !- Name
  {121689d6-7cb5-4c64-885f-7f3976c181d1}, !- Inlet Port
  {fe07e270-d563-4219-b062-387078fd5c48}; !- Outlet Port

OS:Connector:Mixer,
  {a4454c3d-0d9b-4ec8-8b01-134838c6a253}, !- Handle
  Connector Mixer 7,                      !- Name
  {7bc6551b-3551-4f61-a736-16addb737471}, !- Outlet Branch Name
  {e981fdf3-6976-4837-be21-42c71e78c5b0}, !- Inlet Branch Name 1
  {12c6c650-7d78-4abc-8f8e-98651f1ecb39}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f62e58c9-4a42-4031-b405-edf22c272c8e}, !- Handle
  Connector Splitter 7,                   !- Name
  {44c5ff06-1f7d-40a7-8515-585249ed8090}, !- Inlet Branch Name
  {121689d6-7cb5-4c64-885f-7f3976c181d1}, !- Outlet Branch Name 1
  {a0f4948a-ad5b-4730-8f27-ed37c090ee08}; !- Outlet Branch Name 2

OS:Connection,
  {94d555cd-a7b3-417c-a9ad-c015dacc5c6f}, !- Handle
  {30b5882f-67e4-4d2d-a05a-b966c62e69bf}, !- Name
  {c94f2a5f-8836-4945-9a91-d144613334f8}, !- Source Object
  14,                                     !- Outlet Port
  {3ef85803-206a-4442-98c5-bded02fe2d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121689d6-7cb5-4c64-885f-7f3976c181d1}, !- Handle
  {a99abb4b-054c-472f-b3ee-8187b57cec7e}, !- Name
  {f62e58c9-4a42-4031-b405-edf22c272c8e}, !- Source Object
  3,                                      !- Outlet Port
  {94992eee-de19-436e-9fdb-86f798a152cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9801b514-ca8f-4685-94bb-e4cbff22a046}, !- Handle
  {c4c84440-7e7e-4720-bfe1-eebd2b6edce7}, !- Name
  {97c31384-e62f-491a-87bc-cb7a5793132f}, !- Source Object
  3,                                      !- Outlet Port
  {c94f2a5f-8836-4945-9a91-d144613334f8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {173f3ce3-49ca-4d6f-aa46-cdf9cdc1de7e}, !- Handle
  Node 270,                               !- Name
  {85f5836b-4cd6-4028-a089-709120679e1b}, !- Inlet Port
  {ec86b85c-0873-4890-b08b-934ec5cdfa4a}; !- Outlet Port

OS:Node,
  {03d5c15c-8925-4b6a-b45b-5aa9310e46a7}, !- Handle
  Node 271,                               !- Name
  {ba0fecfd-0e57-4d38-8ed3-b7a02e8be6fe}, !- Inlet Port
  {eabc45d6-3bf3-479f-9ff0-c9b9c1feaec1}; !- Outlet Port

OS:Node,
  {a2cd3b21-f40f-495d-9df8-51190ad610a9}, !- Handle
  Node 272,                               !- Name
  {b178beca-a377-4a2f-8ec8-ef616517b28e}, !- Inlet Port
  {152ec368-35f2-4431-bba5-07623520adcc}; !- Outlet Port

OS:Connector:Mixer,
  {ac3e7e85-f57e-48f2-8113-76414648b5f4}, !- Handle
  Connector Mixer 8,                      !- Name
  {6bb510d0-4856-4946-94f0-bb6fe16b29b3}, !- Outlet Branch Name
  {d84ac7c4-63cd-4987-adb5-64d552bcc783}, !- Inlet Branch Name 1
  {7c968333-bdce-4689-9e87-7eeb88aedc7d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {329dc08b-3a0c-49de-814b-57294de25aa6}, !- Handle
  Connector Splitter 8,                   !- Name
  {cfb4fd2a-576e-442d-8b4b-2c336a0d0b22}, !- Inlet Branch Name
  {b178beca-a377-4a2f-8ec8-ef616517b28e}, !- Outlet Branch Name 1
  {d7037d8d-9a1d-47fa-a0dd-81c4bdcf09df}; !- Outlet Branch Name 2

OS:Connection,
  {85f5836b-4cd6-4028-a089-709120679e1b}, !- Handle
  {55daad45-8eeb-4d5d-98dd-fc1a553c2390}, !- Name
  {c94f2a5f-8836-4945-9a91-d144613334f8}, !- Source Object
  17,                                     !- Outlet Port
  {173f3ce3-49ca-4d6f-aa46-cdf9cdc1de7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b178beca-a377-4a2f-8ec8-ef616517b28e}, !- Handle
  {af6edc21-94d9-4811-9d62-14f81a97678e}, !- Name
  {329dc08b-3a0c-49de-814b-57294de25aa6}, !- Source Object
  3,                                      !- Outlet Port
  {a2cd3b21-f40f-495d-9df8-51190ad610a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabc45d6-3bf3-479f-9ff0-c9b9c1feaec1}, !- Handle
  {1bfc683f-97d8-4b52-b685-71378b932166}, !- Name
  {03d5c15c-8925-4b6a-b45b-5aa9310e46a7}, !- Source Object
  3,                                      !- Outlet Port
  {c94f2a5f-8836-4945-9a91-d144613334f8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {237a2fd8-dc1a-4cd3-aad3-1b7725fe1f32}, !- Handle
  {c94f2a5f-8836-4945-9a91-d144613334f8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f5d4c9e3-a85e-4a5d-be3c-76d74a075ab7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {9021f69c-4195-4766-b188-1042f9c8902f}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7469c773-6432-4024-9ef0-2f20c3486d23}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {9021f69c-4195-4766-b188-1042f9c8902f}, !- Schedule Type Limits Name
  {1471d52a-105d-423e-af8f-a70f651f7245}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1471d52a-105d-423e-af8f-a70f651f7245}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {9021f69c-4195-4766-b188-1042f9c8902f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3bbc2311-de61-4c1d-9482-e2c1d2e28b99}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7469c773-6432-4024-9ef0-2f20c3486d23}, !- Schedule Name
  {97c31384-e62f-491a-87bc-cb7a5793132f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3156e61e-6124-4833-a37b-31b6cd368a7f}, !- Handle
  Booster Water Loop Pump,                !- Name
  {4f0f9415-a5ab-4b4b-88fb-4f4932c295c8}, !- Inlet Node Name
  {e8192a90-4188-405d-98c7-4c7f3c9ca693}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f52fa326-4094-461c-821f-2b4846b1a2b1}, !- Handle
  Node 273,                               !- Name
  {e8192a90-4188-405d-98c7-4c7f3c9ca693}, !- Inlet Port
  {44c5ff06-1f7d-40a7-8515-585249ed8090}; !- Outlet Port

OS:Connection,
  {e8192a90-4188-405d-98c7-4c7f3c9ca693}, !- Handle
  {913baa08-83c3-4592-9dd5-1cdf599c1b4c}, !- Name
  {3156e61e-6124-4833-a37b-31b6cd368a7f}, !- Source Object
  3,                                      !- Outlet Port
  {f52fa326-4094-461c-821f-2b4846b1a2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c5ff06-1f7d-40a7-8515-585249ed8090}, !- Handle
  {7ccac353-701c-4558-8a8d-a73e9fc470ec}, !- Name
  {f52fa326-4094-461c-821f-2b4846b1a2b1}, !- Source Object
  3,                                      !- Outlet Port
  {f62e58c9-4a42-4031-b405-edf22c272c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c6fb4e5e-1ef6-4c06-a6e8-25293bf10ef1}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {7469c773-6432-4024-9ef0-2f20c3486d23}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {883e2ef5-2f2e-4837-9ff5-b6486ff249e9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fe07e270-d563-4219-b062-387078fd5c48}, !- Use Side Inlet Node Name
  {44b00385-f1bb-40cb-a46b-c79544b943f2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d2dad742-f63f-4f1e-bc77-7e9293d32cb2}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {313b08ce-70b9-4710-827f-78a377f2f177}; !- Default Day Schedule Name

OS:Schedule:Day,
  {313b08ce-70b9-4710-827f-78a377f2f177}, !- Handle
  Schedule Day 69,                        !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d25c2b5-0b5e-4b99-8c56-7ca43516d929}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {5c9a5d98-b4a5-4f3a-8b47-4dbb6f816ee0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c9a5d98-b4a5-4f3a-8b47-4dbb6f816ee0}, !- Handle
  Schedule Day 70,                        !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {883e2ef5-2f2e-4837-9ff5-b6486ff249e9}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {9021f69c-4195-4766-b188-1042f9c8902f}, !- Schedule Type Limits Name
  {177bdfac-afd9-4c25-9773-c957c959f8bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {177bdfac-afd9-4c25-9773-c957c959f8bf}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {9021f69c-4195-4766-b188-1042f9c8902f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {942950c3-5dd7-46b3-8db6-61bed72d1fbe}, !- Handle
  Node 274,                               !- Name
  {44b00385-f1bb-40cb-a46b-c79544b943f2}, !- Inlet Port
  {e981fdf3-6976-4837-be21-42c71e78c5b0}; !- Outlet Port

OS:Connection,
  {fe07e270-d563-4219-b062-387078fd5c48}, !- Handle
  {c4344b38-34b5-42fe-a06a-40199bed3c38}, !- Name
  {94992eee-de19-436e-9fdb-86f798a152cd}, !- Source Object
  3,                                      !- Outlet Port
  {c6fb4e5e-1ef6-4c06-a6e8-25293bf10ef1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {44b00385-f1bb-40cb-a46b-c79544b943f2}, !- Handle
  {0bf28682-c492-416b-a4d4-cbf563a1b16b}, !- Name
  {c6fb4e5e-1ef6-4c06-a6e8-25293bf10ef1}, !- Source Object
  32,                                     !- Outlet Port
  {942950c3-5dd7-46b3-8db6-61bed72d1fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e981fdf3-6976-4837-be21-42c71e78c5b0}, !- Handle
  {da4fa9d6-98bd-4017-b0dd-5f8fef65ff93}, !- Name
  {942950c3-5dd7-46b3-8db6-61bed72d1fbe}, !- Source Object
  3,                                      !- Outlet Port
  {a4454c3d-0d9b-4ec8-8b01-134838c6a253}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a9d652c4-aaee-4e5d-a275-c3004dbecddf}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c774705d-a3cb-4d51-a94e-3da8f4ff5fb4}, !- Inlet Node Name
  {fd76f317-f771-41a1-8b9c-1c9cc5716669}; !- Outlet Node Name

OS:Node,
  {e69dd6c6-048b-48f4-a7c1-5c49453adff8}, !- Handle
  Node 275,                               !- Name
  {a0f4948a-ad5b-4730-8f27-ed37c090ee08}, !- Inlet Port
  {c774705d-a3cb-4d51-a94e-3da8f4ff5fb4}; !- Outlet Port

OS:Connection,
  {a0f4948a-ad5b-4730-8f27-ed37c090ee08}, !- Handle
  {e30cc459-1e23-4355-ba36-bca5fd30b69a}, !- Name
  {f62e58c9-4a42-4031-b405-edf22c272c8e}, !- Source Object
  4,                                      !- Outlet Port
  {e69dd6c6-048b-48f4-a7c1-5c49453adff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {898ab160-af37-446e-af27-b10d76e727cb}, !- Handle
  Node 276,                               !- Name
  {fd76f317-f771-41a1-8b9c-1c9cc5716669}, !- Inlet Port
  {12c6c650-7d78-4abc-8f8e-98651f1ecb39}; !- Outlet Port

OS:Connection,
  {c774705d-a3cb-4d51-a94e-3da8f4ff5fb4}, !- Handle
  {58589b62-334e-4cde-bbb8-53fe3eff1c42}, !- Name
  {e69dd6c6-048b-48f4-a7c1-5c49453adff8}, !- Source Object
  3,                                      !- Outlet Port
  {a9d652c4-aaee-4e5d-a275-c3004dbecddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd76f317-f771-41a1-8b9c-1c9cc5716669}, !- Handle
  {e3b67e58-bd9d-44f4-bb39-65400b40ee03}, !- Name
  {a9d652c4-aaee-4e5d-a275-c3004dbecddf}, !- Source Object
  3,                                      !- Outlet Port
  {898ab160-af37-446e-af27-b10d76e727cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c6c650-7d78-4abc-8f8e-98651f1ecb39}, !- Handle
  {b7bc6b82-4244-46bb-9e27-90c6aa4ebc4a}, !- Name
  {898ab160-af37-446e-af27-b10d76e727cb}, !- Source Object
  3,                                      !- Outlet Port
  {a4454c3d-0d9b-4ec8-8b01-134838c6a253}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b0e1c79-e6eb-4c74-8511-01e9703884a1}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {152ec368-35f2-4431-bba5-07623520adcc}, !- Inlet Node Name
  {7bcff6b0-cdd2-4a16-8006-f1ba02157e0d}; !- Outlet Node Name

OS:Node,
  {73bc5d26-0ab5-4090-adf9-de0397b07bef}, !- Handle
  Node 277,                               !- Name
  {7bcff6b0-cdd2-4a16-8006-f1ba02157e0d}, !- Inlet Port
  {d84ac7c4-63cd-4987-adb5-64d552bcc783}; !- Outlet Port

OS:Connection,
  {152ec368-35f2-4431-bba5-07623520adcc}, !- Handle
  {bdabb696-ce1c-4e6b-941c-2eeba14442e1}, !- Name
  {a2cd3b21-f40f-495d-9df8-51190ad610a9}, !- Source Object
  3,                                      !- Outlet Port
  {1b0e1c79-e6eb-4c74-8511-01e9703884a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bcff6b0-cdd2-4a16-8006-f1ba02157e0d}, !- Handle
  {c0224d86-62dd-4b1a-aa37-c0da21dd19b1}, !- Name
  {1b0e1c79-e6eb-4c74-8511-01e9703884a1}, !- Source Object
  3,                                      !- Outlet Port
  {73bc5d26-0ab5-4090-adf9-de0397b07bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84ac7c4-63cd-4987-adb5-64d552bcc783}, !- Handle
  {dbc5cfcb-b887-4d06-a62a-9343f5c9d479}, !- Name
  {73bc5d26-0ab5-4090-adf9-de0397b07bef}, !- Source Object
  3,                                      !- Outlet Port
  {ac3e7e85-f57e-48f2-8113-76414648b5f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {515c460c-4159-4ebe-a84a-e0d645050eb4}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b38ae8f1-c4fd-4ba6-bb1b-b8b295df4f96}, !- Inlet Node Name
  {2418ffd2-0bc0-43e3-ba79-4208507efb60}; !- Outlet Node Name

OS:Node,
  {03de177c-6988-4eee-b32c-9d4c51fdce82}, !- Handle
  Node 278,                               !- Name
  {7bc6551b-3551-4f61-a736-16addb737471}, !- Inlet Port
  {b38ae8f1-c4fd-4ba6-bb1b-b8b295df4f96}; !- Outlet Port

OS:Connection,
  {7bc6551b-3551-4f61-a736-16addb737471}, !- Handle
  {731a28c5-e02f-4b9f-9ad3-ba1d1c636b95}, !- Name
  {a4454c3d-0d9b-4ec8-8b01-134838c6a253}, !- Source Object
  2,                                      !- Outlet Port
  {03de177c-6988-4eee-b32c-9d4c51fdce82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38ae8f1-c4fd-4ba6-bb1b-b8b295df4f96}, !- Handle
  {56bd2909-d111-47f4-8a1d-d2fb132f3c7d}, !- Name
  {03de177c-6988-4eee-b32c-9d4c51fdce82}, !- Source Object
  3,                                      !- Outlet Port
  {515c460c-4159-4ebe-a84a-e0d645050eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2418ffd2-0bc0-43e3-ba79-4208507efb60}, !- Handle
  {f1d825e7-e383-4b5e-94dc-130332761757}, !- Name
  {515c460c-4159-4ebe-a84a-e0d645050eb4}, !- Source Object
  3,                                      !- Outlet Port
  {97c31384-e62f-491a-87bc-cb7a5793132f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea1cc935-c467-468b-8994-5c3e90371c06}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ec86b85c-0873-4890-b08b-934ec5cdfa4a}, !- Inlet Node Name
  {94f6caa7-369c-4759-9231-7d73a8fe121e}; !- Outlet Node Name

OS:Node,
  {60be4cfe-efaa-4bd9-bdd1-d6f463fed393}, !- Handle
  Node 279,                               !- Name
  {94f6caa7-369c-4759-9231-7d73a8fe121e}, !- Inlet Port
  {cfb4fd2a-576e-442d-8b4b-2c336a0d0b22}; !- Outlet Port

OS:Connection,
  {ec86b85c-0873-4890-b08b-934ec5cdfa4a}, !- Handle
  {65afaace-1e24-468c-a71d-6b7ffa66de09}, !- Name
  {173f3ce3-49ca-4d6f-aa46-cdf9cdc1de7e}, !- Source Object
  3,                                      !- Outlet Port
  {ea1cc935-c467-468b-8994-5c3e90371c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f6caa7-369c-4759-9231-7d73a8fe121e}, !- Handle
  {4436456e-4074-4606-8706-c7fe0035c7ee}, !- Name
  {ea1cc935-c467-468b-8994-5c3e90371c06}, !- Source Object
  3,                                      !- Outlet Port
  {60be4cfe-efaa-4bd9-bdd1-d6f463fed393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb4fd2a-576e-442d-8b4b-2c336a0d0b22}, !- Handle
  {5717e9a6-0653-40d8-bac5-5dc7e6d7267c}, !- Name
  {60be4cfe-efaa-4bd9-bdd1-d6f463fed393}, !- Source Object
  3,                                      !- Outlet Port
  {329dc08b-3a0c-49de-814b-57294de25aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {93f0164e-3481-4840-a0bc-7efdc338e150}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {db60172c-e071-4a5c-a3e6-db162b451082}, !- Inlet Node Name
  {ba0fecfd-0e57-4d38-8ed3-b7a02e8be6fe}; !- Outlet Node Name

OS:Node,
  {0f64d1d7-cbb5-4d50-a2ae-d5203129d941}, !- Handle
  Node 280,                               !- Name
  {6bb510d0-4856-4946-94f0-bb6fe16b29b3}, !- Inlet Port
  {db60172c-e071-4a5c-a3e6-db162b451082}; !- Outlet Port

OS:Connection,
  {6bb510d0-4856-4946-94f0-bb6fe16b29b3}, !- Handle
  {06adfe86-daa0-4a83-a666-3b8c4ad0cb63}, !- Name
  {ac3e7e85-f57e-48f2-8113-76414648b5f4}, !- Source Object
  2,                                      !- Outlet Port
  {0f64d1d7-cbb5-4d50-a2ae-d5203129d941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db60172c-e071-4a5c-a3e6-db162b451082}, !- Handle
  {218bef72-1a3b-4c9c-924c-9a9b1568b29e}, !- Name
  {0f64d1d7-cbb5-4d50-a2ae-d5203129d941}, !- Source Object
  3,                                      !- Outlet Port
  {93f0164e-3481-4840-a0bc-7efdc338e150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0fecfd-0e57-4d38-8ed3-b7a02e8be6fe}, !- Handle
  {1a055f9a-c69c-41f1-a96a-9f640448e153}, !- Name
  {93f0164e-3481-4840-a0bc-7efdc338e150}, !- Source Object
  3,                                      !- Outlet Port
  {03d5c15c-8925-4b6a-b45b-5aa9310e46a7}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {57b121d5-4776-4c20-966c-32e2a602901a}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {4a3ff4a3-b6b0-44cd-945d-92a34804e724}, !- Loop Demand Side Inlet Node
  {3839c5bd-dc55-4efa-9e93-dda9f1117181}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {914766f4-3db1-418a-a976-155795f3199e}, !- Loop Supply Side Inlet Node
  {a80ced8d-eaaf-4c19-9ad2-b019e0e53d95}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {0debe42d-2fa9-4bb0-b423-7f87d75eb90f}, !- Handle
  Node 281,                               !- Name
  {a80ced8d-eaaf-4c19-9ad2-b019e0e53d95}, !- Inlet Port
  {4f0f9415-a5ab-4b4b-88fb-4f4932c295c8}; !- Outlet Port

OS:Connection,
  {914766f4-3db1-418a-a976-155795f3199e}, !- Handle
  {9aaa69b3-a398-4ae0-8cb6-5f217390298a}, !- Name
  {3ef85803-206a-4442-98c5-bded02fe2d50}, !- Source Object
  3,                                      !- Outlet Port
  {57b121d5-4776-4c20-966c-32e2a602901a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a80ced8d-eaaf-4c19-9ad2-b019e0e53d95}, !- Handle
  {f855a6ca-cf90-43a5-a3e7-681fa4263bd8}, !- Name
  {57b121d5-4776-4c20-966c-32e2a602901a}, !- Source Object
  7,                                      !- Outlet Port
  {0debe42d-2fa9-4bb0-b423-7f87d75eb90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0f9415-a5ab-4b4b-88fb-4f4932c295c8}, !- Handle
  {573059db-8163-4d31-b418-72c67595271a}, !- Name
  {0debe42d-2fa9-4bb0-b423-7f87d75eb90f}, !- Source Object
  3,                                      !- Outlet Port
  {3156e61e-6124-4833-a37b-31b6cd368a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0cdb2ec-4906-483b-932f-8d22fc8bbe97}, !- Handle
  Node 282,                               !- Name
  {8a883f58-346c-4c0b-bce6-f16d95550c05}, !- Inlet Port
  {4a3ff4a3-b6b0-44cd-945d-92a34804e724}; !- Outlet Port

OS:Connection,
  {8a883f58-346c-4c0b-bce6-f16d95550c05}, !- Handle
  {fa727c7f-7ccd-41da-ba60-5239b2d5a582}, !- Name
  {b424f810-3366-42fb-8a95-64e09674925f}, !- Source Object
  15,                                     !- Outlet Port
  {f0cdb2ec-4906-483b-932f-8d22fc8bbe97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda9b611-aa1e-4b05-a27b-0f5430ec3fcb}, !- Handle
  Node 283,                               !- Name
  {3839c5bd-dc55-4efa-9e93-dda9f1117181}, !- Inlet Port
  {aee3c0bf-b6c8-4c7a-9818-a6497088e07d}; !- Outlet Port

OS:Connection,
  {4a3ff4a3-b6b0-44cd-945d-92a34804e724}, !- Handle
  {5db1d3ba-868e-4376-8be2-9e1beeb7e3de}, !- Name
  {f0cdb2ec-4906-483b-932f-8d22fc8bbe97}, !- Source Object
  3,                                      !- Outlet Port
  {57b121d5-4776-4c20-966c-32e2a602901a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3839c5bd-dc55-4efa-9e93-dda9f1117181}, !- Handle
  {154cf758-d846-49a6-9f64-5ac7d3f02ddc}, !- Name
  {57b121d5-4776-4c20-966c-32e2a602901a}, !- Source Object
  4,                                      !- Outlet Port
  {cda9b611-aa1e-4b05-a27b-0f5430ec3fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {bc4a3f6c-c786-4897-8ae4-4358f9f45e39}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {aee3c0bf-b6c8-4c7a-9818-a6497088e07d}, !- Inlet Node
  {202e0d97-82eb-4bbf-9ef3-67f991c9b10b}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {41d74d32-bb2a-4b78-b71c-9153b713d269}; !- Source Temperature Schedule Name {C}

OS:Node,
  {9b8e92d4-08b7-4f24-a606-a250e9acb2ca}, !- Handle
  Node 284,                               !- Name
  {202e0d97-82eb-4bbf-9ef3-67f991c9b10b}, !- Inlet Port
  {83d877be-445e-46c1-9f24-343ed7edda65}; !- Outlet Port

OS:Connection,
  {aee3c0bf-b6c8-4c7a-9818-a6497088e07d}, !- Handle
  {65c9f112-b8fc-449d-8167-d3b54e81162b}, !- Name
  {cda9b611-aa1e-4b05-a27b-0f5430ec3fcb}, !- Source Object
  3,                                      !- Outlet Port
  {bc4a3f6c-c786-4897-8ae4-4358f9f45e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202e0d97-82eb-4bbf-9ef3-67f991c9b10b}, !- Handle
  {c5d55978-d624-4297-a295-2f7584d972bd}, !- Name
  {bc4a3f6c-c786-4897-8ae4-4358f9f45e39}, !- Source Object
  3,                                      !- Outlet Port
  {9b8e92d4-08b7-4f24-a606-a250e9acb2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d877be-445e-46c1-9f24-343ed7edda65}, !- Handle
  {ca9b8b2f-18d6-4883-9573-d0db906e9ab7}, !- Name
  {9b8e92d4-08b7-4f24-a606-a250e9acb2ca}, !- Source Object
  3,                                      !- Outlet Port
  {8f48cf77-1cd8-4bff-b698-4fca2106cb13}, !- Target Object
  15;                                     !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {244a9077-5757-4f31-b163-573652a079cb}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {41d74d32-bb2a-4b78-b71c-9153b713d269}, !- Handle
  Mains Water Temperature,                !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {f1782688-45d7-47d2-8685-99411274a46e}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {41d74d32-bb2a-4b78-b71c-9153b713d269}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {511efc49-3d1d-49cd-a43d-064206f5336e}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {f1782688-45d7-47d2-8685-99411274a46e} = {244a9077-5757-4f31-b163-573652a079cb}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {1daf4aac-4b62-44cc-ab34-a6d07c9ac343}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {511efc49-3d1d-49cd-a43d-064206f5336e}; !- Program Name 1

OS:WaterUse:Connections,
  {de247373-7b18-44a8-b586-8c3755b05fff}, !- Handle
  Water Use Connections 12,               !- Name
  {bda59a01-98a0-413f-a268-7e85254b72e3}, !- Inlet Node Name
  {9d032a53-9a11-4678-a0f7-39851bd50efa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {310b4949-26c2-4191-9193-38bef7874732}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82f3d1ee-19ec-4038-9297-b749732451ab}, !- Handle
  Booster Water Fixture Def - 1.33 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-005,                  !- Peak Flow Rate {m3/s}
  {a45fd3b0-51eb-4ee8-8814-df04b9d6730a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a45fd3b0-51eb-4ee8-8814-df04b9d6730a}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {5e7bbcd1-ddf0-45d4-a650-553dfe889bbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e7bbcd1-ddf0-45d4-a650-553dfe889bbe}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {310b4949-26c2-4191-9193-38bef7874732}, !- Handle
  Booster Water Fixture - 1.33 gpm at 180F, !- Name
  {82f3d1ee-19ec-4038-9297-b749732451ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0b5ee06a-dae5-429e-a705-3353b918f178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54273f39-f46d-4906-8941-c4bb984a4d1e}, !- Handle
  Node 285,                               !- Name
  {d7037d8d-9a1d-47fa-a0dd-81c4bdcf09df}, !- Inlet Port
  {bda59a01-98a0-413f-a268-7e85254b72e3}; !- Outlet Port

OS:Connection,
  {d7037d8d-9a1d-47fa-a0dd-81c4bdcf09df}, !- Handle
  {32829b95-4db7-4254-8f27-da59337ee394}, !- Name
  {329dc08b-3a0c-49de-814b-57294de25aa6}, !- Source Object
  4,                                      !- Outlet Port
  {54273f39-f46d-4906-8941-c4bb984a4d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35968908-e763-4bd0-bb1c-580ee5045a7f}, !- Handle
  Node 286,                               !- Name
  {9d032a53-9a11-4678-a0f7-39851bd50efa}, !- Inlet Port
  {7c968333-bdce-4689-9e87-7eeb88aedc7d}; !- Outlet Port

OS:Connection,
  {bda59a01-98a0-413f-a268-7e85254b72e3}, !- Handle
  {a0a4d060-730a-4a3f-b1c0-c71ee1e6e3a2}, !- Name
  {54273f39-f46d-4906-8941-c4bb984a4d1e}, !- Source Object
  3,                                      !- Outlet Port
  {de247373-7b18-44a8-b586-8c3755b05fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d032a53-9a11-4678-a0f7-39851bd50efa}, !- Handle
  {1f278444-bf22-442e-b74f-8b984cb46bf3}, !- Name
  {de247373-7b18-44a8-b586-8c3755b05fff}, !- Source Object
  3,                                      !- Outlet Port
  {35968908-e763-4bd0-bb1c-580ee5045a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c968333-bdce-4689-9e87-7eeb88aedc7d}, !- Handle
  {7222ec03-9598-4da7-9591-cc7c49d422f7}, !- Name
  {35968908-e763-4bd0-bb1c-580ee5045a7f}, !- Source Object
  3,                                      !- Outlet Port
  {ac3e7e85-f57e-48f2-8113-76414648b5f4}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {bc65dc12-50cf-4442-8da8-26ac31e89996}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fdae3413-64f8-4066-8c2b-47905139b9c2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {56f16db2-5a8e-4d1c-a520-b8491fcc8851}, !- Plant Side Inlet Node Name
  {0be54f61-160d-4b3e-b3b8-7d2705a236f9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e92f199c-f667-47c1-8913-d55ccb97b303}, !- Demand Side Inlet Node Name
  {cd093487-594a-44cb-b152-f632d0b68c53}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {55c5cf74-40f3-4eec-94ef-e0dc0984373d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {230972c6-17a8-4d88-8d9c-59a87b9abc18}, !- Demand Mixer Name
  {b57cc6f2-643c-4595-83e6-0ba02acab102}, !- Demand Splitter Name
  {1e872bb0-ab8c-4277-b222-0ca66120a8b6}, !- Supply Mixer Name
  {e8eb7ac1-657b-4c1e-9a86-7924646850ae}; !- Supply Splitter Name

OS:Node,
  {b3fcba64-26e5-4e0f-a053-6fc259e1aaf1}, !- Handle
  Node 287,                               !- Name
  {56f16db2-5a8e-4d1c-a520-b8491fcc8851}, !- Inlet Port
  {4201a759-e762-4dc4-aa07-d8a732127c39}; !- Outlet Port

OS:Node,
  {fdae3413-64f8-4066-8c2b-47905139b9c2}, !- Handle
  Node 288,                               !- Name
  {f5fdb599-5d47-40fa-aa8b-4aee539f93b1}, !- Inlet Port
  {0be54f61-160d-4b3e-b3b8-7d2705a236f9}; !- Outlet Port

OS:Node,
  {7e365a4e-5838-41d7-a868-41268894b7b5}, !- Handle
  Node 289,                               !- Name
  {192a77c0-4cf8-46c8-8023-0369cde7c684}, !- Inlet Port
  {a9513474-20ad-408f-9252-7ff55bc9f6c9}; !- Outlet Port

OS:Connector:Mixer,
  {1e872bb0-ab8c-4277-b222-0ca66120a8b6}, !- Handle
  Connector Mixer 9,                      !- Name
  {d2ddc174-8f20-48be-b13c-3c83325d35d9}, !- Outlet Branch Name
  {b26502b5-d61a-4e25-8c46-f4797447de99}, !- Inlet Branch Name 1
  {8fb5c536-39b9-4b26-9ced-d5f3cb93d31c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e8eb7ac1-657b-4c1e-9a86-7924646850ae}, !- Handle
  Connector Splitter 9,                   !- Name
  {a4b61fff-474d-4d49-a433-cb6d2b4a5d41}, !- Inlet Branch Name
  {192a77c0-4cf8-46c8-8023-0369cde7c684}, !- Outlet Branch Name 1
  {67eaa288-6444-43ed-a46c-ae6a00a548ff}; !- Outlet Branch Name 2

OS:Connection,
  {56f16db2-5a8e-4d1c-a520-b8491fcc8851}, !- Handle
  {058aae53-c03e-4874-a4e2-12c2cc1ee4aa}, !- Name
  {bc65dc12-50cf-4442-8da8-26ac31e89996}, !- Source Object
  14,                                     !- Outlet Port
  {b3fcba64-26e5-4e0f-a053-6fc259e1aaf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192a77c0-4cf8-46c8-8023-0369cde7c684}, !- Handle
  {9b004a03-548c-4411-b901-0d8850b6861e}, !- Name
  {e8eb7ac1-657b-4c1e-9a86-7924646850ae}, !- Source Object
  3,                                      !- Outlet Port
  {7e365a4e-5838-41d7-a868-41268894b7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be54f61-160d-4b3e-b3b8-7d2705a236f9}, !- Handle
  {c1093dce-c2de-4011-ae75-6b2871e066b4}, !- Name
  {fdae3413-64f8-4066-8c2b-47905139b9c2}, !- Source Object
  3,                                      !- Outlet Port
  {bc65dc12-50cf-4442-8da8-26ac31e89996}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9b0a6e2d-3f26-443b-890c-bb248b08b18e}, !- Handle
  Node 290,                               !- Name
  {e92f199c-f667-47c1-8913-d55ccb97b303}, !- Inlet Port
  {725ee7dc-8f9b-4b87-8275-e5eef9e966f6}; !- Outlet Port

OS:Node,
  {06a91dbd-8f93-4d07-a834-bbacd7bbff2b}, !- Handle
  Node 291,                               !- Name
  {df946212-82d1-481c-b8ad-234d843e8f12}, !- Inlet Port
  {cd093487-594a-44cb-b152-f632d0b68c53}; !- Outlet Port

OS:Node,
  {669c29b0-502f-4480-8546-e12ef8512d43}, !- Handle
  Node 292,                               !- Name
  {3dd1dec5-2c99-4c89-a6ea-24036d66254e}, !- Inlet Port
  {ea98857d-f7f4-46c4-a984-653dca357159}; !- Outlet Port

OS:Connector:Mixer,
  {230972c6-17a8-4d88-8d9c-59a87b9abc18}, !- Handle
  Connector Mixer 10,                     !- Name
  {893958c9-1972-448d-908c-2ec9121ad231}, !- Outlet Branch Name
  {b80881bd-8538-42ed-9467-397d452a750d}, !- Inlet Branch Name 1
  {da854db4-7b12-4539-854d-1af8fd21b2ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b57cc6f2-643c-4595-83e6-0ba02acab102}, !- Handle
  Connector Splitter 10,                  !- Name
  {725ee7dc-8f9b-4b87-8275-e5eef9e966f6}, !- Inlet Branch Name
  {3dd1dec5-2c99-4c89-a6ea-24036d66254e}, !- Outlet Branch Name 1
  {0425ce93-1eb6-4db5-8370-49af1bde8be1}; !- Outlet Branch Name 2

OS:Connection,
  {e92f199c-f667-47c1-8913-d55ccb97b303}, !- Handle
  {65e4b4d4-35a1-4967-bb4d-786c628d1ece}, !- Name
  {bc65dc12-50cf-4442-8da8-26ac31e89996}, !- Source Object
  17,                                     !- Outlet Port
  {9b0a6e2d-3f26-443b-890c-bb248b08b18e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725ee7dc-8f9b-4b87-8275-e5eef9e966f6}, !- Handle
  {4b41fcfd-8053-4084-8a69-8344c88039ea}, !- Name
  {9b0a6e2d-3f26-443b-890c-bb248b08b18e}, !- Source Object
  3,                                      !- Outlet Port
  {b57cc6f2-643c-4595-83e6-0ba02acab102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd1dec5-2c99-4c89-a6ea-24036d66254e}, !- Handle
  {4beebf98-64d2-4e80-96f2-9e09ece04d47}, !- Name
  {b57cc6f2-643c-4595-83e6-0ba02acab102}, !- Source Object
  3,                                      !- Outlet Port
  {669c29b0-502f-4480-8546-e12ef8512d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd093487-594a-44cb-b152-f632d0b68c53}, !- Handle
  {7fb13782-8472-4734-9987-b7d20bcb862f}, !- Name
  {06a91dbd-8f93-4d07-a834-bbacd7bbff2b}, !- Source Object
  3,                                      !- Outlet Port
  {bc65dc12-50cf-4442-8da8-26ac31e89996}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {02f6d257-4a28-499c-b4d0-f0ee87ee44fc}, !- Handle
  {bc65dc12-50cf-4442-8da8-26ac31e89996}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {55c5cf74-40f3-4eec-94ef-e0dc0984373d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {81f9a55e-705f-4ba6-92eb-5ae45e4cab8e}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f8d87d37-7131-49a7-9fa5-f5372b0eebcc}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {81f9a55e-705f-4ba6-92eb-5ae45e4cab8e}, !- Schedule Type Limits Name
  {c9ed77ad-401f-4aae-8f4f-a1fafc2796f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9ed77ad-401f-4aae-8f4f-a1fafc2796f0}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {81f9a55e-705f-4ba6-92eb-5ae45e4cab8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {16d4610c-41f7-48e7-a95a-1d488e99bf0a}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {f8d87d37-7131-49a7-9fa5-f5372b0eebcc}, !- Schedule Name
  {fdae3413-64f8-4066-8c2b-47905139b9c2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5d7138f7-5852-4e43-9575-a99d237b256c}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {4201a759-e762-4dc4-aa07-d8a732127c39}, !- Inlet Node Name
  {65d1c0de-7846-4dbf-b7be-a90c6b5ddf90}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {527ff5f6-cbd1-4ce6-81cc-e218ff561625}, !- Handle
  Node 293,                               !- Name
  {65d1c0de-7846-4dbf-b7be-a90c6b5ddf90}, !- Inlet Port
  {a4b61fff-474d-4d49-a433-cb6d2b4a5d41}; !- Outlet Port

OS:Connection,
  {4201a759-e762-4dc4-aa07-d8a732127c39}, !- Handle
  {0628728c-9a03-41f1-bffe-c9a92d0caf9d}, !- Name
  {b3fcba64-26e5-4e0f-a053-6fc259e1aaf1}, !- Source Object
  3,                                      !- Outlet Port
  {5d7138f7-5852-4e43-9575-a99d237b256c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d1c0de-7846-4dbf-b7be-a90c6b5ddf90}, !- Handle
  {c14b5278-34f2-473d-9d30-6f9160af5a26}, !- Name
  {5d7138f7-5852-4e43-9575-a99d237b256c}, !- Source Object
  3,                                      !- Outlet Port
  {527ff5f6-cbd1-4ce6-81cc-e218ff561625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b61fff-474d-4d49-a433-cb6d2b4a5d41}, !- Handle
  {d7e830ec-49a4-484a-ae5f-59b06214489f}, !- Name
  {527ff5f6-cbd1-4ce6-81cc-e218ff561625}, !- Source Object
  3,                                      !- Outlet Port
  {e8eb7ac1-657b-4c1e-9a86-7924646850ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d8c4d349-7142-4c39-9d0b-ef7df0df11e8}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {eb0b3023-196a-4751-84f1-177a6f5ad0e7}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {f8d87d37-7131-49a7-9fa5-f5372b0eebcc}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ddab04cf-4889-4df1-8ad9-ba4d1631f45a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a9513474-20ad-408f-9252-7ff55bc9f6c9}, !- Use Side Inlet Node Name
  {ec0a4c94-6afd-4f55-a45a-e7899ae8e919}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {00948af4-c0db-4614-a562-1809abfc2923}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {f275ce7d-aa26-4966-8cc2-fcd099fb8beb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f275ce7d-aa26-4966-8cc2-fcd099fb8beb}, !- Handle
  Schedule Day 71,                        !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f0c874a-ee04-4b19-851e-42c317fc476b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {ae403af5-7c1f-4cda-b889-6bcaa32d04e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae403af5-7c1f-4cda-b889-6bcaa32d04e0}, !- Handle
  Schedule Day 72,                        !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddab04cf-4889-4df1-8ad9-ba4d1631f45a}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {d8c4d349-7142-4c39-9d0b-ef7df0df11e8}, !- Schedule Type Limits Name
  {dceffd6c-cffc-4053-b8aa-0b2f87a0f035}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dceffd6c-cffc-4053-b8aa-0b2f87a0f035}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {d8c4d349-7142-4c39-9d0b-ef7df0df11e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {dfe7b512-0195-4fc2-9914-f880d0cdfe8c}, !- Handle
  Node 294,                               !- Name
  {ec0a4c94-6afd-4f55-a45a-e7899ae8e919}, !- Inlet Port
  {b26502b5-d61a-4e25-8c46-f4797447de99}; !- Outlet Port

OS:Connection,
  {a9513474-20ad-408f-9252-7ff55bc9f6c9}, !- Handle
  {116592ab-839c-4e92-840c-2a37e2a201e0}, !- Name
  {7e365a4e-5838-41d7-a868-41268894b7b5}, !- Source Object
  3,                                      !- Outlet Port
  {eb0b3023-196a-4751-84f1-177a6f5ad0e7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ec0a4c94-6afd-4f55-a45a-e7899ae8e919}, !- Handle
  {6d4bd656-52d7-4614-8dc9-def7dbdd8220}, !- Name
  {eb0b3023-196a-4751-84f1-177a6f5ad0e7}, !- Source Object
  32,                                     !- Outlet Port
  {dfe7b512-0195-4fc2-9914-f880d0cdfe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26502b5-d61a-4e25-8c46-f4797447de99}, !- Handle
  {140cacf8-004b-42a4-8483-daed58e19763}, !- Name
  {dfe7b512-0195-4fc2-9914-f880d0cdfe8c}, !- Source Object
  3,                                      !- Outlet Port
  {1e872bb0-ab8c-4277-b222-0ca66120a8b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b56a4b6-4b45-465e-9482-e09e2b02c1ab}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {8bace9ca-b922-41b1-8fce-4d0b37827818}, !- Inlet Node Name
  {c9fe60fa-b850-489b-96db-57fd40e54bd5}; !- Outlet Node Name

OS:Node,
  {29b8a2f6-a0dc-48f4-885c-71123af4cacc}, !- Handle
  Node 295,                               !- Name
  {67eaa288-6444-43ed-a46c-ae6a00a548ff}, !- Inlet Port
  {8bace9ca-b922-41b1-8fce-4d0b37827818}; !- Outlet Port

OS:Connection,
  {67eaa288-6444-43ed-a46c-ae6a00a548ff}, !- Handle
  {50a50d5c-2e8b-438f-8c65-7ebc10af839e}, !- Name
  {e8eb7ac1-657b-4c1e-9a86-7924646850ae}, !- Source Object
  4,                                      !- Outlet Port
  {29b8a2f6-a0dc-48f4-885c-71123af4cacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72c66ba5-9be3-4231-a939-6fb86beac0b8}, !- Handle
  Node 296,                               !- Name
  {c9fe60fa-b850-489b-96db-57fd40e54bd5}, !- Inlet Port
  {8fb5c536-39b9-4b26-9ced-d5f3cb93d31c}; !- Outlet Port

OS:Connection,
  {8bace9ca-b922-41b1-8fce-4d0b37827818}, !- Handle
  {fcc27638-1c56-4397-bd89-cab831eeca9c}, !- Name
  {29b8a2f6-a0dc-48f4-885c-71123af4cacc}, !- Source Object
  3,                                      !- Outlet Port
  {4b56a4b6-4b45-465e-9482-e09e2b02c1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9fe60fa-b850-489b-96db-57fd40e54bd5}, !- Handle
  {1d72a957-4e61-46a5-baae-521191964634}, !- Name
  {4b56a4b6-4b45-465e-9482-e09e2b02c1ab}, !- Source Object
  3,                                      !- Outlet Port
  {72c66ba5-9be3-4231-a939-6fb86beac0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb5c536-39b9-4b26-9ced-d5f3cb93d31c}, !- Handle
  {e7961d13-e297-47e0-b8c8-b1ae4c8be280}, !- Name
  {72c66ba5-9be3-4231-a939-6fb86beac0b8}, !- Source Object
  3,                                      !- Outlet Port
  {1e872bb0-ab8c-4277-b222-0ca66120a8b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d3ce3fb-4e34-431f-99cf-379ce2901157}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {ea98857d-f7f4-46c4-a984-653dca357159}, !- Inlet Node Name
  {0503c88c-6bc8-4421-b29e-f028bf665d01}; !- Outlet Node Name

OS:Node,
  {d99eb74d-5913-455a-9408-2262c067126d}, !- Handle
  Node 297,                               !- Name
  {0503c88c-6bc8-4421-b29e-f028bf665d01}, !- Inlet Port
  {b80881bd-8538-42ed-9467-397d452a750d}; !- Outlet Port

OS:Connection,
  {ea98857d-f7f4-46c4-a984-653dca357159}, !- Handle
  {d8793e8a-002e-4d77-a8f8-1f7739dfb345}, !- Name
  {669c29b0-502f-4480-8546-e12ef8512d43}, !- Source Object
  3,                                      !- Outlet Port
  {0d3ce3fb-4e34-431f-99cf-379ce2901157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0503c88c-6bc8-4421-b29e-f028bf665d01}, !- Handle
  {9448e620-2ef4-46aa-aca6-43e1d5cb11ff}, !- Name
  {0d3ce3fb-4e34-431f-99cf-379ce2901157}, !- Source Object
  3,                                      !- Outlet Port
  {d99eb74d-5913-455a-9408-2262c067126d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80881bd-8538-42ed-9467-397d452a750d}, !- Handle
  {126b01dc-d51a-44db-88b6-f3151b9c9c94}, !- Name
  {d99eb74d-5913-455a-9408-2262c067126d}, !- Source Object
  3,                                      !- Outlet Port
  {230972c6-17a8-4d88-8d9c-59a87b9abc18}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bca27a0e-27b1-4062-8b89-a887529e8227}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {590d1698-f352-4016-af3c-4e95dc76bbb1}, !- Inlet Node Name
  {f5fdb599-5d47-40fa-aa8b-4aee539f93b1}; !- Outlet Node Name

OS:Node,
  {8ced7df9-f1b3-418b-ac7b-e0e4d51ef2f5}, !- Handle
  Node 298,                               !- Name
  {d2ddc174-8f20-48be-b13c-3c83325d35d9}, !- Inlet Port
  {590d1698-f352-4016-af3c-4e95dc76bbb1}; !- Outlet Port

OS:Connection,
  {d2ddc174-8f20-48be-b13c-3c83325d35d9}, !- Handle
  {055a1b1d-99a6-4d10-8672-d593d4ba96ee}, !- Name
  {1e872bb0-ab8c-4277-b222-0ca66120a8b6}, !- Source Object
  2,                                      !- Outlet Port
  {8ced7df9-f1b3-418b-ac7b-e0e4d51ef2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590d1698-f352-4016-af3c-4e95dc76bbb1}, !- Handle
  {093e8f71-3461-4b2e-97c2-ac136d7a7c52}, !- Name
  {8ced7df9-f1b3-418b-ac7b-e0e4d51ef2f5}, !- Source Object
  3,                                      !- Outlet Port
  {bca27a0e-27b1-4062-8b89-a887529e8227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fdb599-5d47-40fa-aa8b-4aee539f93b1}, !- Handle
  {32af3515-755f-4914-be78-cc155ee8865b}, !- Name
  {bca27a0e-27b1-4062-8b89-a887529e8227}, !- Source Object
  3,                                      !- Outlet Port
  {fdae3413-64f8-4066-8c2b-47905139b9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2f9758b-1dd0-4dce-a17c-b5366f745230}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {a94b5b0e-6e80-40f8-8935-eb6b54fc176d}, !- Inlet Node Name
  {df946212-82d1-481c-b8ad-234d843e8f12}; !- Outlet Node Name

OS:Node,
  {303be729-63be-4004-a303-2cc7b4816ac5}, !- Handle
  Node 299,                               !- Name
  {893958c9-1972-448d-908c-2ec9121ad231}, !- Inlet Port
  {a94b5b0e-6e80-40f8-8935-eb6b54fc176d}; !- Outlet Port

OS:Connection,
  {893958c9-1972-448d-908c-2ec9121ad231}, !- Handle
  {3a104c9b-2f27-4428-aba5-5615bd50d956}, !- Name
  {230972c6-17a8-4d88-8d9c-59a87b9abc18}, !- Source Object
  2,                                      !- Outlet Port
  {303be729-63be-4004-a303-2cc7b4816ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a94b5b0e-6e80-40f8-8935-eb6b54fc176d}, !- Handle
  {45a55d8d-1ad6-421c-9e54-3eb870210c42}, !- Name
  {303be729-63be-4004-a303-2cc7b4816ac5}, !- Source Object
  3,                                      !- Outlet Port
  {c2f9758b-1dd0-4dce-a17c-b5366f745230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df946212-82d1-481c-b8ad-234d843e8f12}, !- Handle
  {5ac644ef-3734-495f-93a8-289537401d7a}, !- Name
  {c2f9758b-1dd0-4dce-a17c-b5366f745230}, !- Source Object
  3,                                      !- Outlet Port
  {06a91dbd-8f93-4d07-a834-bbacd7bbff2b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c2f97fe0-8618-47a2-a33d-f53754324a60}, !- Handle
  Laundry WUC 30.6gpm at 180F,            !- Name
  {1e272d7f-e06a-46bc-bfe9-0ca197289eb8}, !- Inlet Node Name
  {901e1fe1-f9c1-42e1-97ca-5d3b5547ce8a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1845867f-0122-4a98-8132-373489981f5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {562deec3-f9fd-4a15-9e72-b78244ab9371}, !- Handle
  Laundry Service Water Use Def 30.6gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  {afe95368-697f-4f91-a766-a0e5aeb1f80a}, !- Target Temperature Schedule Name
  {9ad8e624-2e22-483d-ba9d-675e34e0219f}, !- Sensible Fraction Schedule Name
  {d94fcf8c-2df0-46b5-988d-20eac9a81a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {afe95368-697f-4f91-a766-a0e5aeb1f80a}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  {0a9aac63-5115-42cc-bc08-3e3f96e00d85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a9aac63-5115-42cc-bc08-3e3f96e00d85}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {6e7e8534-7e25-49d6-a333-13d172811770}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1845867f-0122-4a98-8132-373489981f5a}, !- Handle
  Laundry Service Water Use 30.6gpm at 180F, !- Name
  {562deec3-f9fd-4a15-9e72-b78244ab9371}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {67c00e84-a2b4-4dc9-805e-c096afabe9ef}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {67c00e84-a2b4-4dc9-805e-c096afabe9ef}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH,             !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {9be5c234-cbc2-48a7-8a10-e2711590aa26}, !- Default Day Schedule Name
  {ee04d28d-11ea-4816-a17f-5dfd9280799f}, !- Summer Design Day Schedule Name
  {11dbe88d-4624-43e0-9f20-061cec01c294}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9be5c234-cbc2-48a7-8a10-e2711590aa26}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Default,     !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9ff1fda8-4ebd-483a-a494-55cf79c75e55}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11dbe88d-4624-43e0-9f20-061cec01c294}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a5bed261-ffd8-4d51-a924-49d120788ad2}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee04d28d-11ea-4816-a17f-5dfd9280799f}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
  {d9dd65a5-79f5-444a-b10f-5cd01af60b97}, !- Handle
  Node 300,                               !- Name
  {0425ce93-1eb6-4db5-8370-49af1bde8be1}, !- Inlet Port
  {1e272d7f-e06a-46bc-bfe9-0ca197289eb8}; !- Outlet Port

OS:Connection,
  {0425ce93-1eb6-4db5-8370-49af1bde8be1}, !- Handle
  {a3004b14-2d81-455c-80c6-4ece8af18f10}, !- Name
  {b57cc6f2-643c-4595-83e6-0ba02acab102}, !- Source Object
  4,                                      !- Outlet Port
  {d9dd65a5-79f5-444a-b10f-5cd01af60b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9466f3e4-44e8-4564-9632-2202c05ffde7}, !- Handle
  Node 301,                               !- Name
  {901e1fe1-f9c1-42e1-97ca-5d3b5547ce8a}, !- Inlet Port
  {da854db4-7b12-4539-854d-1af8fd21b2ec}; !- Outlet Port

OS:Connection,
  {1e272d7f-e06a-46bc-bfe9-0ca197289eb8}, !- Handle
  {008a449f-83ac-459d-8033-d8d513c50bd5}, !- Name
  {d9dd65a5-79f5-444a-b10f-5cd01af60b97}, !- Source Object
  3,                                      !- Outlet Port
  {c2f97fe0-8618-47a2-a33d-f53754324a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901e1fe1-f9c1-42e1-97ca-5d3b5547ce8a}, !- Handle
  {6ce19ac5-9470-432c-8612-451d18a79294}, !- Name
  {c2f97fe0-8618-47a2-a33d-f53754324a60}, !- Source Object
  3,                                      !- Outlet Port
  {9466f3e4-44e8-4564-9632-2202c05ffde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da854db4-7b12-4539-854d-1af8fd21b2ec}, !- Handle
  {39e331d2-244e-4cce-a969-aaf314fe6dd5}, !- Name
  {9466f3e4-44e8-4564-9632-2202c05ffde7}, !- Source Object
  3,                                      !- Outlet Port
  {230972c6-17a8-4d88-8d9c-59a87b9abc18}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {ddb18c06-cf71-4f43-b6dd-8e1172c35950}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  15666;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {aeb32f2e-7011-465b-99a9-57a3a6c3731d}, !- Handle
  Always On,                              !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {6791a511-53d0-4057-8c82-5241da08bb51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6791a511-53d0-4057-8c82-5241da08bb51}, !- Handle
  Always On Default,                      !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {dd962af8-856f-4bff-88c2-feec7b281258}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {ddb18c06-cf71-4f43-b6dd-8e1172c35950}, !- Exterior Lights Definition Name
  {aeb32f2e-7011-465b-99a9-57a3a6c3731d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {30a593ab-e0ce-416f-8fd0-6cf8acbc65cb}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  122221.978021978;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {c63d514a-81ac-4dc7-b4bf-12dfe18f9234}, !- Handle
  HotelLarge BLDG_ELEVATORS,              !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {c4c69db2-bab4-4d8f-91ef-b7a67069977e}, !- Default Day Schedule Name
  {5611d0ad-5604-4c1b-ae2a-ed9b16f2c7de}, !- Summer Design Day Schedule Name
  {501cfcbb-12ba-420f-9c19-81240bc31450}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4c69db2-bab4-4d8f-91ef-b7a67069977e}, !- Handle
  HotelLarge BLDG_ELEVATORS Default,      !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {5e2051e2-c0fe-49c0-83ad-4d9d9104da92}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5611d0ad-5604-4c1b-ae2a-ed9b16f2c7de}, !- Handle
  HotelLarge BLDG_ELEVATORS Summer Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {844aff8d-8f8b-4718-899b-efdd6b2ea719}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {501cfcbb-12ba-420f-9c19-81240bc31450}, !- Handle
  HotelLarge BLDG_ELEVATORS Winter Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {04466c89-c1d4-4af9-bf20-5002d68a2dfa}, !- Handle
  Fuel equipment 1,                       !- Name
  {30a593ab-e0ce-416f-8fd0-6cf8acbc65cb}, !- Exterior Fuel Equipment Definition Name
  {c63d514a-81ac-4dc7-b4bf-12dfe18f9234}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {8a39bf95-7a8e-4cc4-80e0-308c6c819782}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  375.9;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {89d3fb7c-6cec-43a4-bd6a-5d63d9e611ae}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  {27bd63e4-9491-43d2-b708-4b4c8a23c350}, !- Default Day Schedule Name
  {42ce369f-cdb5-4ecc-993f-bf6a5355e5d0}, !- Summer Design Day Schedule Name
  {bf2385c4-8599-4854-9ac4-39eeb8839d89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27bd63e4-9491-43d2-b708-4b4c8a23c350}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {65e1f2f6-f09d-4b6b-8a1e-576804b201ea}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42ce369f-cdb5-4ecc-993f-bf6a5355e5d0}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {65a9a7ae-98e0-44ed-8b49-609c9267573d}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf2385c4-8599-4854-9ac4-39eeb8839d89}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {127c5cc1-7d85-4dc1-a79a-38b5e393bc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {feb4749e-6c97-4ee7-866d-cc583ed58918}, !- Handle
  Fuel equipment 2,                       !- Name
  {8a39bf95-7a8e-4cc4-80e0-308c6c819782}, !- Exterior Fuel Equipment Definition Name
  {89d3fb7c-6cec-43a4-bd6a-5d63d9e611ae}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {addf595b-f881-42f8-8df8-8c4f143e5dbc}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {e3120e72-6021-4f90-9603-2419e5a1240b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bbc59946-147d-44bd-8c18-72ae63e6844b}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5091f34d-65d3-46b6-aa60-bfb7e9f1478b}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {b45410a7-4e97-4b16-b105-7405b42326d7}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {04b1782a-7dde-46bb-9581-d22f08e511e3}, !- Handle
  20.54,                                  !- January Ground Temperature {C}
  20.52,                                  !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.63,                                  !- April Ground Temperature {C}
  20.72,                                  !- May Ground Temperature {C}
  23.01,                                  !- June Ground Temperature {C}
  23.37,                                  !- July Ground Temperature {C}
  23.43,                                  !- August Ground Temperature {C}
  23.44,                                  !- September Ground Temperature {C}
  21.14,                                  !- October Ground Temperature {C}
  20.8,                                   !- November Ground Temperature {C}
  20.64;                                  !- December Ground Temperature {C}

