  2;                                      !- Inlet Port

OS:Connection,
  {c34b1205-e635-49b1-91fe-0f24c36aadc9}, !- Handle
  {ecf67730-f030-4305-ab63-7d8fae310a8d}, !- Name
  {634c3bf6-6c80-4e60-82e8-21c5ee19a51e}, !- Source Object
  3,                                      !- Outlet Port
  {2beffe73-58f6-4419-9b36-651bbd9df687}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1e030b24-c5b7-439c-9147-68880baf95e3}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {eb31bcfd-a55b-4fa7-9c6b-66de4da496fa}, !- Inlet Node Name
  {2bc3a82e-35b0-4d31-ba95-af456769150d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00516f8b-4579-47f1-8f29-96e30f326e74}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {a795d94e-298a-4e8d-a1b5-f063c63dfdaa}, !- Outlet Node Name
  {15b332d9-cce1-4477-9801-0b4ae1a89490}; !- Inlet Node Name 1

OS:Connection,
  {eb31bcfd-a55b-4fa7-9c6b-66de4da496fa}, !- Handle
  {dda551c7-efcd-4e19-9239-9e0811da0d70}, !- Name
  {5ad5000b-a223-4b10-922b-99ef2db3d4fe}, !- Source Object
  3,                                      !- Outlet Port
  {1e030b24-c5b7-439c-9147-68880baf95e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a795d94e-298a-4e8d-a1b5-f063c63dfdaa}, !- Handle
  {84494770-74ae-4597-9339-2d63c190d220}, !- Name
  {00516f8b-4579-47f1-8f29-96e30f326e74}, !- Source Object
  2,                                      !- Outlet Port
  {634c3bf6-6c80-4e60-82e8-21c5ee19a51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae722d65-c5d5-4848-9aba-640bde96c43f}, !- Handle
  {2beffe73-58f6-4419-9b36-651bbd9df687}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a7a57ec8-d9b5-463d-b6dd-4f9bbc1d8ad5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20; !- Name

OS:SetpointManager:SingleZone:Reheat,
  {a1398ee0-99b3-4879-a1cf-61252a7f9c92}, !- Handle
  T N2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {404c5d3e-4be3-4062-b49d-338ecfbf3757}, !- Control Zone Name
  {8f477daa-e76a-411b-8e48-3680a704d798}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9f2f6576-02f2-41fb-b901-e5d41e8368de}, !- Handle
  T N2 Apartment ZN SAC Fan,              !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ed11fe0c-69ac-46c4-8d10-4e283f8e150f}, !- Air Inlet Node Name
  {e4e192bd-45b4-4cac-8d7e-622938a80455}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e4e192bd-45b4-4cac-8d7e-622938a80455}, !- Handle
  {63464cd2-dcb1-4213-801d-6fe2cbddc2c9}, !- Name
  {9f2f6576-02f2-41fb-b901-e5d41e8368de}, !- Source Object
  9,                                      !- Outlet Port
  {8f477daa-e76a-411b-8e48-3680a704d798}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {47ad7470-330e-46a1-a5d1-a9fb543c75fb}, !- Handle
  T N2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9a74ed0a-95c9-40eb-956e-2cc6ff4d17de}, !- Air Inlet Node Name
  {98b55958-5ccc-4336-9a71-dd4e3185a55d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {75faf7a6-4e32-4859-ac4b-1064ddb77138}, !- Handle
  Node 293,                               !- Name
  {98b55958-5ccc-4336-9a71-dd4e3185a55d}, !- Inlet Port
  {ed11fe0c-69ac-46c4-8d10-4e283f8e150f}; !- Outlet Port

OS:Connection,
  {98b55958-5ccc-4336-9a71-dd4e3185a55d}, !- Handle
  {e228b6b7-aa4e-47cf-aac2-5dc6491b2b0a}, !- Name
  {47ad7470-330e-46a1-a5d1-a9fb543c75fb}, !- Source Object
  6,                                      !- Outlet Port
  {75faf7a6-4e32-4859-ac4b-1064ddb77138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed11fe0c-69ac-46c4-8d10-4e283f8e150f}, !- Handle
  {a935af55-c8ca-41ec-bf7b-4e1935de8cfb}, !- Name
  {75faf7a6-4e32-4859-ac4b-1064ddb77138}, !- Source Object
  3,                                      !- Outlet Port
  {9f2f6576-02f2-41fb-b901-e5d41e8368de}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0dea4172-ca45-408c-aa3c-453612ed6852}, !- Handle
  T N2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e9a7a77e-59bf-41c6-836e-ec4369229189}, !- Air Inlet Node Name
  {6907364b-cfe1-4c4a-9b63-9279ccf52397}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdedc6ac-cc0a-46e7-ac3f-c21f180a0243}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {35e15817-545b-48af-8863-dc9277623434}, !- Handle
  Node 294,                               !- Name
  {6907364b-cfe1-4c4a-9b63-9279ccf52397}, !- Inlet Port
  {9a74ed0a-95c9-40eb-956e-2cc6ff4d17de}; !- Outlet Port

OS:Connection,
  {6907364b-cfe1-4c4a-9b63-9279ccf52397}, !- Handle
  {f169fd61-510e-45d4-9ff9-ee688ed934e1}, !- Name
  {0dea4172-ca45-408c-aa3c-453612ed6852}, !- Source Object
  6,                                      !- Outlet Port
  {35e15817-545b-48af-8863-dc9277623434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a74ed0a-95c9-40eb-956e-2cc6ff4d17de}, !- Handle
  {c225d087-10d6-4603-81b2-4192cebbeb1e}, !- Name
  {35e15817-545b-48af-8863-dc9277623434}, !- Source Object
  3,                                      !- Outlet Port
  {47ad7470-330e-46a1-a5d1-a9fb543c75fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {fdedc6ac-cc0a-46e7-ac3f-c21f180a0243}, !- Handle
  Curve Cubic 21,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {918c3968-c0a5-41d6-bea0-3edcfb8fff64}, !- Handle
  T N2 Apartment ZN SAC 1spd DX AC Clg Coil, !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {368eb7c7-d1cb-4ee4-836b-bce8fb0e7d7c}, !- Air Inlet Node Name
  {443ef5dc-d14e-44ff-89a5-ce3e416df7f7}, !- Air Outlet Node Name
  {4239f85b-4c78-4f3c-b5f2-789e16b7549c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b790e9e-52bc-4f6d-8d90-b2f62280b25b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {340f616e-ee03-466e-9477-d4edf966a6de}, !- Energy Input Ratio Function of Temperature Curve Name
  {04ea0393-93fe-4e41-949a-77848af436a7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c876f502-a24f-437b-94d7-1ccef9903cca}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e313de32-ffea-4e40-afda-7f4285e31563}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c745117a-5a40-4399-8a19-cbf96102f8d2}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcf74274-89c8-42e3-8fde-de2ea36f3582}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1349a369-d443-4eb9-87ac-8caa752e7ba3}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f26a2e0f-1534-4f1d-91d7-7ef7c86838ba}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d919adbf-70c7-4536-8c0e-da68e3d68391}, !- Handle
  Node 295,                               !- Name
  {443ef5dc-d14e-44ff-89a5-ce3e416df7f7}, !- Inlet Port
  {e9a7a77e-59bf-41c6-836e-ec4369229189}; !- Outlet Port

OS:Connection,
  {443ef5dc-d14e-44ff-89a5-ce3e416df7f7}, !- Handle
  {ea3235d0-cdda-4d1f-a6fb-5258b0aa9a45}, !- Name
  {918c3968-c0a5-41d6-bea0-3edcfb8fff64}, !- Source Object
  9,                                      !- Outlet Port
  {d919adbf-70c7-4536-8c0e-da68e3d68391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a7a77e-59bf-41c6-836e-ec4369229189}, !- Handle
  {a898cfab-6535-4d91-b1ef-599e6195606d}, !- Name
  {d919adbf-70c7-4536-8c0e-da68e3d68391}, !- Source Object
  3,                                      !- Outlet Port
  {0dea4172-ca45-408c-aa3c-453612ed6852}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {4239f85b-4c78-4f3c-b5f2-789e16b7549c}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0b790e9e-52bc-4f6d-8d90-b2f62280b25b}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {340f616e-ee03-466e-9477-d4edf966a6de}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {04ea0393-93fe-4e41-949a-77848af436a7}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c876f502-a24f-437b-94d7-1ccef9903cca}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Controller:OutdoorAir,
  {a1948dda-d0ff-4315-80c6-8ab9999f78a1}, !- Handle
  T N2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ba52fe02-cb05-4af8-a0ec-b17a34fc6ace}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {13a3d573-0cca-4f15-ba81-2ba5839c7bf9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {13a3d573-0cca-4f15-ba81-2ba5839c7bf9}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed28ca11-5e04-4008-a693-205ad6fea827}, !- Handle
  T N2 Apartment ZN SAC OA System,        !- Name
  {a1948dda-d0ff-4315-80c6-8ab9999f78a1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd6ec6de-4dd1-47fd-b815-a73a576b55af}, !- Mixed Air Node Name
  {60592e3a-18bf-4d60-bfa0-9393bc091d4c}, !- Outdoor Air Stream Node Name
  {44c372eb-2b88-437a-9484-1b657aff937d}, !- Relief Air Stream Node Name
  {3fa12a83-0453-4e51-a4fa-3776ce836070}; !- Return Air Stream Node Name

OS:Node,
  {c206f396-cce8-42d7-98b5-3df9ae2e43bf}, !- Handle
  Node 296,                               !- Name
  ,                                       !- Inlet Port
  {60592e3a-18bf-4d60-bfa0-9393bc091d4c}; !- Outlet Port

OS:Connection,
  {60592e3a-18bf-4d60-bfa0-9393bc091d4c}, !- Handle
  {4dc02b2a-b3f9-44a2-8f1b-36c3e9f14f1d}, !- Name
  {c206f396-cce8-42d7-98b5-3df9ae2e43bf}, !- Source Object
  3,                                      !- Outlet Port
  {ed28ca11-5e04-4008-a693-205ad6fea827}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {787ecc49-2d96-4f8e-bbd0-9b023611a821}, !- Handle
  Node 297,                               !- Name
  {44c372eb-2b88-437a-9484-1b657aff937d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44c372eb-2b88-437a-9484-1b657aff937d}, !- Handle
  {ee02d74f-287d-4bce-99e9-9ab553bd4ea1}, !- Name
  {ed28ca11-5e04-4008-a693-205ad6fea827}, !- Source Object
  7,                                      !- Outlet Port
  {787ecc49-2d96-4f8e-bbd0-9b023611a821}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91bd855a-0b82-4ebe-a12f-17183822ad69}, !- Handle
  Node 298,                               !- Name
  {bd6ec6de-4dd1-47fd-b815-a73a576b55af}, !- Inlet Port
  {368eb7c7-d1cb-4ee4-836b-bce8fb0e7d7c}; !- Outlet Port

OS:Connection,
  {3fa12a83-0453-4e51-a4fa-3776ce836070}, !- Handle
  {e3bbdc96-cbed-46cf-9d5f-a975623d8a68}, !- Name
  {0558e4f0-50cf-4590-8450-8782f9f69c45}, !- Source Object
  3,                                      !- Outlet Port
  {ed28ca11-5e04-4008-a693-205ad6fea827}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd6ec6de-4dd1-47fd-b815-a73a576b55af}, !- Handle
  {fe44997c-67a4-4746-850c-316cf1b8a27a}, !- Name
  {ed28ca11-5e04-4008-a693-205ad6fea827}, !- Source Object
  5,                                      !- Outlet Port
  {91bd855a-0b82-4ebe-a12f-17183822ad69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368eb7c7-d1cb-4ee4-836b-bce8fb0e7d7c}, !- Handle
  {fbaf5e06-65c0-458e-bb40-5f2465829fd8}, !- Name
  {91bd855a-0b82-4ebe-a12f-17183822ad69}, !- Source Object
  3,                                      !- Outlet Port
  {918c3968-c0a5-41d6-bea0-3edcfb8fff64}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d078506-1927-4960-8cad-160c7565fcb5}, !- Handle
  T N2 Apartment ZN SAC Diffuser,         !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  {d62d00d7-aa8e-4967-9039-30b3e49f1130}, !- Air Inlet Node Name
  {0631e2f0-571f-4c7b-b8cb-77bba04c564d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b62c1f6b-cadd-4d31-a15d-79d7de1aaa81}, !- Handle
  Node 299,                               !- Name
  {6fea47bc-c861-47bf-bd30-5eb3ad26d771}, !- Inlet Port
  {15b332d9-cce1-4477-9801-0b4ae1a89490}; !- Outlet Port

OS:Connection,
  {e13228a0-6323-4ee4-8c23-f0deb79b8128}, !- Handle
  {28f6bd6f-0802-40f1-84f9-409ba4560d85}, !- Name
  {2439825b-f623-4f19-92e7-9c843339064d}, !- Source Object
  3,                                      !- Outlet Port
  {97b033bc-c7f5-41f7-bd1e-21201d0df66c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fea47bc-c861-47bf-bd30-5eb3ad26d771}, !- Handle
  {21c29f12-ba75-4f3f-a81b-5b0cad7aec83}, !- Name
  {e3b6d4e4-adcd-42cd-a4e8-e1d910e1cd9f}, !- Source Object
  3,                                      !- Outlet Port
  {b62c1f6b-cadd-4d31-a15d-79d7de1aaa81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b332d9-cce1-4477-9801-0b4ae1a89490}, !- Handle
  {f582d119-55e7-4b00-a943-6be1d96c6e19}, !- Name
  {b62c1f6b-cadd-4d31-a15d-79d7de1aaa81}, !- Source Object
  3,                                      !- Outlet Port
  {00516f8b-4579-47f1-8f29-96e30f326e74}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88f392d0-365c-4611-af29-6d7ac2c1bdb1}, !- Handle
  Node 300,                               !- Name
  {2bc3a82e-35b0-4d31-ba95-af456769150d}, !- Inlet Port
  {d62d00d7-aa8e-4967-9039-30b3e49f1130}; !- Outlet Port

OS:Connection,
  {2bc3a82e-35b0-4d31-ba95-af456769150d}, !- Handle
  {0e7dfa4d-8ed7-4ca7-aabb-f3815ce0fc74}, !- Name
  {1e030b24-c5b7-439c-9147-68880baf95e3}, !- Source Object
  3,                                      !- Outlet Port
  {88f392d0-365c-4611-af29-6d7ac2c1bdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62d00d7-aa8e-4967-9039-30b3e49f1130}, !- Handle
  {bd25262e-7567-4943-9a68-9b42c4952136}, !- Name
  {88f392d0-365c-4611-af29-6d7ac2c1bdb1}, !- Source Object
  3,                                      !- Outlet Port
  {0d078506-1927-4960-8cad-160c7565fcb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0631e2f0-571f-4c7b-b8cb-77bba04c564d}, !- Handle
  {b11012c0-3b26-4a1f-818b-b4e16851c058}, !- Name
  {0d078506-1927-4960-8cad-160c7565fcb5}, !- Source Object
  4,                                      !- Outlet Port
  {2439825b-f623-4f19-92e7-9c843339064d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf0ea4e1-1e31-4234-84e0-4518f19ef476}, !- Handle
  T S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {6474fae1-0a18-42ed-93c1-cb3e0efa6dba}, !- Availability Schedule
  {7c91c980-7731-4ed2-986a-850a127069b9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {41430dd9-862f-4fbe-9541-e5b308955341}, !- Supply Side Inlet Node Name
  {3cfd2eff-8e18-4daf-8fd5-8e6fa4dc115b}, !- Demand Side Outlet Node Name
  {8e28c2d0-439b-4881-b6c2-ed375ccdf23d}, !- Demand Side Inlet Node A
  {e916b83a-90cb-4ced-9711-e38c5cdbffa7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0d4c504-2f92-441f-9e08-3c1f0d98f546}, !- Demand Mixer Name
  {56067c21-4889-4b9c-b167-331a4a4cf4b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {198daa78-e7db-4a26-a96b-3722c28bbe7f}, !- Handle
  Node 301,                               !- Name
  {41430dd9-862f-4fbe-9541-e5b308955341}, !- Inlet Port
  {08c471bd-d148-4686-8541-779f2ea1a186}; !- Outlet Port

OS:Node,
  {3085d80b-38ba-4783-bf4b-e6d6e4f6481e}, !- Handle
  Node 302,                               !- Name
  {0fe1150e-c4f0-441f-945d-555dda192444}, !- Inlet Port
  {e916b83a-90cb-4ced-9711-e38c5cdbffa7}; !- Outlet Port

OS:Connection,
  {41430dd9-862f-4fbe-9541-e5b308955341}, !- Handle
  {f17bb117-7877-453d-ad8d-ed384c2b9a7d}, !- Name
  {bf0ea4e1-1e31-4234-84e0-4518f19ef476}, !- Source Object
  8,                                      !- Outlet Port
  {198daa78-e7db-4a26-a96b-3722c28bbe7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e916b83a-90cb-4ced-9711-e38c5cdbffa7}, !- Handle
  {21e7c0ed-02dc-4116-9355-4fcca98b397a}, !- Name
  {3085d80b-38ba-4783-bf4b-e6d6e4f6481e}, !- Source Object
  3,                                      !- Outlet Port
  {bf0ea4e1-1e31-4234-84e0-4518f19ef476}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {46aa7d14-c1ab-4d2f-bce9-6003df89c321}, !- Handle
  Node 303,                               !- Name
  {8e28c2d0-439b-4881-b6c2-ed375ccdf23d}, !- Inlet Port
  {fbcb532a-50a5-4040-aee8-6373ed12619e}; !- Outlet Port

OS:Node,
  {8b2740ce-193c-4c99-b47c-7141a6967560}, !- Handle
  Node 304,                               !- Name
  {4d57f21f-48f5-4d7e-bd0a-e02d06dfec2b}, !- Inlet Port
  {3cfd2eff-8e18-4daf-8fd5-8e6fa4dc115b}; !- Outlet Port

OS:Node,
  {ec175214-f460-4c33-a071-3b2b11e45e67}, !- Handle
  Node 305,                               !- Name
  {588aa818-4a1b-4f98-b1ef-ca7dfc84855c}, !- Inlet Port
  {8ab0f08a-3c1f-462b-862e-d27272c05ffe}; !- Outlet Port

OS:Connection,
  {8e28c2d0-439b-4881-b6c2-ed375ccdf23d}, !- Handle
  {e085d28f-ea30-45cc-a23e-ddc48bf86bb8}, !- Name
  {bf0ea4e1-1e31-4234-84e0-4518f19ef476}, !- Source Object
  10,                                     !- Outlet Port
  {46aa7d14-c1ab-4d2f-bce9-6003df89c321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfd2eff-8e18-4daf-8fd5-8e6fa4dc115b}, !- Handle
  {376f8aa6-145f-4a0b-8f28-6bfc3e9723b0}, !- Name
  {8b2740ce-193c-4c99-b47c-7141a6967560}, !- Source Object
  3,                                      !- Outlet Port
  {bf0ea4e1-1e31-4234-84e0-4518f19ef476}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {56067c21-4889-4b9c-b167-331a4a4cf4b2}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {fbcb532a-50a5-4040-aee8-6373ed12619e}, !- Inlet Node Name
  {33dd3a53-ae1d-4264-a991-7e7a9431b698}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0d4c504-2f92-441f-9e08-3c1f0d98f546}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {4d57f21f-48f5-4d7e-bd0a-e02d06dfec2b}, !- Outlet Node Name
  {d01cbca7-de77-4678-85f7-2d84336ef521}; !- Inlet Node Name 1

OS:Connection,
  {fbcb532a-50a5-4040-aee8-6373ed12619e}, !- Handle
  {0b356050-21d7-43d2-865c-7e2e859ac261}, !- Name
  {46aa7d14-c1ab-4d2f-bce9-6003df89c321}, !- Source Object
  3,                                      !- Outlet Port
  {56067c21-4889-4b9c-b167-331a4a4cf4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d57f21f-48f5-4d7e-bd0a-e02d06dfec2b}, !- Handle
  {55dba06c-fd6e-443a-b7c6-eb5317d14544}, !- Name
  {b0d4c504-2f92-441f-9e08-3c1f0d98f546}, !- Source Object
  2,                                      !- Outlet Port
  {8b2740ce-193c-4c99-b47c-7141a6967560}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8934ee3-e883-42f3-98f5-b2b5c346fb6b}, !- Handle
  {bf0ea4e1-1e31-4234-84e0-4518f19ef476}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7c91c980-7731-4ed2-986a-850a127069b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21; !- Name

OS:SetpointManager:SingleZone:Reheat,
  {a63f5033-077d-4d79-a93b-246ed057f397}, !- Handle
  T S1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c13bf943-d691-41b1-b414-5a4e92ce3d62}, !- Control Zone Name
  {3085d80b-38ba-4783-bf4b-e6d6e4f6481e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d295e090-e4fd-4805-b4bc-41b44ead7d14}, !- Handle
  T S1 Apartment ZN SAC Fan,              !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3c57f80d-40f0-42f9-bdfc-c8de34b06a8b}, !- Air Inlet Node Name
  {0fe1150e-c4f0-441f-945d-555dda192444}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0fe1150e-c4f0-441f-945d-555dda192444}, !- Handle
  {7bde2baf-d29d-4b28-8d16-06e0502306fb}, !- Name
  {d295e090-e4fd-4805-b4bc-41b44ead7d14}, !- Source Object
  9,                                      !- Outlet Port
  {3085d80b-38ba-4783-bf4b-e6d6e4f6481e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {57d8876f-1cd0-4b23-8231-6d6e5bfe1eb7}, !- Handle
  T S1 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {48c8e08a-7ad2-448d-b1e3-de916985e673}, !- Air Inlet Node Name
  {fc6bccbb-729b-481d-8539-e14ed2976280}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {420fa7c5-9e61-472b-baca-52e4a106ba3c}, !- Handle
  Node 306,                               !- Name
  {fc6bccbb-729b-481d-8539-e14ed2976280}, !- Inlet Port
  {3c57f80d-40f0-42f9-bdfc-c8de34b06a8b}; !- Outlet Port

OS:Connection,
  {fc6bccbb-729b-481d-8539-e14ed2976280}, !- Handle
  {61510538-2ad6-4a57-b689-4120bd3b340f}, !- Name
  {57d8876f-1cd0-4b23-8231-6d6e5bfe1eb7}, !- Source Object
  6,                                      !- Outlet Port
  {420fa7c5-9e61-472b-baca-52e4a106ba3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c57f80d-40f0-42f9-bdfc-c8de34b06a8b}, !- Handle
  {95197e23-a71a-4ffd-a07b-764c37675ab4}, !- Name
  {420fa7c5-9e61-472b-baca-52e4a106ba3c}, !- Source Object
  3,                                      !- Outlet Port
  {d295e090-e4fd-4805-b4bc-41b44ead7d14}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c6b0a666-2027-44f2-845c-259e4bc9b0ad}, !- Handle
  T S1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {465c2749-cc95-485b-976e-259c46dee16c}, !- Air Inlet Node Name
  {271b8462-50f4-4168-8b95-60902da93e26}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c93f5cc2-b3d8-45f9-bf0e-ec0009ad8bb6}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {856c74fa-ae8e-486e-86f1-521d846c7644}, !- Handle
  Node 307,                               !- Name
  {271b8462-50f4-4168-8b95-60902da93e26}, !- Inlet Port
  {48c8e08a-7ad2-448d-b1e3-de916985e673}; !- Outlet Port

OS:Connection,
  {271b8462-50f4-4168-8b95-60902da93e26}, !- Handle
  {ff8729dc-3752-4439-852f-9a922c7a11fa}, !- Name
  {c6b0a666-2027-44f2-845c-259e4bc9b0ad}, !- Source Object
  6,                                      !- Outlet Port
  {856c74fa-ae8e-486e-86f1-521d846c7644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c8e08a-7ad2-448d-b1e3-de916985e673}, !- Handle
  {182d1c2c-999d-4a9f-94df-5c9cc46aded0}, !- Name
  {856c74fa-ae8e-486e-86f1-521d846c7644}, !- Source Object
  3,                                      !- Outlet Port
  {57d8876f-1cd0-4b23-8231-6d6e5bfe1eb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {c93f5cc2-b3d8-45f9-bf0e-ec0009ad8bb6}, !- Handle
  Curve Cubic 22,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3bc3fed1-c077-47b2-b912-50c99dcc4aa2}, !- Handle
  T S1 Apartment ZN SAC 1spd DX AC Clg Coil, !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9c5fc521-7335-49f4-9d04-7ad651474606}, !- Air Inlet Node Name
  {7bb8ec3e-438c-48d1-9ee3-14d0a9f9ce42}, !- Air Outlet Node Name
  {ab5a56d0-3806-4f36-a610-02ef8d712776}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5e7ddb6c-c5fa-4a68-b5bc-8fc785f77a8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96788ad3-9aad-4887-b16e-dbc9d5c96adc}, !- Energy Input Ratio Function of Temperature Curve Name
  {d0a6fb64-fa20-420a-af72-52b7b120e9f3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f045ae3-2193-423d-8eef-22e75cf3850e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6934f9a8-821e-43d4-802f-7bcb4d794b51}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cf4c3b1-9efc-4704-8ee3-158022d64989}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {84e90a3e-b840-4361-a31a-85363b85ada9}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {398ce298-77f6-4779-b116-e95e83daadd4}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b8d67334-7fcf-48cf-9e4c-da8cda2a579f}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {13b67fa4-545e-4a37-b55c-4cb0d94f0627}, !- Handle
  Node 308,                               !- Name
  {7bb8ec3e-438c-48d1-9ee3-14d0a9f9ce42}, !- Inlet Port
  {465c2749-cc95-485b-976e-259c46dee16c}; !- Outlet Port

OS:Connection,
  {7bb8ec3e-438c-48d1-9ee3-14d0a9f9ce42}, !- Handle
  {9daa5934-21f0-47bc-bb3c-70adb7f49725}, !- Name
  {3bc3fed1-c077-47b2-b912-50c99dcc4aa2}, !- Source Object
  9,                                      !- Outlet Port
  {13b67fa4-545e-4a37-b55c-4cb0d94f0627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465c2749-cc95-485b-976e-259c46dee16c}, !- Handle
  {ef71dd9b-9407-4714-9882-142cff66594e}, !- Name
  {13b67fa4-545e-4a37-b55c-4cb0d94f0627}, !- Source Object
  3,                                      !- Outlet Port
  {c6b0a666-2027-44f2-845c-259e4bc9b0ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ab5a56d0-3806-4f36-a610-02ef8d712776}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5e7ddb6c-c5fa-4a68-b5bc-8fc785f77a8f}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96788ad3-9aad-4887-b16e-dbc9d5c96adc}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d0a6fb64-fa20-420a-af72-52b7b120e9f3}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1f045ae3-2193-423d-8eef-22e75cf3850e}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Controller:OutdoorAir,
  {82ee0b92-602d-4b86-b596-32c9c39f255e}, !- Handle
  T S1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ba52fe02-cb05-4af8-a0ec-b17a34fc6ace}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {acd83b77-7743-4f49-acfb-10f2193f4ce9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {acd83b77-7743-4f49-acfb-10f2193f4ce9}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3c46b1e-91b5-42d3-8e52-9a2b23cec93b}, !- Handle
  T S1 Apartment ZN SAC OA System,        !- Name
  {82ee0b92-602d-4b86-b596-32c9c39f255e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6362e91b-f6cd-4fc9-b367-419e65105692}, !- Mixed Air Node Name
  {3e4cc028-9f63-4603-8308-1780bc18e41f}, !- Outdoor Air Stream Node Name
  {de0039fb-64ae-47b6-8016-854668d1668a}, !- Relief Air Stream Node Name
  {08c471bd-d148-4686-8541-779f2ea1a186}; !- Return Air Stream Node Name

OS:Node,
  {a38d0838-0a4f-4967-8cc5-20f484180085}, !- Handle
  Node 309,                               !- Name
  ,                                       !- Inlet Port
  {3e4cc028-9f63-4603-8308-1780bc18e41f}; !- Outlet Port

OS:Connection,
  {3e4cc028-9f63-4603-8308-1780bc18e41f}, !- Handle
  {2f30a810-b72d-4719-9ec7-564451eb2230}, !- Name
  {a38d0838-0a4f-4967-8cc5-20f484180085}, !- Source Object
  3,                                      !- Outlet Port
  {c3c46b1e-91b5-42d3-8e52-9a2b23cec93b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {225fe205-9ff5-4e3a-8ef1-a6c708dd4373}, !- Handle
  Node 310,                               !- Name
  {de0039fb-64ae-47b6-8016-854668d1668a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de0039fb-64ae-47b6-8016-854668d1668a}, !- Handle
  {5c7f586d-8bdc-4750-bc98-3f3839b05f91}, !- Name
  {c3c46b1e-91b5-42d3-8e52-9a2b23cec93b}, !- Source Object
  7,                                      !- Outlet Port
  {225fe205-9ff5-4e3a-8ef1-a6c708dd4373}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b06adad7-e8e3-429c-a280-e69be1f66dd6}, !- Handle
  Node 311,                               !- Name
  {6362e91b-f6cd-4fc9-b367-419e65105692}, !- Inlet Port
  {9c5fc521-7335-49f4-9d04-7ad651474606}; !- Outlet Port

OS:Connection,
  {08c471bd-d148-4686-8541-779f2ea1a186}, !- Handle
  {c99b58ee-72be-44ef-959a-937594170598}, !- Name
  {198daa78-e7db-4a26-a96b-3722c28bbe7f}, !- Source Object
  3,                                      !- Outlet Port
  {c3c46b1e-91b5-42d3-8e52-9a2b23cec93b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6362e91b-f6cd-4fc9-b367-419e65105692}, !- Handle
  {bf69bc2f-b7c1-4239-8870-708e1f2423f0}, !- Name
  {c3c46b1e-91b5-42d3-8e52-9a2b23cec93b}, !- Source Object
  5,                                      !- Outlet Port
  {b06adad7-e8e3-429c-a280-e69be1f66dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5fc521-7335-49f4-9d04-7ad651474606}, !- Handle
  {79d9c96a-50df-42bc-879a-67df10853df2}, !- Name
  {b06adad7-e8e3-429c-a280-e69be1f66dd6}, !- Source Object
  3,                                      !- Outlet Port
  {3bc3fed1-c077-47b2-b912-50c99dcc4aa2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0269c197-4e1e-460d-87ad-99eb915f12db}, !- Handle
  T S1 Apartment ZN SAC Diffuser,         !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  {4c053784-b220-41f7-9951-b4dbd791b773}, !- Air Inlet Node Name
  {588aa818-4a1b-4f98-b1ef-ca7dfc84855c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03a5b00c-9b45-498a-80ab-e9f6950f019b}, !- Handle
  Node 312,                               !- Name
  {2bdc29d0-1688-44af-82a6-2d007d6b4f3f}, !- Inlet Port
  {d01cbca7-de77-4678-85f7-2d84336ef521}; !- Outlet Port

OS:Connection,
  {8ab0f08a-3c1f-462b-862e-d27272c05ffe}, !- Handle
  {608713a6-f434-471b-9b20-43d1ec7504fe}, !- Name
  {ec175214-f460-4c33-a071-3b2b11e45e67}, !- Source Object
  3,                                      !- Outlet Port
  {f8572173-7cb7-4db1-ad97-9db96a34e1fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bdc29d0-1688-44af-82a6-2d007d6b4f3f}, !- Handle
  {37523478-4a16-471c-a56f-4343b8b3d1f3}, !- Name
  {356c5ac4-5084-439f-ac67-98940b5390d6}, !- Source Object
  3,                                      !- Outlet Port
  {03a5b00c-9b45-498a-80ab-e9f6950f019b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01cbca7-de77-4678-85f7-2d84336ef521}, !- Handle
  {c72574a0-a391-4de9-951d-b6bcc7e925ed}, !- Name
  {03a5b00c-9b45-498a-80ab-e9f6950f019b}, !- Source Object
  3,                                      !- Outlet Port
  {b0d4c504-2f92-441f-9e08-3c1f0d98f546}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afebfce4-16b7-440a-bed6-2edd5ca5f4de}, !- Handle
  Node 313,                               !- Name
  {33dd3a53-ae1d-4264-a991-7e7a9431b698}, !- Inlet Port
  {4c053784-b220-41f7-9951-b4dbd791b773}; !- Outlet Port

OS:Connection,
  {33dd3a53-ae1d-4264-a991-7e7a9431b698}, !- Handle
  {fc050496-7fb7-48c7-bff6-c337c0f27813}, !- Name
  {56067c21-4889-4b9c-b167-331a4a4cf4b2}, !- Source Object
  3,                                      !- Outlet Port
  {afebfce4-16b7-440a-bed6-2edd5ca5f4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c053784-b220-41f7-9951-b4dbd791b773}, !- Handle
  {8b96193d-73db-42e4-807e-51828e191e58}, !- Name
  {afebfce4-16b7-440a-bed6-2edd5ca5f4de}, !- Source Object
  3,                                      !- Outlet Port
  {0269c197-4e1e-460d-87ad-99eb915f12db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {588aa818-4a1b-4f98-b1ef-ca7dfc84855c}, !- Handle
  {82e76ba0-6460-42ba-a8e6-2de2bc44dc7c}, !- Name
  {0269c197-4e1e-460d-87ad-99eb915f12db}, !- Source Object
  4,                                      !- Outlet Port
  {ec175214-f460-4c33-a071-3b2b11e45e67}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {626aa7de-4349-48a3-a6b7-dd55cefc2db1}, !- Handle
  T S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {6474fae1-0a18-42ed-93c1-cb3e0efa6dba}, !- Availability Schedule
  {4e6d093e-b89d-4e33-bdcb-57ffba46fd8f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c78e24ab-df8b-4e15-9c81-d48214b4c48d}, !- Supply Side Inlet Node Name
  {ea57b84a-f4a0-4b7b-9783-6ddff46c45ce}, !- Demand Side Outlet Node Name
  {972b17df-3d5e-4083-9972-81dae83d6cc5}, !- Demand Side Inlet Node A
  {cedf06e8-07c8-489d-980f-31341d4d451b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0cc831e6-f7ca-4a94-ac14-1af4f3875b61}, !- Demand Mixer Name
  {52092269-f2b2-4c96-b54f-325744b227eb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {89eb1430-13f7-4059-b3d6-95067a382662}, !- Handle
  Node 314,                               !- Name
  {c78e24ab-df8b-4e15-9c81-d48214b4c48d}, !- Inlet Port
  {8ee9daac-de8a-4c54-bd36-08ee30bcb454}; !- Outlet Port

OS:Node,
  {4a899a3f-2407-4454-8a06-76b3c60ee381}, !- Handle
  Node 315,                               !- Name
  {180f5db8-a4bb-4b83-9d6c-0bc7af55d77d}, !- Inlet Port
  {cedf06e8-07c8-489d-980f-31341d4d451b}; !- Outlet Port

OS:Connection,
  {c78e24ab-df8b-4e15-9c81-d48214b4c48d}, !- Handle
  {4fd2081a-cd56-4b83-8f89-13eee26c2527}, !- Name
  {626aa7de-4349-48a3-a6b7-dd55cefc2db1}, !- Source Object
  8,                                      !- Outlet Port
  {89eb1430-13f7-4059-b3d6-95067a382662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedf06e8-07c8-489d-980f-31341d4d451b}, !- Handle
  {9592623f-9913-4c18-90cd-9833be9f9185}, !- Name
  {4a899a3f-2407-4454-8a06-76b3c60ee381}, !- Source Object
  3,                                      !- Outlet Port
  {626aa7de-4349-48a3-a6b7-dd55cefc2db1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1c07042-41aa-4405-af16-13476fe14865}, !- Handle
  Node 316,                               !- Name
  {972b17df-3d5e-4083-9972-81dae83d6cc5}, !- Inlet Port
  {98ac7dc2-d8cc-4936-8bf3-7139cbcb4397}; !- Outlet Port

OS:Node,
  {7eca1aff-4a3f-4aa0-bb05-668e4a983d87}, !- Handle
  Node 317,                               !- Name
  {b6e7abbf-aa66-424f-92e9-f548bdbbefad}, !- Inlet Port
  {ea57b84a-f4a0-4b7b-9783-6ddff46c45ce}; !- Outlet Port

OS:Node,
  {bac6b61d-fb85-4dfd-892f-8849b278b33c}, !- Handle
  Node 318,                               !- Name
  {400d1150-89a3-495a-a66d-1665c3ca58dc}, !- Inlet Port
  {02495210-42e9-492f-8035-c61fc99ea22b}; !- Outlet Port

OS:Connection,
  {972b17df-3d5e-4083-9972-81dae83d6cc5}, !- Handle
  {d5e6de26-5ca1-4d59-acfa-f074aa9767c2}, !- Name
  {626aa7de-4349-48a3-a6b7-dd55cefc2db1}, !- Source Object
  10,                                     !- Outlet Port
  {d1c07042-41aa-4405-af16-13476fe14865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea57b84a-f4a0-4b7b-9783-6ddff46c45ce}, !- Handle
  {9351fef3-6784-4565-9303-e3db474993a8}, !- Name
  {7eca1aff-4a3f-4aa0-bb05-668e4a983d87}, !- Source Object
  3,                                      !- Outlet Port
  {626aa7de-4349-48a3-a6b7-dd55cefc2db1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52092269-f2b2-4c96-b54f-325744b227eb}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {98ac7dc2-d8cc-4936-8bf3-7139cbcb4397}, !- Inlet Node Name
  {fb0280dc-482f-44b8-83ff-9be0567f2e5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0cc831e6-f7ca-4a94-ac14-1af4f3875b61}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {b6e7abbf-aa66-424f-92e9-f548bdbbefad}, !- Outlet Node Name
  {0a0901e6-493e-4874-ba60-dbaf899410cd}; !- Inlet Node Name 1

OS:Connection,
  {98ac7dc2-d8cc-4936-8bf3-7139cbcb4397}, !- Handle
  {97e76f0c-c400-43d5-9db2-355330f6585e}, !- Name
  {d1c07042-41aa-4405-af16-13476fe14865}, !- Source Object
  3,                                      !- Outlet Port
  {52092269-f2b2-4c96-b54f-325744b227eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e7abbf-aa66-424f-92e9-f548bdbbefad}, !- Handle
  {fe5845cb-5da2-4569-a7f1-1ad17345286f}, !- Name
  {0cc831e6-f7ca-4a94-ac14-1af4f3875b61}, !- Source Object
  2,                                      !- Outlet Port
  {7eca1aff-4a3f-4aa0-bb05-668e4a983d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b8b13cf-8c78-44d8-8144-ab43e65e2dcb}, !- Handle
  {626aa7de-4349-48a3-a6b7-dd55cefc2db1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4e6d093e-b89d-4e33-bdcb-57ffba46fd8f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22; !- Name

OS:SetpointManager:SingleZone:Reheat,
  {84f28604-27cf-48e9-a5b4-c3f2fd9736a6}, !- Handle
  T S2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5c00a0d7-7144-4aae-a41f-cd676af35ddd}, !- Control Zone Name
  {4a899a3f-2407-4454-8a06-76b3c60ee381}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a8285819-cdfb-4830-bdd2-1523e279907b}, !- Handle
  T S2 Apartment ZN SAC Fan,              !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {23c2d9df-67c3-43c8-ab97-c851c4e888ef}, !- Air Inlet Node Name
  {180f5db8-a4bb-4b83-9d6c-0bc7af55d77d}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {180f5db8-a4bb-4b83-9d6c-0bc7af55d77d}, !- Handle
  {f18fda51-266d-4de8-acbf-7d563f620f4a}, !- Name
  {a8285819-cdfb-4830-bdd2-1523e279907b}, !- Source Object
  9,                                      !- Outlet Port
  {4a899a3f-2407-4454-8a06-76b3c60ee381}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {21123fa2-a151-4ff2-9754-a339350806a0}, !- Handle
  T S2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2d6c8265-5179-42a5-8ffb-d17431beb68e}, !- Air Inlet Node Name
  {b59a5eb2-6d8e-4029-aa32-4a0fac2a2b4e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {64b116e2-8def-4d2c-824e-c1bb49895510}, !- Handle
  Node 319,                               !- Name
  {b59a5eb2-6d8e-4029-aa32-4a0fac2a2b4e}, !- Inlet Port
  {23c2d9df-67c3-43c8-ab97-c851c4e888ef}; !- Outlet Port

OS:Connection,
  {b59a5eb2-6d8e-4029-aa32-4a0fac2a2b4e}, !- Handle
  {18d767a1-5ee2-46af-a768-40c80979f6b9}, !- Name
  {21123fa2-a151-4ff2-9754-a339350806a0}, !- Source Object
  6,                                      !- Outlet Port
  {64b116e2-8def-4d2c-824e-c1bb49895510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c2d9df-67c3-43c8-ab97-c851c4e888ef}, !- Handle
  {4940cdf9-ed74-4193-849a-bf2cf9aa6774}, !- Name
  {64b116e2-8def-4d2c-824e-c1bb49895510}, !- Source Object
  3,                                      !- Outlet Port
  {a8285819-cdfb-4830-bdd2-1523e279907b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6e946ecf-d700-4af8-9ba4-843f86d86bd8}, !- Handle
  T S2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2335b88f-cdfe-40e2-ae6d-c9ad8bcce608}, !- Air Inlet Node Name
  {55516c1c-ea5f-4bdb-84d4-e3fe6872c99b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {be722f72-a6a4-40f7-93ad-cf61b2a1d2c6}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {f7de20f7-6acb-4c99-b180-c8fd641ca9d1}, !- Handle
  Node 320,                               !- Name
  {55516c1c-ea5f-4bdb-84d4-e3fe6872c99b}, !- Inlet Port
  {2d6c8265-5179-42a5-8ffb-d17431beb68e}; !- Outlet Port

OS:Connection,
  {55516c1c-ea5f-4bdb-84d4-e3fe6872c99b}, !- Handle
  {1d148be6-e0a7-4809-b2d1-45f3ec2cc655}, !- Name
  {6e946ecf-d700-4af8-9ba4-843f86d86bd8}, !- Source Object
  6,                                      !- Outlet Port
  {f7de20f7-6acb-4c99-b180-c8fd641ca9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6c8265-5179-42a5-8ffb-d17431beb68e}, !- Handle
  {e2122f2a-1e28-4d5b-816e-aa0ea980c36f}, !- Name
  {f7de20f7-6acb-4c99-b180-c8fd641ca9d1}, !- Source Object
  3,                                      !- Outlet Port
  {21123fa2-a151-4ff2-9754-a339350806a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {be722f72-a6a4-40f7-93ad-cf61b2a1d2c6}, !- Handle
  Curve Cubic 23,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a65fae71-efe0-4b98-b944-8164abf7a2aa}, !- Handle
  T S2 Apartment ZN SAC 1spd DX AC Clg Coil, !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ca2f7c33-a243-404f-a86b-6bd540265952}, !- Air Inlet Node Name
  {c0ba61fc-27e7-4fa1-8a57-7db17ee51549}, !- Air Outlet Node Name
  {eb83bc57-47bc-4ec6-b51d-4a4a89b3fc4c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {018bbda8-493c-47ab-a413-64ca4e5f08ab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ed324b5-20de-43db-9bed-a93248437ee1}, !- Energy Input Ratio Function of Temperature Curve Name
  {2dba60eb-8605-49d9-928d-2be6f53c2eb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ba098487-4f54-4518-8195-8c785cf8efa4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0abb8e26-2088-405f-a15c-4ee19b8eb0e9}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6e25ac4-fb59-430f-8fda-f7272b6f40dd}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7dcd33de-d4b8-4ab7-9ecb-f7b75f614816}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02ddd8b5-8bea-4d5a-9294-3b7f35a06287}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6635e2f6-6a47-4286-8828-71a320ece0d4}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {847dd571-acaf-4ad7-9271-6fc8a692d6e0}, !- Handle
  Node 321,                               !- Name
  {c0ba61fc-27e7-4fa1-8a57-7db17ee51549}, !- Inlet Port
  {2335b88f-cdfe-40e2-ae6d-c9ad8bcce608}; !- Outlet Port

OS:Connection,
  {c0ba61fc-27e7-4fa1-8a57-7db17ee51549}, !- Handle
  {0415e34b-f623-4cd5-ab14-3d97ee96dcd0}, !- Name
  {a65fae71-efe0-4b98-b944-8164abf7a2aa}, !- Source Object
  9,                                      !- Outlet Port
  {847dd571-acaf-4ad7-9271-6fc8a692d6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2335b88f-cdfe-40e2-ae6d-c9ad8bcce608}, !- Handle
  {364d76d2-baae-498c-a328-ef53c0e028dc}, !- Name
  {847dd571-acaf-4ad7-9271-6fc8a692d6e0}, !- Source Object
  3,                                      !- Outlet Port
  {6e946ecf-d700-4af8-9ba4-843f86d86bd8}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {eb83bc57-47bc-4ec6-b51d-4a4a89b3fc4c}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {018bbda8-493c-47ab-a413-64ca4e5f08ab}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ed324b5-20de-43db-9bed-a93248437ee1}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2dba60eb-8605-49d9-928d-2be6f53c2eb7}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba098487-4f54-4518-8195-8c785cf8efa4}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Controller:OutdoorAir,
  {a19be7e3-dd1f-4843-a5ae-79afd31ca32e}, !- Handle
  T S2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ba52fe02-cb05-4af8-a0ec-b17a34fc6ace}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf600c6d-9e05-4a92-a115-9b9861aa3ec3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf600c6d-9e05-4a92-a115-9b9861aa3ec3}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8e30c321-635c-4a7c-8325-bda38db9004e}, !- Handle
  T S2 Apartment ZN SAC OA System,        !- Name
  {a19be7e3-dd1f-4843-a5ae-79afd31ca32e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7308a4f3-9853-471b-adae-968c5ca9b4f6}, !- Mixed Air Node Name
  {ff8cf519-0332-482b-b1ab-ad24e8cdefc6}, !- Outdoor Air Stream Node Name
  {61fb29a4-304e-4041-a47f-bd0d4681fea2}, !- Relief Air Stream Node Name
  {8ee9daac-de8a-4c54-bd36-08ee30bcb454}; !- Return Air Stream Node Name

OS:Node,
  {0262f330-6bc8-4a17-810c-a949f18b8675}, !- Handle
  Node 322,                               !- Name
  ,                                       !- Inlet Port
  {ff8cf519-0332-482b-b1ab-ad24e8cdefc6}; !- Outlet Port

OS:Connection,
  {ff8cf519-0332-482b-b1ab-ad24e8cdefc6}, !- Handle
  {13866507-1ce3-4fd8-b971-111f28edc5bb}, !- Name
  {0262f330-6bc8-4a17-810c-a949f18b8675}, !- Source Object
  3,                                      !- Outlet Port
  {8e30c321-635c-4a7c-8325-bda38db9004e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13e2dc62-dbd1-4579-b370-d487eccc296c}, !- Handle
  Node 323,                               !- Name
  {61fb29a4-304e-4041-a47f-bd0d4681fea2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61fb29a4-304e-4041-a47f-bd0d4681fea2}, !- Handle
  {7618024f-130b-41a6-a1a6-1d85d303d664}, !- Name
  {8e30c321-635c-4a7c-8325-bda38db9004e}, !- Source Object
  7,                                      !- Outlet Port
  {13e2dc62-dbd1-4579-b370-d487eccc296c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13f0c0f6-0bab-4366-9839-cf71e5ebe6b1}, !- Handle
  Node 324,                               !- Name
  {7308a4f3-9853-471b-adae-968c5ca9b4f6}, !- Inlet Port
  {ca2f7c33-a243-404f-a86b-6bd540265952}; !- Outlet Port

OS:Connection,
  {8ee9daac-de8a-4c54-bd36-08ee30bcb454}, !- Handle
  {bce607c6-0665-486c-8003-2c1bc0f8f47d}, !- Name
  {89eb1430-13f7-4059-b3d6-95067a382662}, !- Source Object
  3,                                      !- Outlet Port
  {8e30c321-635c-4a7c-8325-bda38db9004e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7308a4f3-9853-471b-adae-968c5ca9b4f6}, !- Handle
  {5f934dc8-316a-4b33-9cb4-1b26eec5fc33}, !- Name
  {8e30c321-635c-4a7c-8325-bda38db9004e}, !- Source Object
  5,                                      !- Outlet Port
  {13f0c0f6-0bab-4366-9839-cf71e5ebe6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2f7c33-a243-404f-a86b-6bd540265952}, !- Handle
  {7f957163-c75f-494f-ab90-7e0257bb06a5}, !- Name
  {13f0c0f6-0bab-4366-9839-cf71e5ebe6b1}, !- Source Object
  3,                                      !- Outlet Port
  {a65fae71-efe0-4b98-b944-8164abf7a2aa}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9181506-1032-4375-8b46-16e94600c7fd}, !- Handle
  T S2 Apartment ZN SAC Diffuser,         !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  {2dad27e7-f8ae-4bf1-9a17-9076069624dd}, !- Air Inlet Node Name
  {400d1150-89a3-495a-a66d-1665c3ca58dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a6a9fa9-cbfa-44c7-b260-5284968223c2}, !- Handle
  Node 325,                               !- Name
  {097c1c8f-65f3-4ed1-97f5-40dc6548e30b}, !- Inlet Port
  {0a0901e6-493e-4874-ba60-dbaf899410cd}; !- Outlet Port

OS:Connection,
  {02495210-42e9-492f-8035-c61fc99ea22b}, !- Handle
  {6a0abe87-1a8b-4480-b4ae-3aed6594ef66}, !- Name
  {bac6b61d-fb85-4dfd-892f-8849b278b33c}, !- Source Object
  3,                                      !- Outlet Port
  {3ded4936-a9cb-4a21-80d2-054047cae6a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {097c1c8f-65f3-4ed1-97f5-40dc6548e30b}, !- Handle
  {abb387ee-6882-43bf-9d44-af06258af88e}, !- Name
  {9d3a84c5-926b-4751-b6b9-e19397098943}, !- Source Object
  3,                                      !- Outlet Port
  {0a6a9fa9-cbfa-44c7-b260-5284968223c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0901e6-493e-4874-ba60-dbaf899410cd}, !- Handle
  {0670ff9d-2d5a-4996-8388-3cde2b4dc292}, !- Name
  {0a6a9fa9-cbfa-44c7-b260-5284968223c2}, !- Source Object
  3,                                      !- Outlet Port
  {0cc831e6-f7ca-4a94-ac14-1af4f3875b61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {745b8318-2854-46fa-9b81-f49a8bc6b9a1}, !- Handle
  Node 326,                               !- Name
  {fb0280dc-482f-44b8-83ff-9be0567f2e5d}, !- Inlet Port
  {2dad27e7-f8ae-4bf1-9a17-9076069624dd}; !- Outlet Port

OS:Connection,
  {fb0280dc-482f-44b8-83ff-9be0567f2e5d}, !- Handle
  {325a6e2a-9d4a-4377-b1ce-58daecf1939f}, !- Name
  {52092269-f2b2-4c96-b54f-325744b227eb}, !- Source Object
  3,                                      !- Outlet Port
  {745b8318-2854-46fa-9b81-f49a8bc6b9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dad27e7-f8ae-4bf1-9a17-9076069624dd}, !- Handle
  {1bfe6fb2-1f46-4709-ab7a-a04c136e3408}, !- Name
  {745b8318-2854-46fa-9b81-f49a8bc6b9a1}, !- Source Object
  3,                                      !- Outlet Port
  {e9181506-1032-4375-8b46-16e94600c7fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {400d1150-89a3-495a-a66d-1665c3ca58dc}, !- Handle
  {f098f500-c50f-49b2-9804-6c9c128c6f38}, !- Name
  {e9181506-1032-4375-8b46-16e94600c7fd}, !- Source Object
  4,                                      !- Outlet Port
  {bac6b61d-fb85-4dfd-892f-8849b278b33c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {89d077a7-d413-40e6-98d7-62a163ba4793}, !- Handle
  Office ZN SAC,                          !- Name
  ,                                       !- Controller List Name
  {6474fae1-0a18-42ed-93c1-cb3e0efa6dba}, !- Availability Schedule
  {de3c9347-346e-44be-8fe7-e06bc8bf95ad}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b7aef34d-9e6c-4f20-95c0-3446436ad6e1}, !- Supply Side Inlet Node Name
  {d5bfc795-e81e-4de6-aa68-89dd9156c0bb}, !- Demand Side Outlet Node Name
  {dc1da3e3-8ec7-4063-ae3b-540bd43adf5e}, !- Demand Side Inlet Node A
  {237b4c5a-2347-4b6b-b33d-6a2979d3ea64}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e9325b28-a108-480e-83fc-445ffce9c3c5}, !- Demand Mixer Name
  {c5b2503f-9b56-46ff-9400-cb9acaddde12}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ac83dece-135b-4f84-bc44-2476a7b22e1c}, !- Handle
  Node 327,                               !- Name
  {b7aef34d-9e6c-4f20-95c0-3446436ad6e1}, !- Inlet Port
  {7e404ae7-1551-4b6f-a480-7eabd696a6f5}; !- Outlet Port

OS:Node,
  {98669757-f30d-4554-90e0-c4e952e35e4f}, !- Handle
  Node 328,                               !- Name
  {3ac0a5f4-82d4-4e0b-adbe-629d140c5ac5}, !- Inlet Port
  {237b4c5a-2347-4b6b-b33d-6a2979d3ea64}; !- Outlet Port

OS:Connection,
  {b7aef34d-9e6c-4f20-95c0-3446436ad6e1}, !- Handle
  {4053e4fd-3244-42cd-bb85-64b62604df43}, !- Name
  {89d077a7-d413-40e6-98d7-62a163ba4793}, !- Source Object
  8,                                      !- Outlet Port
  {ac83dece-135b-4f84-bc44-2476a7b22e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237b4c5a-2347-4b6b-b33d-6a2979d3ea64}, !- Handle
  {73244609-dace-41d2-9f8d-012faa7068d7}, !- Name
  {98669757-f30d-4554-90e0-c4e952e35e4f}, !- Source Object
  3,                                      !- Outlet Port
  {89d077a7-d413-40e6-98d7-62a163ba4793}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b283edfb-451c-48c4-8dba-f5a54ebc0091}, !- Handle
  Node 329,                               !- Name
  {dc1da3e3-8ec7-4063-ae3b-540bd43adf5e}, !- Inlet Port
  {38ea406f-40cc-455f-8998-9df4fb6b7f7f}; !- Outlet Port

OS:Node,
  {aa4495dc-41c2-43a2-9ed5-f1137b220ffc}, !- Handle
  Node 330,                               !- Name
  {18e28fee-f016-4875-bf0c-d61874f28be6}, !- Inlet Port
  {d5bfc795-e81e-4de6-aa68-89dd9156c0bb}; !- Outlet Port

OS:Node,
  {13dbc034-debb-42da-8f6b-c0ff4ca7c5f2}, !- Handle
  Node 331,                               !- Name
  {9f7e26ba-6610-4353-b4c2-25be5544fc00}, !- Inlet Port
  {2aaabd0b-109a-417b-bf07-1b462ec2ea0a}; !- Outlet Port

OS:Connection,
  {dc1da3e3-8ec7-4063-ae3b-540bd43adf5e}, !- Handle
  {50f4bfec-aba5-46eb-8d02-2809090da305}, !- Name
  {89d077a7-d413-40e6-98d7-62a163ba4793}, !- Source Object
  10,                                     !- Outlet Port
  {b283edfb-451c-48c4-8dba-f5a54ebc0091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5bfc795-e81e-4de6-aa68-89dd9156c0bb}, !- Handle
  {c17624f7-97cf-416b-94b7-93150f95a478}, !- Name
  {aa4495dc-41c2-43a2-9ed5-f1137b220ffc}, !- Source Object
  3,                                      !- Outlet Port
  {89d077a7-d413-40e6-98d7-62a163ba4793}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5b2503f-9b56-46ff-9400-cb9acaddde12}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {38ea406f-40cc-455f-8998-9df4fb6b7f7f}, !- Inlet Node Name
  {f04835db-1909-44ce-9a70-4c1a4cd796eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e9325b28-a108-480e-83fc-445ffce9c3c5}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {18e28fee-f016-4875-bf0c-d61874f28be6}, !- Outlet Node Name
  {fd3d3d04-19b7-4324-8df4-84e1e42a913e}; !- Inlet Node Name 1

OS:Connection,
  {38ea406f-40cc-455f-8998-9df4fb6b7f7f}, !- Handle
  {ca9bd0fb-9238-4bed-b962-aa19dd0f8fe6}, !- Name
  {b283edfb-451c-48c4-8dba-f5a54ebc0091}, !- Source Object
  3,                                      !- Outlet Port
  {c5b2503f-9b56-46ff-9400-cb9acaddde12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e28fee-f016-4875-bf0c-d61874f28be6}, !- Handle
  {6451a8de-e42f-4818-b2f2-456c43633ac2}, !- Name
  {e9325b28-a108-480e-83fc-445ffce9c3c5}, !- Source Object
  2,                                      !- Outlet Port
  {aa4495dc-41c2-43a2-9ed5-f1137b220ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45e4ceea-f1e4-43c3-9f70-a54c649ee568}, !- Handle
  {89d077a7-d413-40e6-98d7-62a163ba4793}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {de3c9347-346e-44be-8fe7-e06bc8bf95ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23; !- Name

OS:SetpointManager:SingleZone:Reheat,
  {20e9e709-bc2d-444a-bd42-4c87041d029a}, !- Handle
  Office ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cc6657f9-5e06-4307-96bc-01c6466df14b}, !- Control Zone Name
  {98669757-f30d-4554-90e0-c4e952e35e4f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4472ce68-05a8-4051-9ece-cd05e12577df}, !- Handle
  Office ZN SAC Fan,                      !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {049c5602-7e45-4a94-b44c-f56b1edad08c}, !- Air Inlet Node Name
  {3ac0a5f4-82d4-4e0b-adbe-629d140c5ac5}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3ac0a5f4-82d4-4e0b-adbe-629d140c5ac5}, !- Handle
  {01eac7d2-c64e-45c5-856e-9edef327d255}, !- Name
  {4472ce68-05a8-4051-9ece-cd05e12577df}, !- Source Object
  9,                                      !- Outlet Port
  {98669757-f30d-4554-90e0-c4e952e35e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ae49e2b1-966e-4aa1-a9e4-2e44292dba6e}, !- Handle
  Office ZN SAC Gas Backup Htg Coil,      !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {08f2431f-f692-47ea-899a-d696e4a7118c}, !- Air Inlet Node Name
  {46559263-c9c5-4988-a328-b92125966e2d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {b0fd7421-eef1-4340-b019-a1c4eb13ed84}, !- Handle
  Node 332,                               !- Name
  {46559263-c9c5-4988-a328-b92125966e2d}, !- Inlet Port
  {049c5602-7e45-4a94-b44c-f56b1edad08c}; !- Outlet Port

OS:Connection,
  {46559263-c9c5-4988-a328-b92125966e2d}, !- Handle
  {39680d5a-d007-4886-b8cf-2d6f9bca92e9}, !- Name
  {ae49e2b1-966e-4aa1-a9e4-2e44292dba6e}, !- Source Object
  6,                                      !- Outlet Port
  {b0fd7421-eef1-4340-b019-a1c4eb13ed84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049c5602-7e45-4a94-b44c-f56b1edad08c}, !- Handle
  {873971bb-7663-409d-90c7-8c689ff8d43d}, !- Name
  {b0fd7421-eef1-4340-b019-a1c4eb13ed84}, !- Source Object
  3,                                      !- Outlet Port
  {4472ce68-05a8-4051-9ece-cd05e12577df}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {16f79585-d241-4b63-a18a-bb7383f1860a}, !- Handle
  Office ZN SAC Gas Htg Coil,             !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {01716b87-80e7-4d17-928f-abd9b85c0536}, !- Air Inlet Node Name
  {09647118-0ce9-4299-8094-5b8f2cdafd30}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {718645b1-f56f-4fb5-9df7-b0f7c04cd798}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {97d8e032-150c-4d9a-a57d-9a9e9f63ab7a}, !- Handle
  Node 333,                               !- Name
  {09647118-0ce9-4299-8094-5b8f2cdafd30}, !- Inlet Port
  {08f2431f-f692-47ea-899a-d696e4a7118c}; !- Outlet Port

OS:Connection,
  {09647118-0ce9-4299-8094-5b8f2cdafd30}, !- Handle
  {20fc3993-ec7d-4acc-a07e-507f7f4b6908}, !- Name
  {16f79585-d241-4b63-a18a-bb7383f1860a}, !- Source Object
  6,                                      !- Outlet Port
  {97d8e032-150c-4d9a-a57d-9a9e9f63ab7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f2431f-f692-47ea-899a-d696e4a7118c}, !- Handle
  {cbce63dc-0114-4b2c-8e7d-8eb5a5ab4c44}, !- Name
  {97d8e032-150c-4d9a-a57d-9a9e9f63ab7a}, !- Source Object
  3,                                      !- Outlet Port
  {ae49e2b1-966e-4aa1-a9e4-2e44292dba6e}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {718645b1-f56f-4fb5-9df7-b0f7c04cd798}, !- Handle
  Curve Cubic 24,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {64f2a50b-7632-4453-b474-eb336a9bb786}, !- Handle
  Office ZN SAC 1spd DX AC Clg Coil,      !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f2aaf74c-9de8-4032-ba06-5cc8ae4c2403}, !- Air Inlet Node Name
  {06c0cadc-5949-4fe6-9e32-51433b0feb96}, !- Air Outlet Node Name
  {6d58241c-b137-4905-b11e-872669f569c2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a127a80e-0e75-4f1f-9ba6-71929e422dbd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8ac0355f-6ea1-4f21-b515-5cde4ee62b07}, !- Energy Input Ratio Function of Temperature Curve Name
  {eaf217f9-2ab2-4d78-a353-78883aea4f02}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe5ed78a-589a-4ee3-92d2-e2047459fde5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f174c4b-1c8f-453a-a3ce-8aa946bb556e}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fefbe018-19f2-44c8-9f5f-8cecbb2a248a}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee75fa17-f375-4c88-a668-70978aff0a82}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {474a651f-055d-44ec-8261-b87cabc64cbe}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2f8c7e0e-6789-4a75-80fc-0884a2469170}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8797fa2d-4224-4224-a71d-9ec535943ea4}, !- Handle
  Node 334,                               !- Name
  {06c0cadc-5949-4fe6-9e32-51433b0feb96}, !- Inlet Port
  {01716b87-80e7-4d17-928f-abd9b85c0536}; !- Outlet Port

OS:Connection,
  {06c0cadc-5949-4fe6-9e32-51433b0feb96}, !- Handle
  {85bba10d-5a8c-405a-a40d-3a7b2d38a9ce}, !- Name
  {64f2a50b-7632-4453-b474-eb336a9bb786}, !- Source Object
  9,                                      !- Outlet Port
  {8797fa2d-4224-4224-a71d-9ec535943ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01716b87-80e7-4d17-928f-abd9b85c0536}, !- Handle
  {03715973-ed8c-4dfc-95ce-ad8832ebe353}, !- Name
  {8797fa2d-4224-4224-a71d-9ec535943ea4}, !- Source Object
  3,                                      !- Outlet Port
  {16f79585-d241-4b63-a18a-bb7383f1860a}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {6d58241c-b137-4905-b11e-872669f569c2}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a127a80e-0e75-4f1f-9ba6-71929e422dbd}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ac0355f-6ea1-4f21-b515-5cde4ee62b07}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {eaf217f9-2ab2-4d78-a353-78883aea4f02}, !- Handle
  Curve Quadratic 143,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe5ed78a-589a-4ee3-92d2-e2047459fde5}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Controller:OutdoorAir,
  {9ac1ce66-9ca0-496f-8c33-dfc00b9fd7ee}, !- Handle
  Office ZN SAC OA System Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ba52fe02-cb05-4af8-a0ec-b17a34fc6ace}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {30103c4c-63c4-4a5e-91b1-7e93601034f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30103c4c-63c4-4a5e-91b1-7e93601034f5}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b09e6a0-aaaa-4512-b086-03a8b0f65f64}, !- Handle
  Office ZN SAC OA System,                !- Name
  {9ac1ce66-9ca0-496f-8c33-dfc00b9fd7ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {beb81c00-7823-4a8b-a821-40effffa3f22}, !- Mixed Air Node Name
  {9c3096fa-7100-4619-93b8-e81d00e6db7f}, !- Outdoor Air Stream Node Name
  {2f2ceb93-b8bd-494e-9702-5b96d5a1ea18}, !- Relief Air Stream Node Name
  {7e404ae7-1551-4b6f-a480-7eabd696a6f5}; !- Return Air Stream Node Name

OS:Node,
  {13eaf106-8989-486f-8f3d-937e4c516799}, !- Handle
  Node 335,                               !- Name
  ,                                       !- Inlet Port
  {9c3096fa-7100-4619-93b8-e81d00e6db7f}; !- Outlet Port

OS:Connection,
  {9c3096fa-7100-4619-93b8-e81d00e6db7f}, !- Handle
  {ddcc63ca-435c-4ce1-9fe8-2e15b96c6fd3}, !- Name
  {13eaf106-8989-486f-8f3d-937e4c516799}, !- Source Object
  3,                                      !- Outlet Port
  {0b09e6a0-aaaa-4512-b086-03a8b0f65f64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5c210ec9-6d18-493d-ac41-3788c5d85b4a}, !- Handle
  Node 336,                               !- Name
  {2f2ceb93-b8bd-494e-9702-5b96d5a1ea18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f2ceb93-b8bd-494e-9702-5b96d5a1ea18}, !- Handle
  {84cf8983-f663-47fb-92ad-96fa4f3714cd}, !- Name
  {0b09e6a0-aaaa-4512-b086-03a8b0f65f64}, !- Source Object
  7,                                      !- Outlet Port
  {5c210ec9-6d18-493d-ac41-3788c5d85b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc5e4ea4-21a1-468e-9414-5eecff3c87f7}, !- Handle
  Node 337,                               !- Name
  {beb81c00-7823-4a8b-a821-40effffa3f22}, !- Inlet Port
  {f2aaf74c-9de8-4032-ba06-5cc8ae4c2403}; !- Outlet Port

OS:Connection,
  {7e404ae7-1551-4b6f-a480-7eabd696a6f5}, !- Handle
  {2b60aac3-ace5-41e5-9f3d-0f7308fc5d50}, !- Name
  {ac83dece-135b-4f84-bc44-2476a7b22e1c}, !- Source Object
  3,                                      !- Outlet Port
  {0b09e6a0-aaaa-4512-b086-03a8b0f65f64}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {beb81c00-7823-4a8b-a821-40effffa3f22}, !- Handle
  {5ebd61ad-2aaf-4c5c-928d-0d96114836d7}, !- Name
  {0b09e6a0-aaaa-4512-b086-03a8b0f65f64}, !- Source Object
  5,                                      !- Outlet Port
  {bc5e4ea4-21a1-468e-9414-5eecff3c87f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2aaf74c-9de8-4032-ba06-5cc8ae4c2403}, !- Handle
  {85a5f556-f1da-4ddf-8cf2-d1e1b960e497}, !- Name
  {bc5e4ea4-21a1-468e-9414-5eecff3c87f7}, !- Source Object
  3,                                      !- Outlet Port
  {64f2a50b-7632-4453-b474-eb336a9bb786}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {83fc9fc3-11bc-4deb-bac2-64701882ccc7}, !- Handle
  Office ZN SAC Diffuser,                 !- Name
  {cdacc64e-708b-463c-9611-fed23c742401}, !- Availability Schedule Name
  {8fb7b681-61e4-4063-aa8e-53cd1bb95ccf}, !- Air Inlet Node Name
  {9f7e26ba-6610-4353-b4c2-25be5544fc00}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6c0dd04-a60a-4059-95ae-075581bf451b}, !- Handle
  Node 338,                               !- Name
  {0e526cc2-f9fa-4911-acec-847cee03f6da}, !- Inlet Port
  {fd3d3d04-19b7-4324-8df4-84e1e42a913e}; !- Outlet Port

OS:Connection,
  {2aaabd0b-109a-417b-bf07-1b462ec2ea0a}, !- Handle
  {d5a0e9b0-e9b0-4bce-9e46-d19d5d7c8ac2}, !- Name
  {13dbc034-debb-42da-8f6b-c0ff4ca7c5f2}, !- Source Object
  3,                                      !- Outlet Port
  {238257bb-5b66-4c9c-8feb-a5ae4307ebd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e526cc2-f9fa-4911-acec-847cee03f6da}, !- Handle
  {fc032ba2-ad0f-4c55-846a-a26d92d6285b}, !- Name
  {0ba526f0-b0c8-4fb3-b752-38f89e9f3cb9}, !- Source Object
  3,                                      !- Outlet Port
  {d6c0dd04-a60a-4059-95ae-075581bf451b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3d3d04-19b7-4324-8df4-84e1e42a913e}, !- Handle
  {d6b06f1b-65e9-4a49-91f8-1e120abe2cb1}, !- Name
  {d6c0dd04-a60a-4059-95ae-075581bf451b}, !- Source Object
  3,                                      !- Outlet Port
  {e9325b28-a108-480e-83fc-445ffce9c3c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94e2852d-4f97-45e3-b2cf-b66c62bc7575}, !- Handle
  Node 339,                               !- Name
  {f04835db-1909-44ce-9a70-4c1a4cd796eb}, !- Inlet Port
  {8fb7b681-61e4-4063-aa8e-53cd1bb95ccf}; !- Outlet Port

OS:Connection,
  {f04835db-1909-44ce-9a70-4c1a4cd796eb}, !- Handle
  {b72372f1-1b4e-41c2-ad51-37c215d3fafc}, !- Name
  {c5b2503f-9b56-46ff-9400-cb9acaddde12}, !- Source Object
  3,                                      !- Outlet Port
  {94e2852d-4f97-45e3-b2cf-b66c62bc7575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb7b681-61e4-4063-aa8e-53cd1bb95ccf}, !- Handle
  {85cf6f65-70ce-452c-8fef-466e2b72ad3c}, !- Name
  {94e2852d-4f97-45e3-b2cf-b66c62bc7575}, !- Source Object
  3,                                      !- Outlet Port
  {83fc9fc3-11bc-4deb-bac2-64701882ccc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f7e26ba-6610-4353-b4c2-25be5544fc00}, !- Handle
  {60aaaa46-9714-4a6e-93fa-5a0b579337e3}, !- Name
  {83fc9fc3-11bc-4deb-bac2-64701882ccc7}, !- Source Object
  4,                                      !- Outlet Port
  {13dbc034-debb-42da-8f6b-c0ff4ca7c5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {58d7a864-f6bf-42a3-9f62-57777bce0765}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8289b053-1e21-4fd7-88c7-51ab791f31c6}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {4f989cb7-84f9-47f4-91cd-90f767d2636b}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b0a96523-1014-421a-a933-9ca74090b754}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {58d7a864-f6bf-42a3-9f62-57777bce0765}, !- Layer 1
  {8289b053-1e21-4fd7-88c7-51ab791f31c6}, !- Layer 2
  {4f989cb7-84f9-47f4-91cd-90f767d2636b}; !- Layer 3

OS:Material,
  {83e56f2d-325f-472f-a6a6-5b2e1cbeed4e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e49f853b-4da6-4280-963e-2202a478601e}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {83e56f2d-325f-472f-a6a6-5b2e1cbeed4e}, !- Layer 1
  {83e56f2d-325f-472f-a6a6-5b2e1cbeed4e}; !- Layer 2

OS:Material,
  {9d39635e-f94a-40dd-ae92-308719a99655}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {47004a04-03fb-4adc-8956-9259b6ad6e75}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {9d39635e-f94a-40dd-ae92-308719a99655}; !- Layer 1

OS:Construction,
  {24e60082-d149-4510-8069-de320211a60b}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9d39635e-f94a-40dd-ae92-308719a99655}, !- Layer 1
  {58d7a864-f6bf-42a3-9f62-57777bce0765}; !- Layer 2

OS:DefaultConstructionSet,
  {43e11163-72d0-4a5d-b1e7-db3984a5ff98}, !- Handle
  90.1-2013 - MidApt - ASHRAE 169-2006-5A, !- Name
  {b42ed9d0-ea97-433e-b8ae-ab83fb6f73e5}, !- Default Exterior Surface Constructions Name
  {d17f2481-91e1-41a0-b090-0c242a058df8}, !- Default Interior Surface Constructions Name
  {41319859-0ed3-4053-8703-bcb336106aa4}, !- Default Ground Contact Surface Constructions Name
  {d5700644-4937-433c-8ba9-4e081ae5990b}, !- Default Exterior SubSurface Constructions Name
  {5d877911-6eaa-4736-a305-901a08c6891e}, !- Default Interior SubSurface Constructions Name
  {4ac4685e-6707-4e23-8add-f2cab47f4b0c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b42ed9d0-ea97-433e-b8ae-ab83fb6f73e5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {de98531a-9240-442f-8b30-3147baecf3d6}, !- Floor Construction Name
  {ed708ab5-cd6d-45b0-bc54-257288357533}, !- Wall Construction Name
  {8f69c7b3-08a4-42b8-ad4d-eaa97e411fb2}; !- Roof Ceiling Construction Name

OS:Construction,
  {de98531a-9240-442f-8b30-3147baecf3d6}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {7dab74f0-76df-412c-a1a7-777b1485245d}, !- Layer 1
  {0712a906-d0e9-4f7c-8207-7008610216a1}, !- Layer 2
  {cb6240c8-5e3c-41c1-9db3-2fd5665e8590}; !- Layer 3

OS:StandardsInformation:Construction,
  {c8b4a95b-b249-4ada-b2f9-3fb67882e8b1}, !- Handle
  {de98531a-9240-442f-8b30-3147baecf3d6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7dab74f0-76df-412c-a1a7-777b1485245d}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0712a906-d0e9-4f7c-8207-7008610216a1}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cb6240c8-5e3c-41c1-9db3-2fd5665e8590}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ed708ab5-cd6d-45b0-bc54-257288357533}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {0248c42d-7390-4d5c-8c8d-a7b498d6c225}, !- Layer 1
  {8d979c12-b1f3-48c6-af08-4e2691b4039d}, !- Layer 2
  {c294d9a9-660a-40c5-9d64-f93b43441ec3}, !- Layer 3
  {8d979c12-b1f3-48c6-af08-4e2691b4039d}; !- Layer 4

OS:StandardsInformation:Construction,
  {8376a3da-9560-4b86-a830-bd4a65d9da09}, !- Handle
  {ed708ab5-cd6d-45b0-bc54-257288357533}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {0248c42d-7390-4d5c-8c8d-a7b498d6c225}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d979c12-b1f3-48c6-af08-4e2691b4039d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c294d9a9-660a-40c5-9d64-f93b43441ec3}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f69c7b3-08a4-42b8-ad4d-eaa97e411fb2}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {8907b1b5-2770-4050-9a00-37308b3e28c1}, !- Layer 1
  {faa1809d-99f9-479f-8d00-8797ea9900ad}, !- Layer 2
  {787d02f4-2872-473a-9856-d5a542440705}; !- Layer 3

OS:StandardsInformation:Construction,
  {15656c40-07c3-4bb4-8a2b-2551dd8e3077}, !- Handle
  {8f69c7b3-08a4-42b8-ad4d-eaa97e411fb2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {8907b1b5-2770-4050-9a00-37308b3e28c1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {faa1809d-99f9-479f-8d00-8797ea9900ad}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {787d02f4-2872-473a-9856-d5a542440705}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d17f2481-91e1-41a0-b090-0c242a058df8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3b35e776-40c9-42cf-8aba-9549fe15833f}, !- Floor Construction Name
  {4a1acf06-3ed1-405c-90ec-f26253eca9cb}, !- Wall Construction Name
  {540eb56b-b2f5-4386-8a16-49f51e52dd5f}; !- Roof Ceiling Construction Name

OS:Construction,
  {3b35e776-40c9-42cf-8aba-9549fe15833f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8289b053-1e21-4fd7-88c7-51ab791f31c6}, !- Layer 1
  {58d7a864-f6bf-42a3-9f62-57777bce0765}; !- Layer 2

OS:StandardsInformation:Construction,
  {606eef8e-70b5-4efb-ade5-e78f24cc9903}, !- Handle
  {3b35e776-40c9-42cf-8aba-9549fe15833f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4a1acf06-3ed1-405c-90ec-f26253eca9cb}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {83e56f2d-325f-472f-a6a6-5b2e1cbeed4e}, !- Layer 1
  {83e56f2d-325f-472f-a6a6-5b2e1cbeed4e}; !- Layer 2

OS:StandardsInformation:Construction,
  {582768fc-a9aa-4131-958f-bb1d83b83259}, !- Handle
  {4a1acf06-3ed1-405c-90ec-f26253eca9cb}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {540eb56b-b2f5-4386-8a16-49f51e52dd5f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {58d7a864-f6bf-42a3-9f62-57777bce0765}, !- Layer 1
  {8289b053-1e21-4fd7-88c7-51ab791f31c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {b5d92b89-a78b-4ca7-bd5c-efef464152ef}, !- Handle
  {540eb56b-b2f5-4386-8a16-49f51e52dd5f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {41319859-0ed3-4053-8703-bcb336106aa4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d5b804a3-e308-48b3-8a14-77fc5ca9d82b}, !- Floor Construction Name
  {8641525f-2c6b-4f2a-bdba-8ab5e20f7f06}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d5b804a3-e308-48b3-8a14-77fc5ca9d82b}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {3d4847f6-2524-407c-9f3b-e2992d893b84}, !- Layer 1
  {cb6240c8-5e3c-41c1-9db3-2fd5665e8590}; !- Layer 2

OS:StandardsInformation:Construction,
  {3fd797e3-8fc2-4f56-9ff6-7d8648c4aa8a}, !- Handle
  {d5b804a3-e308-48b3-8a14-77fc5ca9d82b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {938a399c-2063-43af-8321-9cdad2f9bb5c}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d4847f6-2524-407c-9f3b-e2992d893b84}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8641525f-2c6b-4f2a-bdba-8ab5e20f7f06}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {12c455f0-0ddf-46cb-b567-4a735d5a9a68}; !- Layer 1

OS:StandardsInformation:Construction,
  {fbd8c4cc-f937-4116-aad5-2b3b4f16068e}, !- Handle
  {8641525f-2c6b-4f2a-bdba-8ab5e20f7f06}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {12c455f0-0ddf-46cb-b567-4a735d5a9a68}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {d5700644-4937-433c-8ba9-4e081ae5990b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1a4a4c0a-b4c6-47f5-8eec-45523d2bb937}, !- Fixed Window Construction Name
  {1a4a4c0a-b4c6-47f5-8eec-45523d2bb937}, !- Operable Window Construction Name
  {96367b01-2fc6-4e85-a1a0-938553070ade}, !- Door Construction Name
  {f13276d6-ac0a-48b1-b32f-30dfb84ea305}, !- Glass Door Construction Name
  {d9e69c5d-dbfb-4492-9c9b-cebedbcad6ce}, !- Overhead Door Construction Name
  {e147f823-0a8c-44e8-96a5-068c4a52ea12}, !- Skylight Construction Name
  {2676e151-0e87-4710-ac28-d2190f13702f}, !- Tubular Daylight Dome Construction Name
  {2676e151-0e87-4710-ac28-d2190f13702f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1a4a4c0a-b4c6-47f5-8eec-45523d2bb937}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {164d4c6e-75be-484c-ae66-92d0817bc6d9}, !- Layer 1
  {3819c4fd-e3a5-4828-9879-0e36271109d3}, !- Layer 2
  {0ca2536a-5249-410b-9eaa-7a545308128b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d0ef57ba-7efb-4d57-abee-5e7465d4299c}, !- Handle
  {1a4a4c0a-b4c6-47f5-8eec-45523d2bb937}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {164d4c6e-75be-484c-ae66-92d0817bc6d9}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {3819c4fd-e3a5-4828-9879-0e36271109d3}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {0ca2536a-5249-410b-9eaa-7a545308128b}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {96367b01-2fc6-4e85-a1a0-938553070ade}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {ef20b734-9077-40fa-aa63-2dbf3c3da3dd}, !- Layer 1
  {938a399c-2063-43af-8321-9cdad2f9bb5c}; !- Layer 2

OS:StandardsInformation:Construction,
  {8133daae-7908-4f9c-839d-6b1de84f425b}, !- Handle
  {96367b01-2fc6-4e85-a1a0-938553070ade}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ef20b734-9077-40fa-aa63-2dbf3c3da3dd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f13276d6-ac0a-48b1-b32f-30dfb84ea305}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {2a20ef2f-2a59-4174-a1c0-001b7103da53}, !- Layer 1
  {3819c4fd-e3a5-4828-9879-0e36271109d3}, !- Layer 2
  {0ca2536a-5249-410b-9eaa-7a545308128b}; !- Layer 3

OS:StandardsInformation:Construction,
  {44276aee-d752-4a39-a80a-e7d92a538f89}, !- Handle
  {f13276d6-ac0a-48b1-b32f-30dfb84ea305}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {2a20ef2f-2a59-4174-a1c0-001b7103da53}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d9e69c5d-dbfb-4492-9c9b-cebedbcad6ce}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {d13e024e-c32e-4436-998f-931d6486c44b}; !- Layer 1

OS:StandardsInformation:Construction,
  {c78258e7-5969-4ad1-9b47-5d8d4be20cd2}, !- Handle
  {d9e69c5d-dbfb-4492-9c9b-cebedbcad6ce}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {d13e024e-c32e-4436-998f-931d6486c44b}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e147f823-0a8c-44e8-96a5-068c4a52ea12}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {49c5c1be-4fd0-4787-b666-2dc321513d21}, !- Layer 1
  {e91185f1-7c67-406c-a03a-2faf68aeefaf}, !- Layer 2
  {d16ded41-61ae-4091-9868-2f2e7b7b6a9f}; !- Layer 3

OS:StandardsInformation:Construction,
  {065bb237-eddf-4ab9-99af-1511f93c9490}, !- Handle
  {e147f823-0a8c-44e8-96a5-068c4a52ea12}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {49c5c1be-4fd0-4787-b666-2dc321513d21}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e91185f1-7c67-406c-a03a-2faf68aeefaf}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d16ded41-61ae-4091-9868-2f2e7b7b6a9f}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {9ed61bbd-00ba-4ea1-8de4-f1243a02f574}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {2676e151-0e87-4710-ac28-d2190f13702f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d17e888b-e7e9-4092-b06d-bc573488f093}; !- Layer 1

OS:StandardsInformation:Construction,
  {2721976a-c126-4a60-bc4d-32588f6a0000}, !- Handle
  {2676e151-0e87-4710-ac28-d2190f13702f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d17e888b-e7e9-4092-b06d-bc573488f093}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {5d877911-6eaa-4736-a305-901a08c6891e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2676e151-0e87-4710-ac28-d2190f13702f}, !- Fixed Window Construction Name
  {2676e151-0e87-4710-ac28-d2190f13702f}, !- Operable Window Construction Name
  {f398e754-4431-4419-9ca9-3d3182059987}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f398e754-4431-4419-9ca9-3d3182059987}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5562d25f-5379-4f1a-893f-0a4729ee1719}; !- Layer 1

OS:StandardsInformation:Construction,
  {195b1fb4-fc79-4f68-92b3-2c76da387f28}, !- Handle
  {f398e754-4431-4419-9ca9-3d3182059987}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5562d25f-5379-4f1a-893f-0a4729ee1719}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4ac4685e-6707-4e23-8add-f2cab47f4b0c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5562d25f-5379-4f1a-893f-0a4729ee1719}; !- Layer 1

OS:StandardsInformation:Construction,
  {410ab29c-fae6-4943-9251-7690edb249cf}, !- Handle
  {4ac4685e-6707-4e23-8add-f2cab47f4b0c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {c258eda5-c346-4e9b-9473-ec3eb168372c}, !- Handle
  Ground Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {827d4653-3bad-4476-b28a-69baf5330e66}, !- Handle
  Ground Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {48124b94-d806-4c1d-aeec-eb4d195a97ad}, !- Handle
  G Corridor_Elevators_Equip,             !- Name
  {c258eda5-c346-4e9b-9473-ec3eb168372c}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {ef4c2b63-9370-4867-8d62-4b0fe56448c4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b40b9578-45af-49b5-8948-7b8267d38435}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {827d4653-3bad-4476-b28a-69baf5330e66}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {7070517e-fd95-4d51-87bb-b9024bf1ef86}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7070517e-fd95-4d51-87bb-b9024bf1ef86}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  {ee00d2e6-4f05-4c4f-8e52-1e35050b5df9}, !- Default Day Schedule Name
  {e0aaa23d-e83e-4bd1-abae-9a196bd5233d}, !- Summer Design Day Schedule Name
  {77180ea3-9046-4bdc-b400-20e7ae47bfe2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee00d2e6-4f05-4c4f-8e52-1e35050b5df9}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {220cbdc0-def3-4de9-9335-0d15928dd8d4}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0aaa23d-e83e-4bd1-abae-9a196bd5233d}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c189dc2d-93da-49bf-ac53-8530d814694e}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77180ea3-9046-4bdc-b400-20e7ae47bfe2}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e2122a70-ee51-4a12-a2c1-5d497e40a788}, !- Handle
  G Corridor door Infiltration,           !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {443807b6-30a4-476f-80d0-c86b1894c589}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.327531218,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {443807b6-30a4-476f-80d0-c86b1894c589}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  {2846eaf6-3616-4adb-98e5-97be64bdd700}, !- Default Day Schedule Name
  {1582003e-77a9-428b-8cc8-d32d74e5e2b9}, !- Summer Design Day Schedule Name
  {254f0769-c436-46db-9623-c8a32b832a9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2846eaf6-3616-4adb-98e5-97be64bdd700}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {059b1595-069f-4bad-aa35-13a6a9b0ff22}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {254f0769-c436-46db-9623-c8a32b832a9d}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b35819f0-c0c6-4190-bbcb-1b3e339aa7c1}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1582003e-77a9-428b-8cc8-d32d74e5e2b9}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Material,
  {14be49ae-bbf2-4ea0-a4a7-ca4485c57b50}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e082e297-6a2a-42b1-97fa-a8a8a7612029}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {14be49ae-bbf2-4ea0-a4a7-ca4485c57b50}; !- Layer 1

OS:InternalMass:Definition,
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Handle
  Internal Mass Definition 1,             !- Name
  {e082e297-6a2a-42b1-97fa-a8a8a7612029}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d776e818-5396-4427-a05b-526ffb83b10c}, !- Handle
  T SE Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7dcd3cc9-3448-4d1d-9b34-1d5b0404b2f5}, !- Handle
  T N2 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3f439be-ae27-489c-a25b-31078b6b94d6}, !- Handle
  M SW Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37e81550-ae3e-480d-9cf7-ff3d90e7a643}, !- Handle
  G Corridor Mass,                        !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e80f366-73a5-47e2-b9a2-131d1c91ce09}, !- Handle
  M SE Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {425e1a34-0cee-40d5-b45e-64c65212f424}, !- Handle
  M N1 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f44bbd0a-4c7d-4b06-a83d-24f928c83321}, !- Handle
  T SW Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab7f3dc5-661a-46c7-bf21-69ccf624c057}, !- Handle
  M S2 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42c69f22-3770-4dcd-b3ba-2226265fac5b}, !- Handle
  T N1 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e747d925-ffa7-44dc-91df-af86429e3e50}, !- Handle
  T Corridor Mass,                        !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f17ff55-a02a-4b92-a6a7-51b279d050d8}, !- Handle
  M N2 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac9cfb3a-b172-4f98-bf5b-4bb3b40a520c}, !- Handle
  T NW Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8348fcc8-8ff7-411c-97e2-a0210fec4be6}, !- Handle
  M Corridor Mass,                        !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0cc416d-ab6f-4760-a1ab-07f3ec1da027}, !- Handle
  G S1 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e84f86af-412a-4dd3-abc4-76a29e639c85}, !- Handle
  G S2 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c53bd136-1b57-4956-8586-a448ad24b412}, !- Handle
  M NE Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db1f0dd6-0932-4157-b4f1-ab9359621f99}, !- Handle
  T NE Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da4a6292-450e-4fab-aa51-3679204ede6f}, !- Handle
  T S2 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47ccb0da-58dc-4701-9ce7-10a6302fe27c}, !- Handle
  G NW Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17c7e0b0-8e52-4df7-a7e0-7ad0706c2942}, !- Handle
  T S1 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53cbe3f6-960e-4e03-86ad-69b9bc41a934}, !- Handle
  Office Mass,                            !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3267d21b-13d3-49fe-988c-885320fd7744}, !- Handle
  G NE Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d246eccc-8383-45a8-814d-c5566ffdb191}, !- Handle
  G SW Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7dbcd41-f6ee-4393-89cc-90279239db92}, !- Handle
  G N1 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25bdc46e-d0f5-4a40-9d73-4e1303432d04}, !- Handle
  G N2 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5a0981b-f91b-42f6-9737-a9dc3358bdb3}, !- Handle
  M S1 Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a89d1079-d50f-4853-ae37-4b73f8cd6c1a}, !- Handle
  M NW Apartment Mass,                    !- Name
  {1a081c14-6490-4307-a4d1-7b4c731927cd}, !- Internal Mass Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {fd1f9369-0b9d-4d51-ae30-dd616d4d66df}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9ae964db-9857-4e43-8b1e-135de1ef84b0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fcb9527f-dfb3-4247-b329-29d295c3ed0b}, !- Plant Side Inlet Node Name
  {d870a0ce-3a60-4346-a309-53475ab850fd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3261088d-6eb7-491c-96ff-a0ba7e99ca68}, !- Demand Side Inlet Node Name
  {89ff8d22-a7e9-4134-91cb-e94268867ebe}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2a8bc0bf-2356-4fe2-a994-2eb0d9244ac8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Demand Mixer Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Demand Splitter Name
  {f6f264c7-52de-4177-ba5f-167cc181c032}, !- Supply Mixer Name
  {35f73ef5-9ca8-439e-b2fb-0ac3bf81e77f}; !- Supply Splitter Name

OS:Node,
  {4f8d8cc9-5023-4377-9469-77aa61f52bef}, !- Handle
  Node 340,                               !- Name
  {fcb9527f-dfb3-4247-b329-29d295c3ed0b}, !- Inlet Port
  {8910c714-8ba6-4c9e-8eb7-b16a481192ba}; !- Outlet Port

OS:Node,
  {9ae964db-9857-4e43-8b1e-135de1ef84b0}, !- Handle
  Node 341,                               !- Name
  {66027739-43c5-4868-9792-308cf934b0cb}, !- Inlet Port
  {d870a0ce-3a60-4346-a309-53475ab850fd}; !- Outlet Port

OS:Node,
  {9f2dab6e-9e68-4d4c-be1c-60bcef16b9d7}, !- Handle
  Node 342,                               !- Name
  {5ea63fe7-0538-4540-9cff-afcb70663946}, !- Inlet Port
  {7a247229-6cd5-46ca-86c2-2ccd0a608de2}; !- Outlet Port

OS:Connector:Mixer,
  {f6f264c7-52de-4177-ba5f-167cc181c032}, !- Handle
  Connector Mixer 1,                      !- Name
  {809ee661-5c9b-4fba-98d2-c6da5798a7cc}, !- Outlet Branch Name
  {427b5592-e9eb-4942-8efb-c154f1bbe842}, !- Inlet Branch Name 1
  {9d8c0d99-3537-4f03-a26e-fd5d0a12a2e8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {35f73ef5-9ca8-439e-b2fb-0ac3bf81e77f}, !- Handle
  Connector Splitter 1,                   !- Name
  {b94e764b-08e9-4df4-bb9c-b3c1616f6065}, !- Inlet Branch Name
  {5ea63fe7-0538-4540-9cff-afcb70663946}, !- Outlet Branch Name 1
  {b81a826a-3ff5-4a1f-adf9-9b00aa2e039c}; !- Outlet Branch Name 2

OS:Connection,
  {fcb9527f-dfb3-4247-b329-29d295c3ed0b}, !- Handle
  {e21cd342-b21a-45a8-b781-b74bfcab87e4}, !- Name
  {fd1f9369-0b9d-4d51-ae30-dd616d4d66df}, !- Source Object
  14,                                     !- Outlet Port
  {4f8d8cc9-5023-4377-9469-77aa61f52bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea63fe7-0538-4540-9cff-afcb70663946}, !- Handle
  {2166dd2c-e55f-4943-bf61-e5f91c885a8d}, !- Name
  {35f73ef5-9ca8-439e-b2fb-0ac3bf81e77f}, !- Source Object
  3,                                      !- Outlet Port
  {9f2dab6e-9e68-4d4c-be1c-60bcef16b9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d870a0ce-3a60-4346-a309-53475ab850fd}, !- Handle
  {43e5a379-84ef-401f-90e4-a33f80a13abf}, !- Name
  {9ae964db-9857-4e43-8b1e-135de1ef84b0}, !- Source Object
  3,                                      !- Outlet Port
  {fd1f9369-0b9d-4d51-ae30-dd616d4d66df}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b550656e-9b45-4949-9d6d-1e82eb40b71f}, !- Handle
  Node 343,                               !- Name
  {3261088d-6eb7-491c-96ff-a0ba7e99ca68}, !- Inlet Port
  {a5618f76-c80e-4e27-a581-6711676523be}; !- Outlet Port

OS:Node,
  {e7a16c5c-99e4-4b5d-97a9-f85fab801bb5}, !- Handle
  Node 344,                               !- Name
  {99d8423f-b876-417c-bb0a-0933161beff8}, !- Inlet Port
  {89ff8d22-a7e9-4134-91cb-e94268867ebe}; !- Outlet Port

OS:Node,
  {cc54c07e-9b19-4cb7-bd46-c034eba04d08}, !- Handle
  Node 345,                               !- Name
  {a6135b69-3594-4654-a374-7d7ee52993e4}, !- Inlet Port
  {cc60fe44-3451-453c-ad75-044e4ac6354e}; !- Outlet Port

OS:Connector:Mixer,
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Handle
  Connector Mixer 2,                      !- Name
  {bdea04f9-23fd-4834-9f06-39e7de482e70}, !- Outlet Branch Name
  {3225d620-c0f8-4b72-9ed4-d67c310493c1}, !- Inlet Branch Name 1
  {6973923b-e6b7-4fe8-8bbf-e980967a79ac}, !- Inlet Branch Name 2
  {8f115f98-05cc-4c52-ae7f-121ca71c7d9f}, !- Inlet Branch Name 3
  {0252e9d2-00c6-458c-a1eb-8d4c1d861ded}, !- Inlet Branch Name 4
  {f49810b8-b1ed-4a76-b293-5d84e4ab9afc}, !- Inlet Branch Name 5
  {4b4fe219-0fea-4f76-973f-feed534d4dfc}, !- Inlet Branch Name 6
  {0625fb6c-d5b2-45fb-82e6-16b84a902450}, !- Inlet Branch Name 7
  {b4b0efe2-5eb0-4a83-9c52-6f6e59a953f8}, !- Inlet Branch Name 8
  {83757617-31c7-4674-b27c-abe6c95f31d3}, !- Inlet Branch Name 9
  {fd8b57ad-42d3-4f85-b065-0ec9bf0a1787}, !- Inlet Branch Name 10
  {fdefc581-4fc5-46b1-972b-b03e063c44c4}, !- Inlet Branch Name 11
  {d3e32795-6bd9-47f5-a500-5ef737c57d76}, !- Inlet Branch Name 12
  {9938847a-ed1d-4d01-96de-bd56a62b776f}, !- Inlet Branch Name 13
  {dfed7eaa-7c4f-4291-addb-bd450106404c}, !- Inlet Branch Name 14
  {0c7465b6-2e48-48a9-8192-add7846d9594}, !- Inlet Branch Name 15
  {300d9866-1e57-4bd8-b50f-c35ca92a623b}, !- Inlet Branch Name 16
  {05c32930-0890-4770-9911-258c49e20757}, !- Inlet Branch Name 17
  {96d61f0b-c211-46c8-8e05-ce92ff996f37}, !- Inlet Branch Name 18
  {ca10a4b1-e0af-4d6f-b891-60683f51443f}, !- Inlet Branch Name 19
  {243dcb92-8650-4d91-8612-c9775e38977e}, !- Inlet Branch Name 20
  {df1844f7-406e-47e2-8190-15ce57a86352}, !- Inlet Branch Name 21
  {78ee6901-eaa1-48d2-acd1-17e62220eea5}, !- Inlet Branch Name 22
  {5d8a68bf-d15b-4be9-b728-49b798a2fcd8}, !- Inlet Branch Name 23
  {c5ebca05-f8cb-48ad-abe4-81d5db652863}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Handle
  Connector Splitter 2,                   !- Name
  {a5618f76-c80e-4e27-a581-6711676523be}, !- Inlet Branch Name
  {a6135b69-3594-4654-a374-7d7ee52993e4}, !- Outlet Branch Name 1
  {e06a6aaa-6192-45f6-8f45-fc83431a997e}, !- Outlet Branch Name 2
  {509d2993-7791-4eea-817a-6a1717b8240d}, !- Outlet Branch Name 3
  {dc9347fe-6e15-4e1a-bd1d-e9f91ba47bf6}, !- Outlet Branch Name 4
  {dcd749f8-3ee8-4b53-bd2b-e90e06da2fb8}, !- Outlet Branch Name 5
  {b4629219-7f13-4c86-b599-f850d09f896a}, !- Outlet Branch Name 6
  {de61466d-a023-4f6b-933e-0404ecad5302}, !- Outlet Branch Name 7
  {b9cdc5ce-7cd3-42ba-91b8-85d2e0403f78}, !- Outlet Branch Name 8
  {ede3e056-45c8-4ab9-b165-fec98bdc0353}, !- Outlet Branch Name 9
  {d3f39c9e-1758-47ea-9364-d7dd892ca4da}, !- Outlet Branch Name 10
  {66bb4282-bd9c-4a88-a7cc-0d7d7c907c56}, !- Outlet Branch Name 11
  {7b08c15c-0d3f-4f5f-b428-f068123be87d}, !- Outlet Branch Name 12
  {cf8c913f-0bd7-460b-b838-93e72af85cd5}, !- Outlet Branch Name 13
  {ae74af61-377f-4856-a41a-ff6f0265a62e}, !- Outlet Branch Name 14
  {d600d761-0946-46fd-ac84-c457107ee028}, !- Outlet Branch Name 15
  {241ddf83-04ce-4db7-9b78-da5152822771}, !- Outlet Branch Name 16
  {784daa10-fce3-4e48-ab05-f84891235129}, !- Outlet Branch Name 17
  {44bb3b5e-38d4-45d5-bf0f-d0779fc479da}, !- Outlet Branch Name 18
  {b9ea4d56-40bc-4e32-b0a9-3773339e392c}, !- Outlet Branch Name 19
  {e019af17-2bb6-4a8b-ae9e-08524b8356c9}, !- Outlet Branch Name 20
  {b833301e-460f-43ca-aaa9-f1421cd5c688}, !- Outlet Branch Name 21
  {2cc3db7a-3b2a-46db-9e28-aa09758dc39b}, !- Outlet Branch Name 22
  {8fd07a0b-e499-4230-aaa2-b236fb6566d3}, !- Outlet Branch Name 23
  {1c3962cc-1324-4d2d-88a0-d9a26b7321c6}; !- Outlet Branch Name 24

OS:Connection,
  {3261088d-6eb7-491c-96ff-a0ba7e99ca68}, !- Handle
  {ce3fcb72-90fd-4cb6-a827-21d7a7b3c47c}, !- Name
  {fd1f9369-0b9d-4d51-ae30-dd616d4d66df}, !- Source Object
  17,                                     !- Outlet Port
  {b550656e-9b45-4949-9d6d-1e82eb40b71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5618f76-c80e-4e27-a581-6711676523be}, !- Handle
  {a581ee78-d98c-46bd-bbc5-5284a9e7947e}, !- Name
  {b550656e-9b45-4949-9d6d-1e82eb40b71f}, !- Source Object
  3,                                      !- Outlet Port
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6135b69-3594-4654-a374-7d7ee52993e4}, !- Handle
  {c887331b-3493-41f3-abd4-163ee7445a8c}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  3,                                      !- Outlet Port
  {cc54c07e-9b19-4cb7-bd46-c034eba04d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ff8d22-a7e9-4134-91cb-e94268867ebe}, !- Handle
  {21bc537b-8851-4448-a645-5bdda61fe9c9}, !- Name
  {e7a16c5c-99e4-4b5d-97a9-f85fab801bb5}, !- Source Object
  3,                                      !- Outlet Port
  {fd1f9369-0b9d-4d51-ae30-dd616d4d66df}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f69be593-4cf8-49b0-93b8-894795c264c9}, !- Handle
  {fd1f9369-0b9d-4d51-ae30-dd616d4d66df}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2a8bc0bf-2356-4fe2-a994-2eb0d9244ac8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {0ce36ac0-90b1-464e-b6d6-03625741c5bf}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7af6be97-5842-40f3-9326-6c40ea1995e3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0ce36ac0-90b1-464e-b6d6-03625741c5bf}, !- Schedule Type Limits Name
  {eb8aff33-8618-4da9-888a-55f4bc1cbd64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb8aff33-8618-4da9-888a-55f4bc1cbd64}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0ce36ac0-90b1-464e-b6d6-03625741c5bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5af8fd1b-ec51-464b-b9ac-5b0aa26f48b6}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7af6be97-5842-40f3-9326-6c40ea1995e3}, !- Schedule Name
  {9ae964db-9857-4e43-8b1e-135de1ef84b0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d9fc2dac-7ba6-4bdf-b675-0d50f96cfd6e}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {8910c714-8ba6-4c9e-8eb7-b16a481192ba}, !- Inlet Node Name
  {819705ef-4e15-4396-9a9e-f370e7ecdb2d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5259a044-c748-45f9-b720-31339f2246e4}, !- Handle
  Node 346,                               !- Name
  {819705ef-4e15-4396-9a9e-f370e7ecdb2d}, !- Inlet Port
  {b94e764b-08e9-4df4-bb9c-b3c1616f6065}; !- Outlet Port

OS:Connection,
  {8910c714-8ba6-4c9e-8eb7-b16a481192ba}, !- Handle
  {835be093-4858-4ee8-952a-4965943e66fd}, !- Name
  {4f8d8cc9-5023-4377-9469-77aa61f52bef}, !- Source Object
  3,                                      !- Outlet Port
  {d9fc2dac-7ba6-4bdf-b675-0d50f96cfd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819705ef-4e15-4396-9a9e-f370e7ecdb2d}, !- Handle
  {5e27c9f7-a5e1-4669-881e-8fe513d15e72}, !- Name
  {d9fc2dac-7ba6-4bdf-b675-0d50f96cfd6e}, !- Source Object
  3,                                      !- Outlet Port
  {5259a044-c748-45f9-b720-31339f2246e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94e764b-08e9-4df4-bb9c-b3c1616f6065}, !- Handle
  {cb35e261-c87b-40db-87e4-31d5a529efe0}, !- Name
  {5259a044-c748-45f9-b720-31339f2246e4}, !- Source Object
  3,                                      !- Outlet Port
  {35f73ef5-9ca8-439e-b2fb-0ac3bf81e77f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {24a80c04-7cb7-4347-bf7c-3d08c257a783}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {cb9ed087-b1f6-45c2-a462-e28bdb50ed63}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {7af6be97-5842-40f3-9326-6c40ea1995e3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  337031.730698056,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1889.0002031045,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1889.0002031045,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9a7751e2-f29f-426a-921b-e372c1ff25a5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7a247229-6cd5-46ca-86c2-2ccd0a608de2}, !- Use Side Inlet Node Name
  {d6c0b791-7e29-4124-a2b1-61c6403c629c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b366b5eb-fa1b-47b5-a962-b7b69e836664}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {9cc73c60-9e33-40d1-be03-a945fd180190}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc73c60-9e33-40d1-be03-a945fd180190}, !- Handle
  Schedule Day 43,                        !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9539a347-a561-4fc2-a5a3-e755c4a14aef}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {02c1d870-bcdc-406c-97e2-1caa98a47f43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02c1d870-bcdc-406c-97e2-1caa98a47f43}, !- Handle
  Schedule Day 44,                        !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a7751e2-f29f-426a-921b-e372c1ff25a5}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {24a80c04-7cb7-4347-bf7c-3d08c257a783}, !- Schedule Type Limits Name
  {5854d2fc-941f-4d7c-9d25-3ac745b0c2c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5854d2fc-941f-4d7c-9d25-3ac745b0c2c3}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {24a80c04-7cb7-4347-bf7c-3d08c257a783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {ace2d588-86e3-484c-873c-9c3fafe9ff57}, !- Handle
  Node 347,                               !- Name
  {d6c0b791-7e29-4124-a2b1-61c6403c629c}, !- Inlet Port
  {427b5592-e9eb-4942-8efb-c154f1bbe842}; !- Outlet Port

OS:Connection,
  {7a247229-6cd5-46ca-86c2-2ccd0a608de2}, !- Handle
  {65ed7c19-6432-4cfd-b534-23374368a44e}, !- Name
  {9f2dab6e-9e68-4d4c-be1c-60bcef16b9d7}, !- Source Object
  3,                                      !- Outlet Port
  {cb9ed087-b1f6-45c2-a462-e28bdb50ed63}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d6c0b791-7e29-4124-a2b1-61c6403c629c}, !- Handle
  {fe6adee2-8f34-41b9-aba1-5f805a39623e}, !- Name
  {cb9ed087-b1f6-45c2-a462-e28bdb50ed63}, !- Source Object
  32,                                     !- Outlet Port
  {ace2d588-86e3-484c-873c-9c3fafe9ff57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427b5592-e9eb-4942-8efb-c154f1bbe842}, !- Handle
  {dec32950-1b71-435a-8dcf-95ecadf2f4d6}, !- Name
  {ace2d588-86e3-484c-873c-9c3fafe9ff57}, !- Source Object
  3,                                      !- Outlet Port
  {f6f264c7-52de-4177-ba5f-167cc181c032}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a709e317-60fc-41b9-b804-f3c348b46872}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d1666bed-21a0-41b5-ae9c-cb080172a75e}, !- Inlet Node Name
  {17aecb32-7572-4cff-a559-30e8726e37c1}; !- Outlet Node Name

OS:Node,
  {ee9279e6-f20c-4201-b5bb-5fdc72867e0c}, !- Handle
  Node 348,                               !- Name
  {b81a826a-3ff5-4a1f-adf9-9b00aa2e039c}, !- Inlet Port
  {d1666bed-21a0-41b5-ae9c-cb080172a75e}; !- Outlet Port

OS:Connection,
  {b81a826a-3ff5-4a1f-adf9-9b00aa2e039c}, !- Handle
  {b0e81638-96c1-45b3-aee5-2dff7fc08b38}, !- Name
  {35f73ef5-9ca8-439e-b2fb-0ac3bf81e77f}, !- Source Object
  4,                                      !- Outlet Port
  {ee9279e6-f20c-4201-b5bb-5fdc72867e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06adfd30-2fc5-4345-9fba-8c6dc0dbb5ea}, !- Handle
  Node 349,                               !- Name
  {17aecb32-7572-4cff-a559-30e8726e37c1}, !- Inlet Port
  {9d8c0d99-3537-4f03-a26e-fd5d0a12a2e8}; !- Outlet Port

OS:Connection,
  {d1666bed-21a0-41b5-ae9c-cb080172a75e}, !- Handle
  {0ee1dfc0-9315-4d18-851e-976512d86cd5}, !- Name
  {ee9279e6-f20c-4201-b5bb-5fdc72867e0c}, !- Source Object
  3,                                      !- Outlet Port
  {a709e317-60fc-41b9-b804-f3c348b46872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17aecb32-7572-4cff-a559-30e8726e37c1}, !- Handle
  {321b081b-5ea1-4528-839d-635098bd52a9}, !- Name
  {a709e317-60fc-41b9-b804-f3c348b46872}, !- Source Object
  3,                                      !- Outlet Port
  {06adfd30-2fc5-4345-9fba-8c6dc0dbb5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d8c0d99-3537-4f03-a26e-fd5d0a12a2e8}, !- Handle
  {d2d3d9a1-c5cd-4d65-bea2-c3cc43f689a0}, !- Name
  {06adfd30-2fc5-4345-9fba-8c6dc0dbb5ea}, !- Source Object
  3,                                      !- Outlet Port
  {f6f264c7-52de-4177-ba5f-167cc181c032}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07ed8908-d5dc-4a2e-b454-c8ffaeb5bb1d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {cc60fe44-3451-453c-ad75-044e4ac6354e}, !- Inlet Node Name
  {d3c2b9e7-b79b-4b8f-9857-46641b728848}; !- Outlet Node Name

OS:Node,
  {fd5fe234-8813-46ed-9f59-3d4e1c6656a3}, !- Handle
  Node 350,                               !- Name
  {d3c2b9e7-b79b-4b8f-9857-46641b728848}, !- Inlet Port
  {3225d620-c0f8-4b72-9ed4-d67c310493c1}; !- Outlet Port

OS:Connection,
  {cc60fe44-3451-453c-ad75-044e4ac6354e}, !- Handle
  {283f3708-30f8-475e-9655-a19e74d1ba30}, !- Name
  {cc54c07e-9b19-4cb7-bd46-c034eba04d08}, !- Source Object
  3,                                      !- Outlet Port
  {07ed8908-d5dc-4a2e-b454-c8ffaeb5bb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c2b9e7-b79b-4b8f-9857-46641b728848}, !- Handle
  {22dc834c-5604-427a-b5b5-063a9a3ed15e}, !- Name
  {07ed8908-d5dc-4a2e-b454-c8ffaeb5bb1d}, !- Source Object
  3,                                      !- Outlet Port
  {fd5fe234-8813-46ed-9f59-3d4e1c6656a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3225d620-c0f8-4b72-9ed4-d67c310493c1}, !- Handle
  {0ab170c9-c5da-424e-8f33-007738acee97}, !- Name
  {fd5fe234-8813-46ed-9f59-3d4e1c6656a3}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37ecd192-723e-4d07-8999-653583e8c947}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2a9713c4-d0b8-42cb-bdbd-49c4d1002cc3}, !- Inlet Node Name
  {66027739-43c5-4868-9792-308cf934b0cb}; !- Outlet Node Name

OS:Node,
  {e4474290-5b46-4a06-929a-bbabe9e8dbf1}, !- Handle
  Node 351,                               !- Name
  {809ee661-5c9b-4fba-98d2-c6da5798a7cc}, !- Inlet Port
  {2a9713c4-d0b8-42cb-bdbd-49c4d1002cc3}; !- Outlet Port

OS:Connection,
  {809ee661-5c9b-4fba-98d2-c6da5798a7cc}, !- Handle
  {cd741f64-4768-4143-ad79-a4915415ed0c}, !- Name
  {f6f264c7-52de-4177-ba5f-167cc181c032}, !- Source Object
  2,                                      !- Outlet Port
  {e4474290-5b46-4a06-929a-bbabe9e8dbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9713c4-d0b8-42cb-bdbd-49c4d1002cc3}, !- Handle
  {dc5bd1f1-dfde-41c0-adc2-5ae6d3eb7619}, !- Name
  {e4474290-5b46-4a06-929a-bbabe9e8dbf1}, !- Source Object
  3,                                      !- Outlet Port
  {37ecd192-723e-4d07-8999-653583e8c947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66027739-43c5-4868-9792-308cf934b0cb}, !- Handle
  {a94c2fb5-8bcd-4804-8d7f-01dc43f993cd}, !- Name
  {37ecd192-723e-4d07-8999-653583e8c947}, !- Source Object
  3,                                      !- Outlet Port
  {9ae964db-9857-4e43-8b1e-135de1ef84b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80737a43-b695-4833-9d9a-8d0ce6020ea8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3f0e8e7a-9983-4b6e-baee-0eb4294093d2}, !- Inlet Node Name
  {99d8423f-b876-417c-bb0a-0933161beff8}; !- Outlet Node Name

OS:Node,
  {a9e82275-595f-454e-a4a6-15a13f988f2f}, !- Handle
  Node 352,                               !- Name
  {bdea04f9-23fd-4834-9f06-39e7de482e70}, !- Inlet Port
  {3f0e8e7a-9983-4b6e-baee-0eb4294093d2}; !- Outlet Port

OS:Connection,
  {bdea04f9-23fd-4834-9f06-39e7de482e70}, !- Handle
  {11a79c29-7d38-40bc-94cb-4aa29282e814}, !- Name
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Source Object
  2,                                      !- Outlet Port
  {a9e82275-595f-454e-a4a6-15a13f988f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0e8e7a-9983-4b6e-baee-0eb4294093d2}, !- Handle
  {8d29e878-ef21-4474-ac2b-350c9bb04ee1}, !- Name
  {a9e82275-595f-454e-a4a6-15a13f988f2f}, !- Source Object
  3,                                      !- Outlet Port
  {80737a43-b695-4833-9d9a-8d0ce6020ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d8423f-b876-417c-bb0a-0933161beff8}, !- Handle
  {f09f1ca4-4e09-42e2-babd-3e7b4be77e49}, !- Name
  {80737a43-b695-4833-9d9a-8d0ce6020ea8}, !- Source Object
  3,                                      !- Outlet Port
  {e7a16c5c-99e4-4b5d-97a9-f85fab801bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7e7192b3-f24d-42f9-a0a3-32b0161dd8ce}, !- Handle
  Water Use Connections 1,                !- Name
  {89ea1172-e535-4179-8b0d-7a4c890b640f}, !- Inlet Node Name
  {4d35fada-c43e-4785-8563-d5f860480a88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a283de2-55d8-431b-89ee-a09218b022cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {47c874fa-6c78-4365-a574-0ccddb9875e2}, !- Handle
  G N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {34bd93ca-3fd4-4dfa-9c98-6acc4c0bf0f2}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  {f5734a66-5701-4596-a1b0-2244e8546b9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5734a66-5701-4596-a1b0-2244e8546b9b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {344a5e43-18af-4790-876f-d03d29e03410}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  {84589fe2-94d8-46cd-8559-337515a76554}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84589fe2-94d8-46cd-8559-337515a76554}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34bd93ca-3fd4-4dfa-9c98-6acc4c0bf0f2}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {def0e9a3-d07d-4e21-879b-7a466fe3bc06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {def0e9a3-d07d-4e21-879b-7a466fe3bc06}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a283de2-55d8-431b-89ee-a09218b022cc}, !- Handle
  G N1 Apartment Service Water Use 0.06gpm, !- Name
  {47c874fa-6c78-4365-a574-0ccddb9875e2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c188118b-1fc6-417c-b7ea-220941f2b178}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  {e9d14e9d-2fc8-414e-ae9b-6ce16ee8cc3e}, !- Default Day Schedule Name
  {47a8d892-8ef4-4c8b-b17b-c83df1fae1c3}, !- Summer Design Day Schedule Name
  {694177db-bdc8-412d-9dec-b40c39c6ce93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9d14e9d-2fc8-414e-ae9b-6ce16ee8cc3e}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {69392e86-0c62-444a-b26a-e35659fca077}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {694177db-bdc8-412d-9dec-b40c39c6ce93}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {d51923c1-573d-4f62-ad76-dec5c2a1440a}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47a8d892-8ef4-4c8b-b17b-c83df1fae1c3}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Node,
  {c600ffd0-c75e-4b95-a5f3-eb843673cef5}, !- Handle
  Node 353,                               !- Name
  {e06a6aaa-6192-45f6-8f45-fc83431a997e}, !- Inlet Port
  {89ea1172-e535-4179-8b0d-7a4c890b640f}; !- Outlet Port

OS:Connection,
  {e06a6aaa-6192-45f6-8f45-fc83431a997e}, !- Handle
  {2f468702-a04b-4ddb-9eea-06abde2d7be4}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  4,                                      !- Outlet Port
  {c600ffd0-c75e-4b95-a5f3-eb843673cef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0535c904-7166-4ddf-95c0-074f345594b6}, !- Handle
  Node 354,                               !- Name
  {4d35fada-c43e-4785-8563-d5f860480a88}, !- Inlet Port
  {6973923b-e6b7-4fe8-8bbf-e980967a79ac}; !- Outlet Port

OS:Connection,
  {89ea1172-e535-4179-8b0d-7a4c890b640f}, !- Handle
  {69e8f353-e901-4e17-bc12-48767dbf416a}, !- Name
  {c600ffd0-c75e-4b95-a5f3-eb843673cef5}, !- Source Object
  3,                                      !- Outlet Port
  {7e7192b3-f24d-42f9-a0a3-32b0161dd8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d35fada-c43e-4785-8563-d5f860480a88}, !- Handle
  {7b35c56e-34ca-4e46-90d7-bcbb6998962d}, !- Name
  {7e7192b3-f24d-42f9-a0a3-32b0161dd8ce}, !- Source Object
  3,                                      !- Outlet Port
  {0535c904-7166-4ddf-95c0-074f345594b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6973923b-e6b7-4fe8-8bbf-e980967a79ac}, !- Handle
  {db46db83-3e1c-4cd6-8dc7-fe2f167b3751}, !- Name
  {0535c904-7166-4ddf-95c0-074f345594b6}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f132de2d-51e0-4b33-b9eb-ea80cd314bc8}, !- Handle
  Water Use Connections 2,                !- Name
  {24466011-4d11-40d9-8d1b-3deaf8532fb4}, !- Inlet Node Name
  {a166aa56-cb93-4c4b-9a8d-01dc6c84caab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c2b828d-265c-45d9-89cc-9989e4d7a062}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1aa8c53-9d2d-4c3e-a7a0-bb851b5df977}, !- Handle
  G N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {532a09ce-e32e-4f3c-be0d-b4a05df36451}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {532a09ce-e32e-4f3c-be0d-b4a05df36451}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {bbfc8f73-c26e-4e63-b5a9-6978c081ef2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbfc8f73-c26e-4e63-b5a9-6978c081ef2a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1c2b828d-265c-45d9-89cc-9989e4d7a062}, !- Handle
  G N2 Apartment Service Water Use 0.06gpm, !- Name
  {a1aa8c53-9d2d-4c3e-a7a0-bb851b5df977}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93787b85-341c-4a38-b0fb-d27a778137dd}, !- Handle
  Node 355,                               !- Name
  {509d2993-7791-4eea-817a-6a1717b8240d}, !- Inlet Port
  {24466011-4d11-40d9-8d1b-3deaf8532fb4}; !- Outlet Port

OS:Connection,
  {509d2993-7791-4eea-817a-6a1717b8240d}, !- Handle
  {27393440-df7a-4d42-afaa-582a419a3a2a}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  5,                                      !- Outlet Port
  {93787b85-341c-4a38-b0fb-d27a778137dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08ef17be-c839-4a04-b10c-74f532c0d847}, !- Handle
  Node 356,                               !- Name
  {a166aa56-cb93-4c4b-9a8d-01dc6c84caab}, !- Inlet Port
  {8f115f98-05cc-4c52-ae7f-121ca71c7d9f}; !- Outlet Port

OS:Connection,
  {24466011-4d11-40d9-8d1b-3deaf8532fb4}, !- Handle
  {878ea050-1eaa-4694-8672-58f3c21d8bc0}, !- Name
  {93787b85-341c-4a38-b0fb-d27a778137dd}, !- Source Object
  3,                                      !- Outlet Port
  {f132de2d-51e0-4b33-b9eb-ea80cd314bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a166aa56-cb93-4c4b-9a8d-01dc6c84caab}, !- Handle
  {c06db0ed-94cb-4143-a330-5b7cb46cc6e3}, !- Name
  {f132de2d-51e0-4b33-b9eb-ea80cd314bc8}, !- Source Object
  3,                                      !- Outlet Port
  {08ef17be-c839-4a04-b10c-74f532c0d847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f115f98-05cc-4c52-ae7f-121ca71c7d9f}, !- Handle
  {26dff5f7-9b83-45ad-b599-8eda634fd9b1}, !- Name
  {08ef17be-c839-4a04-b10c-74f532c0d847}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c0415a3b-3cc1-419c-ba63-0de626bbfc80}, !- Handle
  Water Use Connections 3,                !- Name
  {aeb49ca0-e00b-4d0c-976c-f7143663892e}, !- Inlet Node Name
  {a0a6eab7-f635-4f0d-b069-fa920ec5bfbf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c6556e4-8261-4beb-8ad2-390440b62b18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e017d767-b047-410c-8bca-e5bf2f9eb708}, !- Handle
  G NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {2893d72c-febb-40e3-9294-153a80c37d0a}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2893d72c-febb-40e3-9294-153a80c37d0a}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {1f355d0b-67c1-46cc-8b41-efe8a88810f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f355d0b-67c1-46cc-8b41-efe8a88810f5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c6556e4-8261-4beb-8ad2-390440b62b18}, !- Handle
  G NE Apartment Service Water Use 0.06gpm, !- Name
  {e017d767-b047-410c-8bca-e5bf2f9eb708}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d827fb4d-2320-4fd1-a39a-3dccb3a98046}, !- Handle
  Node 357,                               !- Name
  {dc9347fe-6e15-4e1a-bd1d-e9f91ba47bf6}, !- Inlet Port
  {aeb49ca0-e00b-4d0c-976c-f7143663892e}; !- Outlet Port

OS:Connection,
  {dc9347fe-6e15-4e1a-bd1d-e9f91ba47bf6}, !- Handle
  {201c6f33-74e3-44b0-980d-27da517d7b75}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  6,                                      !- Outlet Port
  {d827fb4d-2320-4fd1-a39a-3dccb3a98046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eed62fd-d3ec-4def-abae-cfa82aceefc8}, !- Handle
  Node 358,                               !- Name
  {a0a6eab7-f635-4f0d-b069-fa920ec5bfbf}, !- Inlet Port
  {0252e9d2-00c6-458c-a1eb-8d4c1d861ded}; !- Outlet Port

OS:Connection,
  {aeb49ca0-e00b-4d0c-976c-f7143663892e}, !- Handle
  {1a77073a-360e-40c7-9df9-8e8f736ff006}, !- Name
  {d827fb4d-2320-4fd1-a39a-3dccb3a98046}, !- Source Object
  3,                                      !- Outlet Port
  {c0415a3b-3cc1-419c-ba63-0de626bbfc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a6eab7-f635-4f0d-b069-fa920ec5bfbf}, !- Handle
  {ecab2bff-6fce-430e-a7b2-ee68aaccfefe}, !- Name
  {c0415a3b-3cc1-419c-ba63-0de626bbfc80}, !- Source Object
  3,                                      !- Outlet Port
  {1eed62fd-d3ec-4def-abae-cfa82aceefc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0252e9d2-00c6-458c-a1eb-8d4c1d861ded}, !- Handle
  {a7a960ab-cf4a-45f6-9208-951506b3b873}, !- Name
  {1eed62fd-d3ec-4def-abae-cfa82aceefc8}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4f345d2e-f286-442d-94cf-cc86c5fa1dd3}, !- Handle
  Water Use Connections 4,                !- Name
  {ebccd08f-0429-4c23-a8b9-c247c6e63a80}, !- Inlet Node Name
  {2a161bef-e0e4-49d7-93a2-83f9381c18e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4076dac8-9e17-422a-9fc2-4788166f34b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {892e5faf-63a7-4ee8-90de-483bd43c7aa1}, !- Handle
  G NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {a7cbf50d-dd92-4ba1-a899-4d927ca9ff22}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7cbf50d-dd92-4ba1-a899-4d927ca9ff22}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {3a6b89df-9328-4a9b-b3dc-bfa0c225ef3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a6b89df-9328-4a9b-b3dc-bfa0c225ef3b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4076dac8-9e17-422a-9fc2-4788166f34b7}, !- Handle
  G NW Apartment Service Water Use 0.06gpm, !- Name
  {892e5faf-63a7-4ee8-90de-483bd43c7aa1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e335c72f-281a-4ae5-9827-132d3fdc9995}, !- Handle
  Node 359,                               !- Name
  {dcd749f8-3ee8-4b53-bd2b-e90e06da2fb8}, !- Inlet Port
  {ebccd08f-0429-4c23-a8b9-c247c6e63a80}; !- Outlet Port

OS:Connection,
  {dcd749f8-3ee8-4b53-bd2b-e90e06da2fb8}, !- Handle
  {4903277c-3f05-48ed-be61-10d598988a33}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  7,                                      !- Outlet Port
  {e335c72f-281a-4ae5-9827-132d3fdc9995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f2c1344-eb14-4c36-a40b-dc8106288f42}, !- Handle
  Node 360,                               !- Name
  {2a161bef-e0e4-49d7-93a2-83f9381c18e2}, !- Inlet Port
  {f49810b8-b1ed-4a76-b293-5d84e4ab9afc}; !- Outlet Port

OS:Connection,
  {ebccd08f-0429-4c23-a8b9-c247c6e63a80}, !- Handle
  {a721d24f-dd45-4365-b79a-6a1c9ca4bf00}, !- Name
  {e335c72f-281a-4ae5-9827-132d3fdc9995}, !- Source Object
  3,                                      !- Outlet Port
  {4f345d2e-f286-442d-94cf-cc86c5fa1dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a161bef-e0e4-49d7-93a2-83f9381c18e2}, !- Handle
  {e4044f88-b8b0-46aa-81ab-65fe04efeaa9}, !- Name
  {4f345d2e-f286-442d-94cf-cc86c5fa1dd3}, !- Source Object
  3,                                      !- Outlet Port
  {4f2c1344-eb14-4c36-a40b-dc8106288f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49810b8-b1ed-4a76-b293-5d84e4ab9afc}, !- Handle
  {d869fffd-0a1c-41fb-996f-5e26d517ff7c}, !- Name
  {4f2c1344-eb14-4c36-a40b-dc8106288f42}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {449eb573-5067-475f-851b-dca6f97e1458}, !- Handle
  Water Use Connections 5,                !- Name
  {8d35f015-f31b-4383-ba66-15a46082ec5f}, !- Inlet Node Name
  {fddaf085-34fd-4042-8a99-2ee2ade22073}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2bb4f96-b07f-433a-adfd-b35fa7cacd81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab867c27-6ca3-405c-b7a7-807c40c0259f}, !- Handle
  G S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {e859e2d0-159b-4368-afc9-327dc68aa231}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e859e2d0-159b-4368-afc9-327dc68aa231}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {aa050bd7-c518-4dbf-a10c-07504e405ffa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa050bd7-c518-4dbf-a10c-07504e405ffa}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2bb4f96-b07f-433a-adfd-b35fa7cacd81}, !- Handle
  G S1 Apartment Service Water Use 0.06gpm, !- Name
  {ab867c27-6ca3-405c-b7a7-807c40c0259f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ed586e50-b569-41e8-b66f-45f8bc163fb4}, !- Handle
  Node 361,                               !- Name
  {b4629219-7f13-4c86-b599-f850d09f896a}, !- Inlet Port
  {8d35f015-f31b-4383-ba66-15a46082ec5f}; !- Outlet Port

OS:Connection,
  {b4629219-7f13-4c86-b599-f850d09f896a}, !- Handle
  {a8db6cdb-8d6d-4e1f-9e04-d9f3df6a7ad8}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  8,                                      !- Outlet Port
  {ed586e50-b569-41e8-b66f-45f8bc163fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ac34900-2239-42ee-9f7f-467780a456eb}, !- Handle
  Node 362,                               !- Name
  {fddaf085-34fd-4042-8a99-2ee2ade22073}, !- Inlet Port
  {4b4fe219-0fea-4f76-973f-feed534d4dfc}; !- Outlet Port

OS:Connection,
  {8d35f015-f31b-4383-ba66-15a46082ec5f}, !- Handle
  {5f2b1729-93dd-4fad-af51-45b4a8a84b23}, !- Name
  {ed586e50-b569-41e8-b66f-45f8bc163fb4}, !- Source Object
  3,                                      !- Outlet Port
  {449eb573-5067-475f-851b-dca6f97e1458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fddaf085-34fd-4042-8a99-2ee2ade22073}, !- Handle
  {520b64cf-5cdd-4a60-9bd0-b836d08eb0f1}, !- Name
  {449eb573-5067-475f-851b-dca6f97e1458}, !- Source Object
  3,                                      !- Outlet Port
  {8ac34900-2239-42ee-9f7f-467780a456eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4fe219-0fea-4f76-973f-feed534d4dfc}, !- Handle
  {216c79a7-513f-4ef8-87e8-3eba3a8865a7}, !- Name
  {8ac34900-2239-42ee-9f7f-467780a456eb}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8ce3814e-2777-45dd-9b25-f263f6b88079}, !- Handle
  Water Use Connections 6,                !- Name
  {873766bd-01c2-4408-afe5-d5642d5d53cf}, !- Inlet Node Name
  {bf49263f-d1b8-4c9f-ab50-d2d99144a5ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ff3d46d-fe8b-41c1-89c6-a79ba677a479}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6287fbb-024d-4549-87a3-b4ce043b325b}, !- Handle
  G S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {7352b417-8bc3-4a3d-a469-7b981e201513}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7352b417-8bc3-4a3d-a469-7b981e201513}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {605ed3e9-9a44-41de-9337-54f62e8169c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {605ed3e9-9a44-41de-9337-54f62e8169c4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ff3d46d-fe8b-41c1-89c6-a79ba677a479}, !- Handle
  G S2 Apartment Service Water Use 0.06gpm, !- Name
  {a6287fbb-024d-4549-87a3-b4ce043b325b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f2f4c14-3ad5-4282-bf1f-9daec130c261}, !- Handle
  Node 363,                               !- Name
  {de61466d-a023-4f6b-933e-0404ecad5302}, !- Inlet Port
  {873766bd-01c2-4408-afe5-d5642d5d53cf}; !- Outlet Port

OS:Connection,
  {de61466d-a023-4f6b-933e-0404ecad5302}, !- Handle
  {df7bb4ff-5896-434a-a9cf-f690e23c6eeb}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  9,                                      !- Outlet Port
  {5f2f4c14-3ad5-4282-bf1f-9daec130c261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb34c308-e9b4-4ca6-9ae8-0fbd056ab809}, !- Handle
  Node 364,                               !- Name
  {bf49263f-d1b8-4c9f-ab50-d2d99144a5ee}, !- Inlet Port
  {0625fb6c-d5b2-45fb-82e6-16b84a902450}; !- Outlet Port

OS:Connection,
  {873766bd-01c2-4408-afe5-d5642d5d53cf}, !- Handle
  {00c0df6c-9815-47bb-9dbf-e773ad8692e6}, !- Name
  {5f2f4c14-3ad5-4282-bf1f-9daec130c261}, !- Source Object
  3,                                      !- Outlet Port
  {8ce3814e-2777-45dd-9b25-f263f6b88079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf49263f-d1b8-4c9f-ab50-d2d99144a5ee}, !- Handle
  {4fff4fe1-292c-4280-b9b9-9d9c2127fe1f}, !- Name
  {8ce3814e-2777-45dd-9b25-f263f6b88079}, !- Source Object
  3,                                      !- Outlet Port
  {cb34c308-e9b4-4ca6-9ae8-0fbd056ab809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0625fb6c-d5b2-45fb-82e6-16b84a902450}, !- Handle
  {325ec5ab-43a0-4729-b349-20bd58392321}, !- Name
  {cb34c308-e9b4-4ca6-9ae8-0fbd056ab809}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {db962069-874c-4b6f-847d-49a9653af539}, !- Handle
  Water Use Connections 7,                !- Name
  {f4ba35db-57fb-461a-ab6b-5c43528b2ee4}, !- Inlet Node Name
  {c0e76842-b84e-4454-9ab2-d6f0c507fe40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3c3886d-67e6-457c-a84d-c7b359c1839d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec50a0a0-1b4b-40dc-ac17-48cbc8505cc8}, !- Handle
  G SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {32e29f92-d5a6-4ded-95ec-5d812555845f}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32e29f92-d5a6-4ded-95ec-5d812555845f}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {9fd99cf9-111f-4291-934f-417249b02a75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fd99cf9-111f-4291-934f-417249b02a75}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3c3886d-67e6-457c-a84d-c7b359c1839d}, !- Handle
  G SW Apartment Service Water Use 0.06gpm, !- Name
  {ec50a0a0-1b4b-40dc-ac17-48cbc8505cc8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {67bf3474-2741-4cca-8283-de348042e71f}, !- Handle
  Node 365,                               !- Name
  {b9cdc5ce-7cd3-42ba-91b8-85d2e0403f78}, !- Inlet Port
  {f4ba35db-57fb-461a-ab6b-5c43528b2ee4}; !- Outlet Port

OS:Connection,
  {b9cdc5ce-7cd3-42ba-91b8-85d2e0403f78}, !- Handle
  {e1ab1f17-69bf-467e-a6ab-254b7406d01a}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  10,                                     !- Outlet Port
  {67bf3474-2741-4cca-8283-de348042e71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ee88ed7-66d1-488a-a537-8c2c1ecbce99}, !- Handle
  Node 366,                               !- Name
  {c0e76842-b84e-4454-9ab2-d6f0c507fe40}, !- Inlet Port
  {b4b0efe2-5eb0-4a83-9c52-6f6e59a953f8}; !- Outlet Port

OS:Connection,
  {f4ba35db-57fb-461a-ab6b-5c43528b2ee4}, !- Handle
  {4bdea4b8-a09f-4d02-b945-c55f29018de7}, !- Name
  {67bf3474-2741-4cca-8283-de348042e71f}, !- Source Object
  3,                                      !- Outlet Port
  {db962069-874c-4b6f-847d-49a9653af539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e76842-b84e-4454-9ab2-d6f0c507fe40}, !- Handle
  {f2aa66c8-7018-41c2-bd98-fcff438545f0}, !- Name
  {db962069-874c-4b6f-847d-49a9653af539}, !- Source Object
  3,                                      !- Outlet Port
  {7ee88ed7-66d1-488a-a537-8c2c1ecbce99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b0efe2-5eb0-4a83-9c52-6f6e59a953f8}, !- Handle
  {ad1464ad-6727-463d-a14d-8196c991149f}, !- Name
  {7ee88ed7-66d1-488a-a537-8c2c1ecbce99}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31d17c72-a91b-4524-a8c7-34197398245a}, !- Handle
  Water Use Connections 8,                !- Name
  {1aca83ca-4529-4c86-af3c-10fa66c4ee4f}, !- Inlet Node Name
  {0fde4945-c62f-446d-beab-4b75eb6b08a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da1eb34e-0cc1-4273-bde8-4df335d8d736}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b804b5ff-43d3-4382-9e1c-7b0ec8b5862c}, !- Handle
  M N1 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {78c463b0-0338-4dd6-8110-620a26abb560}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78c463b0-0338-4dd6-8110-620a26abb560}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {df67253b-0680-4e05-a76f-962d14e45d24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df67253b-0680-4e05-a76f-962d14e45d24}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {da1eb34e-0cc1-4273-bde8-4df335d8d736}, !- Handle
  M N1 Apartment Service Water Use 0.12gpm, !- Name
  {b804b5ff-43d3-4382-9e1c-7b0ec8b5862c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f5d84e4-169e-479d-82ec-18f8ca16cec3}, !- Handle
  Node 367,                               !- Name
  {ede3e056-45c8-4ab9-b165-fec98bdc0353}, !- Inlet Port
  {1aca83ca-4529-4c86-af3c-10fa66c4ee4f}; !- Outlet Port

OS:Connection,
  {ede3e056-45c8-4ab9-b165-fec98bdc0353}, !- Handle
  {c59cd80e-6609-4684-85af-0ba1f9b1c50f}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  11,                                     !- Outlet Port
  {2f5d84e4-169e-479d-82ec-18f8ca16cec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b67bb7fa-4d3e-4541-b4ee-8b2b7233e1ad}, !- Handle
  Node 368,                               !- Name
  {0fde4945-c62f-446d-beab-4b75eb6b08a6}, !- Inlet Port
  {83757617-31c7-4674-b27c-abe6c95f31d3}; !- Outlet Port

OS:Connection,
  {1aca83ca-4529-4c86-af3c-10fa66c4ee4f}, !- Handle
  {81b2d92a-6c40-4611-8ac9-3fea56be3687}, !- Name
  {2f5d84e4-169e-479d-82ec-18f8ca16cec3}, !- Source Object
  3,                                      !- Outlet Port
  {31d17c72-a91b-4524-a8c7-34197398245a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fde4945-c62f-446d-beab-4b75eb6b08a6}, !- Handle
  {8d78eb94-2076-4872-8bc9-d19f3aa82144}, !- Name
  {31d17c72-a91b-4524-a8c7-34197398245a}, !- Source Object
  3,                                      !- Outlet Port
  {b67bb7fa-4d3e-4541-b4ee-8b2b7233e1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83757617-31c7-4674-b27c-abe6c95f31d3}, !- Handle
  {95d90a77-4116-446c-97c8-931462407415}, !- Name
  {b67bb7fa-4d3e-4541-b4ee-8b2b7233e1ad}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25049c42-5693-4152-b9b0-652687bb6033}, !- Handle
  Water Use Connections 9,                !- Name
  {85ac64b9-c157-4ddf-86f8-dd0871c5303b}, !- Inlet Node Name
  {729ee357-f0e1-4d80-8abc-4b78776bd6a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3063c9b-4327-4efd-bc0d-16a0af3c6406}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea57f4e1-7e02-4984-aa6c-82338b674ce9}, !- Handle
  M N2 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {ca925741-a1dd-4cbe-99b6-d1b25305e084}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca925741-a1dd-4cbe-99b6-d1b25305e084}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {23984188-01c3-44b2-99e2-a99f4f1237fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23984188-01c3-44b2-99e2-a99f4f1237fa}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3063c9b-4327-4efd-bc0d-16a0af3c6406}, !- Handle
  M N2 Apartment Service Water Use 0.12gpm, !- Name
  {ea57f4e1-7e02-4984-aa6c-82338b674ce9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5020585-4ced-4e44-ba55-85c8e7a690d9}, !- Handle
  Node 369,                               !- Name
  {d3f39c9e-1758-47ea-9364-d7dd892ca4da}, !- Inlet Port
  {85ac64b9-c157-4ddf-86f8-dd0871c5303b}; !- Outlet Port

OS:Connection,
  {d3f39c9e-1758-47ea-9364-d7dd892ca4da}, !- Handle
  {e0c099d5-bb9c-4145-a982-38996d570149}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  12,                                     !- Outlet Port
  {f5020585-4ced-4e44-ba55-85c8e7a690d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22151d28-015b-44ee-9139-029db2318bac}, !- Handle
  Node 370,                               !- Name
  {729ee357-f0e1-4d80-8abc-4b78776bd6a0}, !- Inlet Port
  {fd8b57ad-42d3-4f85-b065-0ec9bf0a1787}; !- Outlet Port

OS:Connection,
  {85ac64b9-c157-4ddf-86f8-dd0871c5303b}, !- Handle
  {58ceadc1-9724-4b24-b950-3acdc95bec5a}, !- Name
  {f5020585-4ced-4e44-ba55-85c8e7a690d9}, !- Source Object
  3,                                      !- Outlet Port
  {25049c42-5693-4152-b9b0-652687bb6033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729ee357-f0e1-4d80-8abc-4b78776bd6a0}, !- Handle
  {8d838c8c-b0bb-4a4d-b074-dfd4c754e036}, !- Name
  {25049c42-5693-4152-b9b0-652687bb6033}, !- Source Object
  3,                                      !- Outlet Port
  {22151d28-015b-44ee-9139-029db2318bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8b57ad-42d3-4f85-b065-0ec9bf0a1787}, !- Handle
  {8140d4d7-dbe4-4728-a925-a9a0338e3489}, !- Name
  {22151d28-015b-44ee-9139-029db2318bac}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd9f437e-d85f-4714-b22b-47db3d744e33}, !- Handle
  Water Use Connections 10,               !- Name
  {e9c43a61-9ca6-4a10-b121-8c881abd28cb}, !- Inlet Node Name
  {9392da1d-de2f-440b-b945-d05694305dc7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4899eb54-c510-4b78-840c-5fad3ef20790}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90c6800d-ea9d-4af5-9379-ffccba1773e3}, !- Handle
  M NE Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {cf004e64-4cfe-4b00-bdab-1cb378327002}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf004e64-4cfe-4b00-bdab-1cb378327002}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {4136f7b6-7a2f-4f3e-af6d-b2f14ff29619}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4136f7b6-7a2f-4f3e-af6d-b2f14ff29619}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4899eb54-c510-4b78-840c-5fad3ef20790}, !- Handle
  M NE Apartment Service Water Use 0.12gpm, !- Name
  {90c6800d-ea9d-4af5-9379-ffccba1773e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a47f679-c917-4b90-be39-e9ae256f0ae5}, !- Handle
  Node 371,                               !- Name
  {66bb4282-bd9c-4a88-a7cc-0d7d7c907c56}, !- Inlet Port
  {e9c43a61-9ca6-4a10-b121-8c881abd28cb}; !- Outlet Port

OS:Connection,
  {66bb4282-bd9c-4a88-a7cc-0d7d7c907c56}, !- Handle
  {fcdd31e5-cc6e-4d39-8879-06f0b2805ea5}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  13,                                     !- Outlet Port
  {7a47f679-c917-4b90-be39-e9ae256f0ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93611ad3-5b67-4795-aaff-8f327a8bd345}, !- Handle
  Node 372,                               !- Name
  {9392da1d-de2f-440b-b945-d05694305dc7}, !- Inlet Port
  {fdefc581-4fc5-46b1-972b-b03e063c44c4}; !- Outlet Port

OS:Connection,
  {e9c43a61-9ca6-4a10-b121-8c881abd28cb}, !- Handle
  {5c264404-0de9-409b-a558-ad99126e8142}, !- Name
  {7a47f679-c917-4b90-be39-e9ae256f0ae5}, !- Source Object
  3,                                      !- Outlet Port
  {cd9f437e-d85f-4714-b22b-47db3d744e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9392da1d-de2f-440b-b945-d05694305dc7}, !- Handle
  {f72c6ce3-71c9-4278-aa49-8fd7ee0b8421}, !- Name
  {cd9f437e-d85f-4714-b22b-47db3d744e33}, !- Source Object
  3,                                      !- Outlet Port
  {93611ad3-5b67-4795-aaff-8f327a8bd345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdefc581-4fc5-46b1-972b-b03e063c44c4}, !- Handle
  {8b644e9f-56ee-4bb0-a742-1bea7c51cb4b}, !- Name
  {93611ad3-5b67-4795-aaff-8f327a8bd345}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {783cf6ed-7972-4d52-b3c2-34601647648e}, !- Handle
  Water Use Connections 11,               !- Name
  {3edf1ada-055b-4a38-a1a8-293162de0700}, !- Inlet Node Name
  {3dd372bb-0d07-4165-8725-b39d94a6b013}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b3d59cd-f454-47f7-8f96-afa70f9bad96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eedc876f-1577-421c-b1f1-faa42b6f14f3}, !- Handle
  M NW Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {ac126732-4108-4f4b-96b5-b29592be9160}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac126732-4108-4f4b-96b5-b29592be9160}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {59915c59-a5de-40f3-b5b7-76304720b5c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59915c59-a5de-40f3-b5b7-76304720b5c0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b3d59cd-f454-47f7-8f96-afa70f9bad96}, !- Handle
  M NW Apartment Service Water Use 0.12gpm, !- Name
  {eedc876f-1577-421c-b1f1-faa42b6f14f3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b6e981c-1453-4d92-a7cf-49236a3ee8eb}, !- Handle
  Node 373,                               !- Name
  {7b08c15c-0d3f-4f5f-b428-f068123be87d}, !- Inlet Port
  {3edf1ada-055b-4a38-a1a8-293162de0700}; !- Outlet Port

OS:Connection,
  {7b08c15c-0d3f-4f5f-b428-f068123be87d}, !- Handle
  {569ba385-d80a-4cf3-a6de-97e66fd3f4eb}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  14,                                     !- Outlet Port
  {4b6e981c-1453-4d92-a7cf-49236a3ee8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64390d48-20a5-479f-9199-854a19b73db6}, !- Handle
  Node 374,                               !- Name
  {3dd372bb-0d07-4165-8725-b39d94a6b013}, !- Inlet Port
  {d3e32795-6bd9-47f5-a500-5ef737c57d76}; !- Outlet Port

OS:Connection,
  {3edf1ada-055b-4a38-a1a8-293162de0700}, !- Handle
  {f6cf7f73-e492-4f55-b703-44d1e92d951a}, !- Name
  {4b6e981c-1453-4d92-a7cf-49236a3ee8eb}, !- Source Object
  3,                                      !- Outlet Port
  {783cf6ed-7972-4d52-b3c2-34601647648e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd372bb-0d07-4165-8725-b39d94a6b013}, !- Handle
  {3a01ddee-9387-4716-a36c-f503aa1e5675}, !- Name
  {783cf6ed-7972-4d52-b3c2-34601647648e}, !- Source Object
  3,                                      !- Outlet Port
  {64390d48-20a5-479f-9199-854a19b73db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e32795-6bd9-47f5-a500-5ef737c57d76}, !- Handle
  {cfcaff08-8cc2-4adc-9e40-4d7a863aedd0}, !- Name
  {64390d48-20a5-479f-9199-854a19b73db6}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c75306a3-1a80-46a2-b16a-3fa3fffbc2cf}, !- Handle
  Water Use Connections 12,               !- Name
  {e503411e-96db-417e-8fdb-7957003d0a9f}, !- Inlet Node Name
  {ee5548d8-eab2-44a1-991f-c04860167419}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2ff46e0-a45b-4762-a0b4-740adade0553}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba79c269-019d-4543-815c-3a5b1fc795c9}, !- Handle
  M S1 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {6f703e2f-a2e3-4ad7-9faa-051f274e7298}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f703e2f-a2e3-4ad7-9faa-051f274e7298}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {de38158a-fc86-401d-b5cb-948f6caa431b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de38158a-fc86-401d-b5cb-948f6caa431b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2ff46e0-a45b-4762-a0b4-740adade0553}, !- Handle
  M S1 Apartment Service Water Use 0.12gpm, !- Name
  {ba79c269-019d-4543-815c-3a5b1fc795c9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bfe71365-798a-4247-9762-bc6e6c4c70fc}, !- Handle
  Node 375,                               !- Name
  {cf8c913f-0bd7-460b-b838-93e72af85cd5}, !- Inlet Port
  {e503411e-96db-417e-8fdb-7957003d0a9f}; !- Outlet Port

OS:Connection,
  {cf8c913f-0bd7-460b-b838-93e72af85cd5}, !- Handle
  {cb6c0b6c-5ebe-45c3-8b7a-e1b3eb7618e0}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  15,                                     !- Outlet Port
  {bfe71365-798a-4247-9762-bc6e6c4c70fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57e2965b-d208-416a-a7a4-da1067be0dc1}, !- Handle
  Node 376,                               !- Name
  {ee5548d8-eab2-44a1-991f-c04860167419}, !- Inlet Port
  {9938847a-ed1d-4d01-96de-bd56a62b776f}; !- Outlet Port

OS:Connection,
  {e503411e-96db-417e-8fdb-7957003d0a9f}, !- Handle
  {82859b9a-ba61-4bcd-8f5a-409339bc2441}, !- Name
  {bfe71365-798a-4247-9762-bc6e6c4c70fc}, !- Source Object
  3,                                      !- Outlet Port
  {c75306a3-1a80-46a2-b16a-3fa3fffbc2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5548d8-eab2-44a1-991f-c04860167419}, !- Handle
  {e0be689b-b4e0-4956-a030-0d06b850a90c}, !- Name
  {c75306a3-1a80-46a2-b16a-3fa3fffbc2cf}, !- Source Object
  3,                                      !- Outlet Port
  {57e2965b-d208-416a-a7a4-da1067be0dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9938847a-ed1d-4d01-96de-bd56a62b776f}, !- Handle
  {f910079b-f5bc-419c-8abd-38e84d395f0b}, !- Name
  {57e2965b-d208-416a-a7a4-da1067be0dc1}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ed527c19-8b92-4e55-84da-3b272aff9ac6}, !- Handle
  Water Use Connections 13,               !- Name
  {8aa6679d-a8de-41c1-88bb-1e863a8892aa}, !- Inlet Node Name
  {7a32202d-bfc2-454c-913d-59bc846a6d38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50801514-b487-4c68-a108-fe76c1598b00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34edfcb8-6a88-406c-9c72-5af7dbf2cb1a}, !- Handle
  M S2 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {a7e6ca82-2443-40c3-b5d6-f87b90efadf0}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7e6ca82-2443-40c3-b5d6-f87b90efadf0}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {ce36a36a-4f22-4aa1-92bf-273f34674767}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce36a36a-4f22-4aa1-92bf-273f34674767}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {50801514-b487-4c68-a108-fe76c1598b00}, !- Handle
  M S2 Apartment Service Water Use 0.12gpm, !- Name
  {34edfcb8-6a88-406c-9c72-5af7dbf2cb1a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0da0aa5e-3b02-4bc5-9ff6-a04ff05c41f3}, !- Handle
  Node 377,                               !- Name
  {ae74af61-377f-4856-a41a-ff6f0265a62e}, !- Inlet Port
  {8aa6679d-a8de-41c1-88bb-1e863a8892aa}; !- Outlet Port

OS:Connection,
  {ae74af61-377f-4856-a41a-ff6f0265a62e}, !- Handle
  {6ac0a137-b5ba-41da-82ae-7fb7c2828a3b}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  16,                                     !- Outlet Port
  {0da0aa5e-3b02-4bc5-9ff6-a04ff05c41f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb15e2ae-86ec-47d8-b1f1-5a1c84ed7ec3}, !- Handle
  Node 378,                               !- Name
  {7a32202d-bfc2-454c-913d-59bc846a6d38}, !- Inlet Port
  {dfed7eaa-7c4f-4291-addb-bd450106404c}; !- Outlet Port

OS:Connection,
  {8aa6679d-a8de-41c1-88bb-1e863a8892aa}, !- Handle
  {cba75fda-0e76-484a-a069-5267d532bf47}, !- Name
  {0da0aa5e-3b02-4bc5-9ff6-a04ff05c41f3}, !- Source Object
  3,                                      !- Outlet Port
  {ed527c19-8b92-4e55-84da-3b272aff9ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a32202d-bfc2-454c-913d-59bc846a6d38}, !- Handle
  {48323927-578e-4f3b-8ca3-e5346493b1e3}, !- Name
  {ed527c19-8b92-4e55-84da-3b272aff9ac6}, !- Source Object
  3,                                      !- Outlet Port
  {eb15e2ae-86ec-47d8-b1f1-5a1c84ed7ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfed7eaa-7c4f-4291-addb-bd450106404c}, !- Handle
  {8127d5a0-f598-4a4b-ac67-318bc49dd6f3}, !- Name
  {eb15e2ae-86ec-47d8-b1f1-5a1c84ed7ec3}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d41dcf8-9fff-4b01-8a59-05712f64babc}, !- Handle
  Water Use Connections 14,               !- Name
  {9ff0ba80-1e5c-4551-94f1-a99ea1f1efaa}, !- Inlet Node Name
  {2022b387-fffe-4ee5-8557-bb66acb08d51}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44f08304-c24a-40c5-a3b5-ad332703ea14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62a7c0e4-a0e7-4e8f-a23a-b73c53bbb940}, !- Handle
  M SE Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {8d427252-a343-4ce1-a252-3b1e27f59f31}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d427252-a343-4ce1-a252-3b1e27f59f31}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {c40bfec5-9dfb-4e2f-aba8-978c6bb13cdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c40bfec5-9dfb-4e2f-aba8-978c6bb13cdc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {44f08304-c24a-40c5-a3b5-ad332703ea14}, !- Handle
  M SE Apartment Service Water Use 0.12gpm, !- Name
  {62a7c0e4-a0e7-4e8f-a23a-b73c53bbb940}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {26ecb9e5-607f-4298-92df-60feebb1aae6}, !- Handle
  Node 379,                               !- Name
  {d600d761-0946-46fd-ac84-c457107ee028}, !- Inlet Port
  {9ff0ba80-1e5c-4551-94f1-a99ea1f1efaa}; !- Outlet Port

OS:Connection,
  {d600d761-0946-46fd-ac84-c457107ee028}, !- Handle
  {3f187a80-78d0-4d00-9d19-3aee60de1152}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  17,                                     !- Outlet Port
  {26ecb9e5-607f-4298-92df-60feebb1aae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a380557-727b-43de-b495-94fcd38f0497}, !- Handle
  Node 380,                               !- Name
  {2022b387-fffe-4ee5-8557-bb66acb08d51}, !- Inlet Port
  {0c7465b6-2e48-48a9-8192-add7846d9594}; !- Outlet Port

OS:Connection,
  {9ff0ba80-1e5c-4551-94f1-a99ea1f1efaa}, !- Handle
  {9c3e062f-94cc-4ea9-b7ad-c958d9bebf1a}, !- Name
  {26ecb9e5-607f-4298-92df-60feebb1aae6}, !- Source Object
  3,                                      !- Outlet Port
  {8d41dcf8-9fff-4b01-8a59-05712f64babc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2022b387-fffe-4ee5-8557-bb66acb08d51}, !- Handle
  {4afc8586-fd41-4d5c-ba33-62f428cd5bcf}, !- Name
  {8d41dcf8-9fff-4b01-8a59-05712f64babc}, !- Source Object
  3,                                      !- Outlet Port
  {2a380557-727b-43de-b495-94fcd38f0497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c7465b6-2e48-48a9-8192-add7846d9594}, !- Handle
  {16c2dd35-9e35-429f-9200-bdad1ab421a0}, !- Name
  {2a380557-727b-43de-b495-94fcd38f0497}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {26c3f9c8-d1e4-44e2-8f36-51b45689bc8b}, !- Handle
  Water Use Connections 15,               !- Name
  {1887a9a8-1465-4470-a2c6-2469f8d86c33}, !- Inlet Node Name
  {cd49b3ba-7ec2-4285-b473-b7cb781e0a92}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24e30cf8-68b2-493d-9d84-f118577f91c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ae53f08-397a-4562-b267-94f860b76d14}, !- Handle
  M SW Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-006,                   !- Peak Flow Rate {m3/s}
  {00637a49-9a9b-4a0e-a6c9-1a4e72832b0e}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00637a49-9a9b-4a0e-a6c9-1a4e72832b0e}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {7d0960f0-1b0b-424d-be42-f2cc603a03a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d0960f0-1b0b-424d-be42-f2cc603a03a7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {24e30cf8-68b2-493d-9d84-f118577f91c2}, !- Handle
  M SW Apartment Service Water Use 0.12gpm, !- Name
  {2ae53f08-397a-4562-b267-94f860b76d14}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39992d71-ae38-46fc-960c-9821230d3dd7}, !- Handle
  Node 381,                               !- Name
  {241ddf83-04ce-4db7-9b78-da5152822771}, !- Inlet Port
  {1887a9a8-1465-4470-a2c6-2469f8d86c33}; !- Outlet Port

OS:Connection,
  {241ddf83-04ce-4db7-9b78-da5152822771}, !- Handle
  {fd43d2a7-1401-45ce-8236-97ab4fc0f2f9}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  18,                                     !- Outlet Port
  {39992d71-ae38-46fc-960c-9821230d3dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {604bdc77-cd6d-4e9d-96f8-292c1471c4eb}, !- Handle
  Node 382,                               !- Name
  {cd49b3ba-7ec2-4285-b473-b7cb781e0a92}, !- Inlet Port
  {300d9866-1e57-4bd8-b50f-c35ca92a623b}; !- Outlet Port

OS:Connection,
  {1887a9a8-1465-4470-a2c6-2469f8d86c33}, !- Handle
  {9414ebc5-bb91-422d-80fe-36461d1fc5c0}, !- Name
  {39992d71-ae38-46fc-960c-9821230d3dd7}, !- Source Object
  3,                                      !- Outlet Port
  {26c3f9c8-d1e4-44e2-8f36-51b45689bc8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd49b3ba-7ec2-4285-b473-b7cb781e0a92}, !- Handle
  {6ab59930-3b48-42e0-bf6a-490ec6a68dcb}, !- Name
  {26c3f9c8-d1e4-44e2-8f36-51b45689bc8b}, !- Source Object
  3,                                      !- Outlet Port
  {604bdc77-cd6d-4e9d-96f8-292c1471c4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300d9866-1e57-4bd8-b50f-c35ca92a623b}, !- Handle
  {5e49d979-f625-472d-bbe4-6321bcc288ec}, !- Name
  {604bdc77-cd6d-4e9d-96f8-292c1471c4eb}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b1e7f8c-fd0c-4214-9b80-edb9c69d5d3f}, !- Handle
  Water Use Connections 16,               !- Name
  {4a94dc6c-e1d1-423d-981f-9a51aaebc584}, !- Inlet Node Name
  {48a5181d-dc63-441d-823a-68e9c2411a31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {808b77c0-5901-4c8a-bbbf-b432748ccf2a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c5c786b-b510-4a76-a9e7-5c9f23e3a31f}, !- Handle
  T N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {297ce91a-2bd6-42a2-905b-76b4d3dbdedc}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {297ce91a-2bd6-42a2-905b-76b4d3dbdedc}, !- Handle
  Mixed Water At Faucet Temp - 140F 15,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {3f6c65b6-6eb7-4778-856a-88d6a9e63fc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f6c65b6-6eb7-4778-856a-88d6a9e63fc5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 15, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {808b77c0-5901-4c8a-bbbf-b432748ccf2a}, !- Handle
  T N1 Apartment Service Water Use 0.06gpm, !- Name
  {7c5c786b-b510-4a76-a9e7-5c9f23e3a31f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d18ee29b-4233-4734-a64c-8ba4274b1047}, !- Handle
  Node 383,                               !- Name
  {784daa10-fce3-4e48-ab05-f84891235129}, !- Inlet Port
  {4a94dc6c-e1d1-423d-981f-9a51aaebc584}; !- Outlet Port

OS:Connection,
  {784daa10-fce3-4e48-ab05-f84891235129}, !- Handle
  {cc9f9e1d-b269-4b33-9ed4-1433fbbb258c}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  19,                                     !- Outlet Port
  {d18ee29b-4233-4734-a64c-8ba4274b1047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ffc7f54-7654-43dc-a734-a5e1197f2ee5}, !- Handle
  Node 384,                               !- Name
  {48a5181d-dc63-441d-823a-68e9c2411a31}, !- Inlet Port
  {05c32930-0890-4770-9911-258c49e20757}; !- Outlet Port

OS:Connection,
  {4a94dc6c-e1d1-423d-981f-9a51aaebc584}, !- Handle
  {ff391f5a-f41d-4f16-a107-5fbe816fe873}, !- Name
  {d18ee29b-4233-4734-a64c-8ba4274b1047}, !- Source Object
  3,                                      !- Outlet Port
  {4b1e7f8c-fd0c-4214-9b80-edb9c69d5d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a5181d-dc63-441d-823a-68e9c2411a31}, !- Handle
  {28060aa8-e0d2-48bc-a469-ae20482d24e6}, !- Name
  {4b1e7f8c-fd0c-4214-9b80-edb9c69d5d3f}, !- Source Object
  3,                                      !- Outlet Port
  {0ffc7f54-7654-43dc-a734-a5e1197f2ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c32930-0890-4770-9911-258c49e20757}, !- Handle
  {274d1b36-70b5-419e-a010-662de8eb4858}, !- Name
  {0ffc7f54-7654-43dc-a734-a5e1197f2ee5}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {654093b5-c12a-46d2-9afd-81383d7c76f6}, !- Handle
  Water Use Connections 17,               !- Name
  {02646f7f-4cd1-481d-b4b1-98cf5d3c69de}, !- Inlet Node Name
  {35678df6-bf91-45c7-ab8a-b76344d04b5e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d768438-112c-492d-88eb-20e20fa7e5c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91436116-a440-4e72-b4ea-70883e6af10e}, !- Handle
  T N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {8a6611cd-ac99-4952-aed0-a7cdea8a258e}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a6611cd-ac99-4952-aed0-a7cdea8a258e}, !- Handle
  Mixed Water At Faucet Temp - 140F 16,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {a1c23d03-49b3-430b-b7d2-25ee1bc53649}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1c23d03-49b3-430b-b7d2-25ee1bc53649}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 16, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d768438-112c-492d-88eb-20e20fa7e5c3}, !- Handle
  T N2 Apartment Service Water Use 0.06gpm, !- Name
  {91436116-a440-4e72-b4ea-70883e6af10e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46319951-36f6-4771-b39e-14cdc6fe15f6}, !- Handle
  Node 385,                               !- Name
  {44bb3b5e-38d4-45d5-bf0f-d0779fc479da}, !- Inlet Port
  {02646f7f-4cd1-481d-b4b1-98cf5d3c69de}; !- Outlet Port

OS:Connection,
  {44bb3b5e-38d4-45d5-bf0f-d0779fc479da}, !- Handle
  {9d200e05-1188-41fc-b01a-33461806e209}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  20,                                     !- Outlet Port
  {46319951-36f6-4771-b39e-14cdc6fe15f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9876772-bb71-4b1e-b547-4b061ed1833a}, !- Handle
  Node 386,                               !- Name
  {35678df6-bf91-45c7-ab8a-b76344d04b5e}, !- Inlet Port
  {96d61f0b-c211-46c8-8e05-ce92ff996f37}; !- Outlet Port

OS:Connection,
  {02646f7f-4cd1-481d-b4b1-98cf5d3c69de}, !- Handle
  {bee385bc-83a7-491e-a2a7-28b59650d6a9}, !- Name
  {46319951-36f6-4771-b39e-14cdc6fe15f6}, !- Source Object
  3,                                      !- Outlet Port
  {654093b5-c12a-46d2-9afd-81383d7c76f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35678df6-bf91-45c7-ab8a-b76344d04b5e}, !- Handle
  {430582a7-c03f-4472-afc4-aa5443e08cef}, !- Name
  {654093b5-c12a-46d2-9afd-81383d7c76f6}, !- Source Object
  3,                                      !- Outlet Port
  {b9876772-bb71-4b1e-b547-4b061ed1833a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d61f0b-c211-46c8-8e05-ce92ff996f37}, !- Handle
  {a924e59a-23c9-4616-ae2d-99bae98f1371}, !- Name
  {b9876772-bb71-4b1e-b547-4b061ed1833a}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {05179a2f-adc0-4a3d-a182-7e63fb3d9c93}, !- Handle
  Water Use Connections 18,               !- Name
  {2ec6f82a-95f4-4f84-8c65-3d38fb5f6d4d}, !- Inlet Node Name
  {e4b16474-e1c1-47a6-9734-68d5a3672820}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97ae9570-5c2b-455e-965f-acd29c9ca4ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e7d8b65-37dd-42f4-a106-b6ad9ce6d48d}, !- Handle
  T S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {b5637dc1-0e9b-472c-8881-0d85d60ab72f}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5637dc1-0e9b-472c-8881-0d85d60ab72f}, !- Handle
  Mixed Water At Faucet Temp - 140F 17,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {bc88557d-0cc3-4a25-b675-993f8393f077}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc88557d-0cc3-4a25-b675-993f8393f077}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 17, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {97ae9570-5c2b-455e-965f-acd29c9ca4ae}, !- Handle
  T S1 Apartment Service Water Use 0.06gpm, !- Name
  {5e7d8b65-37dd-42f4-a106-b6ad9ce6d48d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1041ee7d-93e2-47c9-98fd-632c63af44c4}, !- Handle
  Node 387,                               !- Name
  {b9ea4d56-40bc-4e32-b0a9-3773339e392c}, !- Inlet Port
  {2ec6f82a-95f4-4f84-8c65-3d38fb5f6d4d}; !- Outlet Port

OS:Connection,
  {b9ea4d56-40bc-4e32-b0a9-3773339e392c}, !- Handle
  {dae72fa5-3998-48e5-9d57-448dbac68c68}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  21,                                     !- Outlet Port
  {1041ee7d-93e2-47c9-98fd-632c63af44c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {993e0a4c-5334-47c1-b4c0-731fb46dbf81}, !- Handle
  Node 388,                               !- Name
  {e4b16474-e1c1-47a6-9734-68d5a3672820}, !- Inlet Port
  {ca10a4b1-e0af-4d6f-b891-60683f51443f}; !- Outlet Port

OS:Connection,
  {2ec6f82a-95f4-4f84-8c65-3d38fb5f6d4d}, !- Handle
  {9dde0e98-3444-4534-a55d-d7f23bbb06f9}, !- Name
  {1041ee7d-93e2-47c9-98fd-632c63af44c4}, !- Source Object
  3,                                      !- Outlet Port
  {05179a2f-adc0-4a3d-a182-7e63fb3d9c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b16474-e1c1-47a6-9734-68d5a3672820}, !- Handle
  {a6796998-ae6a-45ec-a7c3-ea57b679ce0d}, !- Name
  {05179a2f-adc0-4a3d-a182-7e63fb3d9c93}, !- Source Object
  3,                                      !- Outlet Port
  {993e0a4c-5334-47c1-b4c0-731fb46dbf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca10a4b1-e0af-4d6f-b891-60683f51443f}, !- Handle
  {91eb08f5-b90d-47eb-854a-b6c61c871115}, !- Name
  {993e0a4c-5334-47c1-b4c0-731fb46dbf81}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {725d8c1c-6f19-451f-94a3-2e9f0cdd33ab}, !- Handle
  Water Use Connections 19,               !- Name
  {d0297bf5-f3c0-42d9-9fdd-e9951c93ee71}, !- Inlet Node Name
  {750126ee-4085-479c-8694-8deee63a2288}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dd728a1-4431-411c-bb64-977ba9d78151}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5278b72-827e-46b3-9a85-95fd1221f1d6}, !- Handle
  T S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {eb483d45-6f68-46a5-817b-6dc55b24da69}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb483d45-6f68-46a5-817b-6dc55b24da69}, !- Handle
  Mixed Water At Faucet Temp - 140F 18,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {48d65d3f-8346-4ebc-aa84-3b12ca23371a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48d65d3f-8346-4ebc-aa84-3b12ca23371a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 18, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9dd728a1-4431-411c-bb64-977ba9d78151}, !- Handle
  T S2 Apartment Service Water Use 0.06gpm, !- Name
  {c5278b72-827e-46b3-9a85-95fd1221f1d6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a27a37b-2bc1-4c72-8572-521f6cb9997a}, !- Handle
  Node 389,                               !- Name
  {e019af17-2bb6-4a8b-ae9e-08524b8356c9}, !- Inlet Port
  {d0297bf5-f3c0-42d9-9fdd-e9951c93ee71}; !- Outlet Port

OS:Connection,
  {e019af17-2bb6-4a8b-ae9e-08524b8356c9}, !- Handle
  {ff7b8c5f-1e5b-45ec-a091-ec3b93324077}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  22,                                     !- Outlet Port
  {3a27a37b-2bc1-4c72-8572-521f6cb9997a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {649727ee-cca5-46ed-815d-8a65b24f7d8a}, !- Handle
  Node 390,                               !- Name
  {750126ee-4085-479c-8694-8deee63a2288}, !- Inlet Port
  {243dcb92-8650-4d91-8612-c9775e38977e}; !- Outlet Port

OS:Connection,
  {d0297bf5-f3c0-42d9-9fdd-e9951c93ee71}, !- Handle
  {d09f06b9-c618-4595-8c93-aa02168624b2}, !- Name
  {3a27a37b-2bc1-4c72-8572-521f6cb9997a}, !- Source Object
  3,                                      !- Outlet Port
  {725d8c1c-6f19-451f-94a3-2e9f0cdd33ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750126ee-4085-479c-8694-8deee63a2288}, !- Handle
  {369049e3-fc87-4e40-b405-4078a92edb2b}, !- Name
  {725d8c1c-6f19-451f-94a3-2e9f0cdd33ab}, !- Source Object
  3,                                      !- Outlet Port
  {649727ee-cca5-46ed-815d-8a65b24f7d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243dcb92-8650-4d91-8612-c9775e38977e}, !- Handle
  {a4613eb4-27b8-40b8-9593-9eee7a55cfab}, !- Name
  {649727ee-cca5-46ed-815d-8a65b24f7d8a}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {29c59e84-9ba8-4ac0-ac38-3eb9c72c9211}, !- Handle
  Water Use Connections 20,               !- Name
  {f9827e32-f0f5-4a87-b096-275fca666f30}, !- Inlet Node Name
  {0c69fb84-6b6b-4420-9d1c-95de6f11f811}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7acdb7b6-2f20-4e9b-bcd6-ff5b59b3e312}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cdf49e1e-744f-4e0b-b9bb-d9309d37bc01}, !- Handle
  T NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {47ee8bf2-0b18-4502-bec5-3997e1cfd2ed}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47ee8bf2-0b18-4502-bec5-3997e1cfd2ed}, !- Handle
  Mixed Water At Faucet Temp - 140F 19,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {b05f2e8a-c958-4809-a111-cf90d5cf61b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b05f2e8a-c958-4809-a111-cf90d5cf61b8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 19, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7acdb7b6-2f20-4e9b-bcd6-ff5b59b3e312}, !- Handle
  T NE Apartment Service Water Use 0.06gpm, !- Name
  {cdf49e1e-744f-4e0b-b9bb-d9309d37bc01}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee8d99a6-8340-4281-ac7e-7b9668b3f050}, !- Handle
  Node 391,                               !- Name
  {b833301e-460f-43ca-aaa9-f1421cd5c688}, !- Inlet Port
  {f9827e32-f0f5-4a87-b096-275fca666f30}; !- Outlet Port

OS:Connection,
  {b833301e-460f-43ca-aaa9-f1421cd5c688}, !- Handle
  {f9475b66-66cf-430f-9915-549351881b0d}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  23,                                     !- Outlet Port
  {ee8d99a6-8340-4281-ac7e-7b9668b3f050}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5742032b-5b53-4355-821d-3f0955ca63d6}, !- Handle
  Node 392,                               !- Name
  {0c69fb84-6b6b-4420-9d1c-95de6f11f811}, !- Inlet Port
  {df1844f7-406e-47e2-8190-15ce57a86352}; !- Outlet Port

OS:Connection,
  {f9827e32-f0f5-4a87-b096-275fca666f30}, !- Handle
  {aaabfcf1-9c2c-40e6-ae49-2165904c1a8e}, !- Name
  {ee8d99a6-8340-4281-ac7e-7b9668b3f050}, !- Source Object
  3,                                      !- Outlet Port
  {29c59e84-9ba8-4ac0-ac38-3eb9c72c9211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c69fb84-6b6b-4420-9d1c-95de6f11f811}, !- Handle
  {604218d8-a094-4888-91c3-a0a9210604ae}, !- Name
  {29c59e84-9ba8-4ac0-ac38-3eb9c72c9211}, !- Source Object
  3,                                      !- Outlet Port
  {5742032b-5b53-4355-821d-3f0955ca63d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1844f7-406e-47e2-8190-15ce57a86352}, !- Handle
  {bd13126a-8026-4b6a-bafa-886515bd27b7}, !- Name
  {5742032b-5b53-4355-821d-3f0955ca63d6}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea3b4078-250b-4b44-8de7-371636e1f934}, !- Handle
  Water Use Connections 21,               !- Name
  {9410c2bd-7c0c-4f05-817b-d8833de19151}, !- Inlet Node Name
  {28a3aa0b-ef43-4328-949c-37f0ba63fcd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34c199ba-4894-4d89-928e-b83951cb0520}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {99c4691e-a4e8-490e-acde-6b48d0069040}, !- Handle
  T NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {f1a16fc5-385d-413b-a8c2-05d21b8fad39}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1a16fc5-385d-413b-a8c2-05d21b8fad39}, !- Handle
  Mixed Water At Faucet Temp - 140F 20,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {a888d4d4-2338-4751-87c8-0589fea8fbf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a888d4d4-2338-4751-87c8-0589fea8fbf2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 20, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {34c199ba-4894-4d89-928e-b83951cb0520}, !- Handle
  T NW Apartment Service Water Use 0.06gpm, !- Name
  {99c4691e-a4e8-490e-acde-6b48d0069040}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5f0f763-8660-4546-bbbc-a522798d3cab}, !- Handle
  Node 393,                               !- Name
  {2cc3db7a-3b2a-46db-9e28-aa09758dc39b}, !- Inlet Port
  {9410c2bd-7c0c-4f05-817b-d8833de19151}; !- Outlet Port

OS:Connection,
  {2cc3db7a-3b2a-46db-9e28-aa09758dc39b}, !- Handle
  {006ce4f6-3734-4baf-9c82-c128551df847}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  24,                                     !- Outlet Port
  {e5f0f763-8660-4546-bbbc-a522798d3cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075e66da-f442-4fb8-871b-b0a43305b2b0}, !- Handle
  Node 394,                               !- Name
  {28a3aa0b-ef43-4328-949c-37f0ba63fcd3}, !- Inlet Port
  {78ee6901-eaa1-48d2-acd1-17e62220eea5}; !- Outlet Port

OS:Connection,
  {9410c2bd-7c0c-4f05-817b-d8833de19151}, !- Handle
  {6477c479-8d2d-40be-afe4-5393893e048a}, !- Name
  {e5f0f763-8660-4546-bbbc-a522798d3cab}, !- Source Object
  3,                                      !- Outlet Port
  {ea3b4078-250b-4b44-8de7-371636e1f934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a3aa0b-ef43-4328-949c-37f0ba63fcd3}, !- Handle
  {9392e418-9231-4e8c-8ccd-6e9488d03b63}, !- Name
  {ea3b4078-250b-4b44-8de7-371636e1f934}, !- Source Object
  3,                                      !- Outlet Port
  {075e66da-f442-4fb8-871b-b0a43305b2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ee6901-eaa1-48d2-acd1-17e62220eea5}, !- Handle
  {f15d6977-a962-42a7-9078-87f554792e92}, !- Name
  {075e66da-f442-4fb8-871b-b0a43305b2b0}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e4a7bfd1-7760-4d51-ae54-46449e7dd5c4}, !- Handle
  Water Use Connections 22,               !- Name
  {fb97601c-0769-4fdb-8102-65a93daf60e0}, !- Inlet Node Name
  {daaf6348-d61a-44ce-b4ac-cd58f80ed114}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe8ca426-5a96-46c3-aca2-ffd23610e6c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9dddb11d-38d9-4176-8e3c-98b5033c4505}, !- Handle
  T SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {423e64f3-b159-489a-a310-9ad5f8bc7e28}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {423e64f3-b159-489a-a310-9ad5f8bc7e28}, !- Handle
  Mixed Water At Faucet Temp - 140F 21,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {58426bad-0acd-41f6-8ec0-8e7657455e21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58426bad-0acd-41f6-8ec0-8e7657455e21}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 21, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe8ca426-5a96-46c3-aca2-ffd23610e6c8}, !- Handle
  T SE Apartment Service Water Use 0.06gpm, !- Name
  {9dddb11d-38d9-4176-8e3c-98b5033c4505}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {313d0201-a342-4f4f-bcfb-9a6ee9891805}, !- Handle
  Node 395,                               !- Name
  {8fd07a0b-e499-4230-aaa2-b236fb6566d3}, !- Inlet Port
  {fb97601c-0769-4fdb-8102-65a93daf60e0}; !- Outlet Port

OS:Connection,
  {8fd07a0b-e499-4230-aaa2-b236fb6566d3}, !- Handle
  {d2ee35cd-a940-42a4-a084-4069a1fb2a4f}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  25,                                     !- Outlet Port
  {313d0201-a342-4f4f-bcfb-9a6ee9891805}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aff80911-e176-4e08-b04e-c6f4945c3a8c}, !- Handle
  Node 396,                               !- Name
  {daaf6348-d61a-44ce-b4ac-cd58f80ed114}, !- Inlet Port
  {5d8a68bf-d15b-4be9-b728-49b798a2fcd8}; !- Outlet Port

OS:Connection,
  {fb97601c-0769-4fdb-8102-65a93daf60e0}, !- Handle
  {89784eff-3d09-4557-a98b-49191f6548dc}, !- Name
  {313d0201-a342-4f4f-bcfb-9a6ee9891805}, !- Source Object
  3,                                      !- Outlet Port
  {e4a7bfd1-7760-4d51-ae54-46449e7dd5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daaf6348-d61a-44ce-b4ac-cd58f80ed114}, !- Handle
  {afd11d20-281d-4cef-afe7-1ef5b01e1449}, !- Name
  {e4a7bfd1-7760-4d51-ae54-46449e7dd5c4}, !- Source Object
  3,                                      !- Outlet Port
  {aff80911-e176-4e08-b04e-c6f4945c3a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d8a68bf-d15b-4be9-b728-49b798a2fcd8}, !- Handle
  {08a89c72-438d-4a31-90b3-cc2a57916cc5}, !- Name
  {aff80911-e176-4e08-b04e-c6f4945c3a8c}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a6107725-a9e6-4dec-9dda-baa2cca982a4}, !- Handle
  Water Use Connections 23,               !- Name
  {9cae6dac-8379-4e48-a5e4-f07163dde910}, !- Inlet Node Name
  {cb70ac29-3859-4b3f-a084-e0d3fcf5628f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6a30830-e895-4fa3-97f6-663cebe34b03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b1d3f97-e80c-4235-ab4b-e1d15f5b6689}, !- Handle
  T SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-006,                   !- Peak Flow Rate {m3/s}
  {72956bdf-da85-4931-995f-8d07dd5e60a2}, !- Target Temperature Schedule Name
  {eb0b42c4-9c5b-452b-856e-3fdcb8862817}, !- Sensible Fraction Schedule Name
  {344a5e43-18af-4790-876f-d03d29e03410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72956bdf-da85-4931-995f-8d07dd5e60a2}, !- Handle
  Mixed Water At Faucet Temp - 140F 22,   !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  {f33a9c32-0841-4ef4-95f5-544d5f83a934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f33a9c32-0841-4ef4-95f5-544d5f83a934}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 22, !- Name
  {b10dec32-9a1c-427e-bb52-41ef06bec579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6a30830-e895-4fa3-97f6-663cebe34b03}, !- Handle
  T SW Apartment Service Water Use 0.06gpm, !- Name
  {6b1d3f97-e80c-4235-ab4b-e1d15f5b6689}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c188118b-1fc6-417c-b7ea-220941f2b178}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ea760b0c-37d2-4a3b-92c9-609554a354c4}, !- Handle
  Node 397,                               !- Name
  {1c3962cc-1324-4d2d-88a0-d9a26b7321c6}, !- Inlet Port
  {9cae6dac-8379-4e48-a5e4-f07163dde910}; !- Outlet Port

OS:Connection,
  {1c3962cc-1324-4d2d-88a0-d9a26b7321c6}, !- Handle
  {b30c39fd-9c0a-4a07-918f-32c3663cd507}, !- Name
  {212c589b-72d1-4879-8cf0-981f09a29e87}, !- Source Object
  26,                                     !- Outlet Port
  {ea760b0c-37d2-4a3b-92c9-609554a354c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30f8ac57-f446-4f4c-95a6-55f296604da4}, !- Handle
  Node 398,                               !- Name
  {cb70ac29-3859-4b3f-a084-e0d3fcf5628f}, !- Inlet Port
  {c5ebca05-f8cb-48ad-abe4-81d5db652863}; !- Outlet Port

OS:Connection,
  {9cae6dac-8379-4e48-a5e4-f07163dde910}, !- Handle
  {f3e0e03f-be97-48d9-86e4-787b5a245951}, !- Name
  {ea760b0c-37d2-4a3b-92c9-609554a354c4}, !- Source Object
  3,                                      !- Outlet Port
  {a6107725-a9e6-4dec-9dda-baa2cca982a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb70ac29-3859-4b3f-a084-e0d3fcf5628f}, !- Handle
  {82987481-325d-430e-8cdf-33de34d64e93}, !- Name
  {a6107725-a9e6-4dec-9dda-baa2cca982a4}, !- Source Object
  3,                                      !- Outlet Port
  {30f8ac57-f446-4f4c-95a6-55f296604da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ebca05-f8cb-48ad-abe4-81d5db652863}, !- Handle
  {1ea15c0b-ded8-4998-9c2e-445bb7f2d40a}, !- Name
  {30f8ac57-f446-4f4c-95a6-55f296604da4}, !- Source Object
  3,                                      !- Outlet Port
  {1622a49c-325e-4ee3-849e-28e7404f836d}, !- Target Object
  26;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {291aa434-4c0a-414c-a93f-123e7e9a8f39}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2508;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {99bbf58d-d822-4618-844b-4aecfa86814d}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  {63d89c1e-39a8-4ddd-b2a5-1ef16c65e76f}, !- Default Day Schedule Name
  {8807f99c-fa14-44fa-b299-537a48a3d5e4}, !- Summer Design Day Schedule Name
  {e364874c-68e6-482d-8245-4e39dd21593a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63d89c1e-39a8-4ddd-b2a5-1ef16c65e76f}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eeb03ca6-92c7-47c0-a10d-d5bbdc1c3ea8}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e364874c-68e6-482d-8245-4e39dd21593a}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad2b18d6-3bc4-4276-aba6-a4427d05b31b}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8807f99c-fa14-44fa-b299-537a48a3d5e4}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {645afe28-196c-465d-8ed0-894d9b6ee848}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {098413f6-2ad9-4734-beac-55f59c4bf879}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {291aa434-4c0a-414c-a93f-123e7e9a8f39}, !- Exterior Lights Definition Name
  {99bbf58d-d822-4618-844b-4aecfa86814d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {6b4438f1-457a-498e-91fb-f9b8bea51a76}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {af424012-7f54-4cff-8ce5-e49f329725b6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {6571e9d4-8913-428a-b5f7-dad11997af45}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fb2f7b35-f88f-46ef-909c-b90d2bc01306}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {e74cc994-27fb-4728-ab7c-9403e1e9a726}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {cb0b0707-2860-4f7d-bc0f-f4fb61463df0}, !- Handle
  20.25,                                  !- January Ground Temperature {C}
  20.17,                                  !- February Ground Temperature {C}
  20.19,                                  !- March Ground Temperature {C}
  20.28,                                  !- April Ground Temperature {C}
  20.41,                                  !- May Ground Temperature {C}
  22.7,                                   !- June Ground Temperature {C}
  23.15,                                  !- July Ground Temperature {C}
  23.26,                                  !- August Ground Temperature {C}
  23.29,                                  !- September Ground Temperature {C}
  21.04,                                  !- October Ground Temperature {C}
  20.65,                                  !- November Ground Temperature {C}
  20.43;                                  !- December Ground Temperature {C}

