  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ea5faa5-5e41-4d46-9142-5a2994b87f5d}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {195e13bb-2ed1-43d9-bc6e-d481f6c518a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {672b4ff9-1162-4132-88c8-b71100eafdd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {66fd2fb0-9f9a-4dca-93ff-3098ffa793b8}, !- Handle
  Outpatient Hall Thermostat 8,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9b00992-b27b-4142-a632-e1b7055630c0}, !- Handle
  Floor 1 Soil ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71b00b5e-c723-4043-961d-58d743f6f98d}, !- Zone Air Inlet Port List
  {1a47cbe7-1fcc-4da9-96a2-aa116f35689f}, !- Zone Air Exhaust Port List
  {5ef38701-ca63-4d56-8cc9-a04002f53fa8}, !- Zone Air Node Name
  {d8d5a3e1-e136-4880-a08a-2f7733c5ecd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7cd177b2-75c9-4d22-a75f-63eda8677020}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f017e1ea-a561-4dff-b4e1-260e2436f73b}, !- Handle
  Node 44,                                !- Name
  {5ef38701-ca63-4d56-8cc9-a04002f53fa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ef38701-ca63-4d56-8cc9-a04002f53fa8}, !- Handle
  {26c73dfd-d6a2-426f-bd0a-ae11ca9272ad}, !- Name
  {e9b00992-b27b-4142-a632-e1b7055630c0}, !- Source Object
  11,                                     !- Outlet Port
  {f017e1ea-a561-4dff-b4e1-260e2436f73b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71b00b5e-c723-4043-961d-58d743f6f98d}, !- Handle
  {a57e219c-a80a-40a1-b12a-1399ca99a03e}, !- Name
  {e9b00992-b27b-4142-a632-e1b7055630c0}, !- HVAC Component
  {c17ad337-ab8b-4e11-b4ef-55d721e3eebb}; !- Port 1

OS:PortList,
  {1a47cbe7-1fcc-4da9-96a2-aa116f35689f}, !- Handle
  {e5a4dceb-433c-4558-bf02-7c2b7cc2c221}, !- Name
  {e9b00992-b27b-4142-a632-e1b7055630c0}, !- HVAC Component
  {246077da-e3df-46b3-9ac5-d16893fb0ccd}; !- Port 1

OS:PortList,
  {d8d5a3e1-e136-4880-a08a-2f7733c5ecd6}, !- Handle
  {4bd85c59-b13a-4409-9fb5-85860dfa7306}, !- Name
  {e9b00992-b27b-4142-a632-e1b7055630c0}, !- HVAC Component
  {c4eaea50-16b4-490f-83a2-a22da2284667}; !- Port 1

OS:Sizing:Zone,
  {8dd068c2-92a7-4429-b799-919002368326}, !- Handle
  {e9b00992-b27b-4142-a632-e1b7055630c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af986bfb-5675-4375-8874-430dcc12f5d5}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {e9b00992-b27b-4142-a632-e1b7055630c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef8d9b27-eb96-4a6d-a992-a72eb7a22cd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f349ce7a-e9c0-4630-9540-d2b82ebf6c57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7cd177b2-75c9-4d22-a75f-63eda8677020}, !- Handle
  Outpatient Soil Work Thermostat 1,      !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80a529fe-0a3f-479e-9b15-144c39ab3a5d}, !- Handle
  Floor 1 Soil Hold ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df13117d-79e6-4842-95c0-98e625a7d68a}, !- Zone Air Inlet Port List
  {45455467-d0b6-4360-96e7-a77cd40ec879}, !- Zone Air Exhaust Port List
  {f853b3fe-0ad8-47a1-b7ee-54c981f3e2b2}, !- Zone Air Node Name
  {7b975ac6-c3bb-4193-8f83-d1ef5b1c2f6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a2b96b7-691b-4380-ad3d-4a9a894a0276}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bac6c8d-585d-4ab0-9653-68d88f2fa425}, !- Handle
  Node 45,                                !- Name
  {f853b3fe-0ad8-47a1-b7ee-54c981f3e2b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f853b3fe-0ad8-47a1-b7ee-54c981f3e2b2}, !- Handle
  {8672c3cc-2ad2-4410-9cb3-4c74a4d2ce76}, !- Name
  {80a529fe-0a3f-479e-9b15-144c39ab3a5d}, !- Source Object
  11,                                     !- Outlet Port
  {7bac6c8d-585d-4ab0-9653-68d88f2fa425}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df13117d-79e6-4842-95c0-98e625a7d68a}, !- Handle
  {16224726-a65b-4065-82c2-e2ae17792798}, !- Name
  {80a529fe-0a3f-479e-9b15-144c39ab3a5d}, !- HVAC Component
  {e1370354-f56f-4505-bc04-09a0a94358e0}; !- Port 1

OS:PortList,
  {45455467-d0b6-4360-96e7-a77cd40ec879}, !- Handle
  {156199fe-c738-467a-8a91-e074776d8923}, !- Name
  {80a529fe-0a3f-479e-9b15-144c39ab3a5d}, !- HVAC Component
  {9475415a-b459-4bb9-9c7c-afc2e2fc1e3f}; !- Port 1

OS:PortList,
  {7b975ac6-c3bb-4193-8f83-d1ef5b1c2f6b}, !- Handle
  {6af6dc7e-e19a-479b-83ce-b482e3870629}, !- Name
  {80a529fe-0a3f-479e-9b15-144c39ab3a5d}, !- HVAC Component
  {054dd448-0cbb-49b1-bd80-d2f781bb0987}; !- Port 1

OS:Sizing:Zone,
  {02c14b18-6cd8-41e6-aa4c-800826b5b65d}, !- Handle
  {80a529fe-0a3f-479e-9b15-144c39ab3a5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01b4e41a-8162-4939-8234-2027e6767004}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {80a529fe-0a3f-479e-9b15-144c39ab3a5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81ab267b-dd5b-4d0e-b71f-44c1100b3aa5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {673ad941-63bf-41c1-aecc-2f8bdbcbfd41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2a2b96b7-691b-4380-ad3d-4a9a894a0276}, !- Handle
  Outpatient Soil Work Thermostat 2,      !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5fcc6454-7319-45f5-8784-18bcb115ee67}, !- Handle
  Floor 1 Soil Work ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd982789-9020-4125-8b6f-9f4bb696222c}, !- Zone Air Inlet Port List
  {85b94525-bba8-464a-9d6b-79591a363f87}, !- Zone Air Exhaust Port List
  {3200805d-8fa7-4de2-a37e-6f4977191228}, !- Zone Air Node Name
  {682f46ed-7433-4aef-bad2-deb7d0b6c8ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {069ae93e-6be2-4f2a-885b-8d0f79643529}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c4fe94e-2e24-4cc8-b4d2-7bbbec8644a6}, !- Handle
  Node 46,                                !- Name
  {3200805d-8fa7-4de2-a37e-6f4977191228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3200805d-8fa7-4de2-a37e-6f4977191228}, !- Handle
  {e6559230-2742-490f-8c4b-55d6e461cde1}, !- Name
  {5fcc6454-7319-45f5-8784-18bcb115ee67}, !- Source Object
  11,                                     !- Outlet Port
  {6c4fe94e-2e24-4cc8-b4d2-7bbbec8644a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd982789-9020-4125-8b6f-9f4bb696222c}, !- Handle
  {24206a47-6a53-44f0-82ad-ec7fa9f97063}, !- Name
  {5fcc6454-7319-45f5-8784-18bcb115ee67}, !- HVAC Component
  {fa7d9fb0-2d34-43a1-a3f7-5f39e93165c1}; !- Port 1

OS:PortList,
  {85b94525-bba8-464a-9d6b-79591a363f87}, !- Handle
  {d9370f53-7a31-47bf-bd49-6bb028cfa8ac}, !- Name
  {5fcc6454-7319-45f5-8784-18bcb115ee67}, !- HVAC Component
  {d3349186-042c-4306-958c-9ab64ac56f51}; !- Port 1

OS:PortList,
  {682f46ed-7433-4aef-bad2-deb7d0b6c8ba}, !- Handle
  {9af7aec0-c45d-43ce-82d9-72f7f24712b2}, !- Name
  {5fcc6454-7319-45f5-8784-18bcb115ee67}, !- HVAC Component
  {7996df30-5565-40b7-9752-c2e0bdf830ea}; !- Port 1

OS:Sizing:Zone,
  {6bc05f08-55ba-4149-aae8-1f95e57cf8f6}, !- Handle
  {5fcc6454-7319-45f5-8784-18bcb115ee67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0703d9c-20b7-4e95-b235-fb36c05e5458}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {5fcc6454-7319-45f5-8784-18bcb115ee67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cf0ad1d-ff87-477f-8553-6a98bf5894ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe7f78c3-b20b-480b-ba20-8ecaa1e53578}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {069ae93e-6be2-4f2a-885b-8d0f79643529}, !- Handle
  Outpatient Soil Work Thermostat 3,      !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99af0526-1ff8-4a11-927e-429ced922ffb}, !- Handle
  Floor 1 Step Down ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52c5cd31-dd56-48b3-9984-0dce808f647a}, !- Zone Air Inlet Port List
  {9bb807c7-6c26-437f-9943-d3aec93b6279}, !- Zone Air Exhaust Port List
  {5d1fd096-10ae-4630-950a-f155394c863b}, !- Zone Air Node Name
  {6b734feb-bbcb-461e-9635-d94b9d25ace6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0176a67-c8d1-4eeb-b140-8a013b794ac1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {819824ea-54cc-4aa0-bb58-ddb590332b5c}, !- Handle
  Node 47,                                !- Name
  {5d1fd096-10ae-4630-950a-f155394c863b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d1fd096-10ae-4630-950a-f155394c863b}, !- Handle
  {5564e6d5-1bf9-4f6f-8cdf-28a2671c345d}, !- Name
  {99af0526-1ff8-4a11-927e-429ced922ffb}, !- Source Object
  11,                                     !- Outlet Port
  {819824ea-54cc-4aa0-bb58-ddb590332b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52c5cd31-dd56-48b3-9984-0dce808f647a}, !- Handle
  {52e7e0c2-96ca-4d93-a4f8-e8de3f99f360}, !- Name
  {99af0526-1ff8-4a11-927e-429ced922ffb}, !- HVAC Component
  {76e8d6cb-1897-4074-b7dd-277741e71868}; !- Port 1

OS:PortList,
  {9bb807c7-6c26-437f-9943-d3aec93b6279}, !- Handle
  {3ac4c14d-5e0b-4b9d-b753-cecb9c3c34f0}, !- Name
  {99af0526-1ff8-4a11-927e-429ced922ffb}; !- HVAC Component

OS:PortList,
  {6b734feb-bbcb-461e-9635-d94b9d25ace6}, !- Handle
  {42de21f6-f0bd-46ca-b24f-765828040109}, !- Name
  {99af0526-1ff8-4a11-927e-429ced922ffb}, !- HVAC Component
  {f162a508-3fc6-493b-bf13-56d963f26fb8}; !- Port 1

OS:Sizing:Zone,
  {673a4654-397b-4c94-a698-1e72225b16da}, !- Handle
  {99af0526-1ff8-4a11-927e-429ced922ffb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3021a79-3843-4333-b821-84b575f2615c}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {99af0526-1ff8-4a11-927e-429ced922ffb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91a11c65-70d4-4864-836d-01cbd824f3ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d0176a67-c8d1-4eeb-b140-8a013b794ac1}, !- Handle
  Outpatient PACU Thermostat 3,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4926c47-223f-45eb-80a3-7eb545249006}, !- Handle
  Floor 1 Sterile Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {549d59f6-3cde-4f76-a026-0ddb4278a928}, !- Zone Air Inlet Port List
  {a51e14fd-af51-40d7-a2e2-750e3f31ec38}, !- Zone Air Exhaust Port List
  {aa1a8ffb-09e2-4860-b63d-d0603e371762}, !- Zone Air Node Name
  {a5072eeb-6ba7-4cdd-98d4-0c2960738776}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9495ac4b-e56e-419c-9d19-b65dc2e0633e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99917db9-f307-4999-b74c-776aabddfdae}, !- Handle
  Node 48,                                !- Name
  {aa1a8ffb-09e2-4860-b63d-d0603e371762}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa1a8ffb-09e2-4860-b63d-d0603e371762}, !- Handle
  {bbf34aa8-5151-4297-ac8b-2c06270ab12f}, !- Name
  {a4926c47-223f-45eb-80a3-7eb545249006}, !- Source Object
  11,                                     !- Outlet Port
  {99917db9-f307-4999-b74c-776aabddfdae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {549d59f6-3cde-4f76-a026-0ddb4278a928}, !- Handle
  {170a16c5-d748-489c-bcf1-157fd3aeeb4b}, !- Name
  {a4926c47-223f-45eb-80a3-7eb545249006}, !- HVAC Component
  {32377cfc-48e9-4c2e-a8ea-b153e0e38364}; !- Port 1

OS:PortList,
  {a51e14fd-af51-40d7-a2e2-750e3f31ec38}, !- Handle
  {942ed69f-51a4-4a53-966b-6fa40c45f238}, !- Name
  {a4926c47-223f-45eb-80a3-7eb545249006}; !- HVAC Component

OS:PortList,
  {a5072eeb-6ba7-4cdd-98d4-0c2960738776}, !- Handle
  {d50721f6-868b-4879-92aa-52eccfe5bbd6}, !- Name
  {a4926c47-223f-45eb-80a3-7eb545249006}, !- HVAC Component
  {42b5b693-827e-4ee0-a126-7fceae7b68bc}; !- Port 1

OS:Sizing:Zone,
  {72db3132-3c2b-44af-8a48-cdec1886cbcb}, !- Handle
  {a4926c47-223f-45eb-80a3-7eb545249006}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c43049a-61e6-4ae3-8111-a930b2451d6d}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {a4926c47-223f-45eb-80a3-7eb545249006}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a082f83e-008e-4d91-92e7-db06b0d48789}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9495ac4b-e56e-419c-9d19-b65dc2e0633e}, !- Handle
  Outpatient Hall Thermostat 9,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba031078-fdf1-4518-bd40-eec4e2f0df1a}, !- Handle
  Floor 1 Sterile Storage ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19bfb080-721a-46b5-9367-898a9133acc6}, !- Zone Air Inlet Port List
  {3e2357cc-34fd-490e-8951-879db134e288}, !- Zone Air Exhaust Port List
  {9ddfb52e-f578-4072-bad0-58dfa7536129}, !- Zone Air Node Name
  {04404158-be11-4b2c-8285-f4a598a0ed0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf861a24-6fb1-4f06-9a9e-c4e82cef26d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2faaa96-7fdd-4495-96e0-758095b46df2}, !- Handle
  Node 49,                                !- Name
  {9ddfb52e-f578-4072-bad0-58dfa7536129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ddfb52e-f578-4072-bad0-58dfa7536129}, !- Handle
  {8a270311-5c49-4bc8-aa2b-883d8787156b}, !- Name
  {ba031078-fdf1-4518-bd40-eec4e2f0df1a}, !- Source Object
  11,                                     !- Outlet Port
  {c2faaa96-7fdd-4495-96e0-758095b46df2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19bfb080-721a-46b5-9367-898a9133acc6}, !- Handle
  {8f9ec2e4-1392-4199-988a-91825aafcbc9}, !- Name
  {ba031078-fdf1-4518-bd40-eec4e2f0df1a}, !- HVAC Component
  {c267b687-2c9a-40fb-a7fe-76bb89bc732c}; !- Port 1

OS:PortList,
  {3e2357cc-34fd-490e-8951-879db134e288}, !- Handle
  {6a53bef4-8b30-41d6-a043-9ec469ac7ef2}, !- Name
  {ba031078-fdf1-4518-bd40-eec4e2f0df1a}; !- HVAC Component

OS:PortList,
  {04404158-be11-4b2c-8285-f4a598a0ed0e}, !- Handle
  {8c4b166f-89a0-4cb6-a59d-a27d3ab70c46}, !- Name
  {ba031078-fdf1-4518-bd40-eec4e2f0df1a}, !- HVAC Component
  {ed9f46a1-e784-4b39-b115-a2f43b36d777}; !- Port 1

OS:Sizing:Zone,
  {922d9072-366e-4b11-838e-4a2fb9b0c762}, !- Handle
  {ba031078-fdf1-4518-bd40-eec4e2f0df1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {916af29b-6e49-46c0-94ac-7b52d2496f88}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {ba031078-fdf1-4518-bd40-eec4e2f0df1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3217e171-294b-4622-bc2c-e2bc60f067ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf861a24-6fb1-4f06-9a9e-c4e82cef26d8}, !- Handle
  Outpatient Janitor Thermostat 2,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f8a23e4-2d1f-4cc6-8958-edac2023d677}, !- Handle
  Floor 1 Storage ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1df6cf9-f651-404b-a742-61d5ceca8ad9}, !- Zone Air Inlet Port List
  {5d749a20-c8f7-4b0d-8733-a095b58f1b83}, !- Zone Air Exhaust Port List
  {f1c09319-9721-4fe5-b931-fb5bdc7f9ec3}, !- Zone Air Node Name
  {3706ee63-5379-45d0-ac36-1f01088c653c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {324d694b-ab01-47f4-b6a1-4bafb7be626e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2478328-0a48-4337-bbff-2d6d09f3d352}, !- Handle
  Node 50,                                !- Name
  {f1c09319-9721-4fe5-b931-fb5bdc7f9ec3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1c09319-9721-4fe5-b931-fb5bdc7f9ec3}, !- Handle
  {4a515893-0dcb-43e5-865b-5ae850c4ada6}, !- Name
  {9f8a23e4-2d1f-4cc6-8958-edac2023d677}, !- Source Object
  11,                                     !- Outlet Port
  {b2478328-0a48-4337-bbff-2d6d09f3d352}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1df6cf9-f651-404b-a742-61d5ceca8ad9}, !- Handle
  {8665aec5-1aa3-4c6d-86bd-16152786d8e2}, !- Name
  {9f8a23e4-2d1f-4cc6-8958-edac2023d677}, !- HVAC Component
  {76189b53-3524-4699-9f2c-d3da05bd5303}; !- Port 1

OS:PortList,
  {5d749a20-c8f7-4b0d-8733-a095b58f1b83}, !- Handle
  {cc4229a8-9861-4396-ae63-58a1c5dc0522}, !- Name
  {9f8a23e4-2d1f-4cc6-8958-edac2023d677}; !- HVAC Component

OS:PortList,
  {3706ee63-5379-45d0-ac36-1f01088c653c}, !- Handle
  {8b86783a-0a1a-48c7-91fa-95db1b8ff895}, !- Name
  {9f8a23e4-2d1f-4cc6-8958-edac2023d677}, !- HVAC Component
  {aecaad6a-8bf1-4710-9ef3-1ab533803e7d}; !- Port 1

OS:Sizing:Zone,
  {94f491e8-57ed-47f0-aab3-eeae0f767c5c}, !- Handle
  {9f8a23e4-2d1f-4cc6-8958-edac2023d677}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f2ab0fb-a411-4f1f-86b7-d54fa84798db}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {9f8a23e4-2d1f-4cc6-8958-edac2023d677}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2e5853c-5d18-4468-b295-18422380bc9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {324d694b-ab01-47f4-b6a1-4bafb7be626e}, !- Handle
  Outpatient Janitor Thermostat 3,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c200b8eb-59be-4a8a-b888-6769676e6cf4}, !- Handle
  Floor 1 Sub-Sterile ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {252741f5-6cf1-41cc-8936-dd77cab1fd60}, !- Zone Air Inlet Port List
  {f4c7c4eb-2380-4ab1-8fcc-d705e4bc74dc}, !- Zone Air Exhaust Port List
  {321f6a35-a428-41e5-a1aa-f00c4016a2f9}, !- Zone Air Node Name
  {75fedbbc-9cd6-4d68-9d45-e75cca2f598c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1cd2da94-bc58-469e-9748-21e3995b3d63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edf5da71-85c6-474d-ac13-7e51e4d420b2}, !- Handle
  Node 51,                                !- Name
  {321f6a35-a428-41e5-a1aa-f00c4016a2f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {321f6a35-a428-41e5-a1aa-f00c4016a2f9}, !- Handle
  {991ef7b7-48bf-48d4-94ab-96c48502b10b}, !- Name
  {c200b8eb-59be-4a8a-b888-6769676e6cf4}, !- Source Object
  11,                                     !- Outlet Port
  {edf5da71-85c6-474d-ac13-7e51e4d420b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {252741f5-6cf1-41cc-8936-dd77cab1fd60}, !- Handle
  {285d5db4-3b8b-4651-80b0-4c0dee7686f6}, !- Name
  {c200b8eb-59be-4a8a-b888-6769676e6cf4}, !- HVAC Component
  {0f1a6082-15c7-45b6-a561-baa5bb2c19d6}; !- Port 1

OS:PortList,
  {f4c7c4eb-2380-4ab1-8fcc-d705e4bc74dc}, !- Handle
  {cbfdff74-35ae-434e-9b1f-7fd92c412383}, !- Name
  {c200b8eb-59be-4a8a-b888-6769676e6cf4}; !- HVAC Component

OS:PortList,
  {75fedbbc-9cd6-4d68-9d45-e75cca2f598c}, !- Handle
  {2238edca-2c03-4261-953a-1b3bb1a2af70}, !- Name
  {c200b8eb-59be-4a8a-b888-6769676e6cf4}, !- HVAC Component
  {e28fbe0d-0906-443a-af2e-5cd161c4b8d5}; !- Port 1

OS:Sizing:Zone,
  {20db71b5-d4b1-46af-99be-1aa55f39c760}, !- Handle
  {c200b8eb-59be-4a8a-b888-6769676e6cf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff5c12cd-607e-4f58-9d51-d4e8fd3eb275}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {c200b8eb-59be-4a8a-b888-6769676e6cf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0de9f12b-0c58-4908-855e-dc13c1ea1f98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1cd2da94-bc58-469e-9748-21e3995b3d63}, !- Handle
  Outpatient Hall_infil Thermostat 1,     !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da9fb8c0-e813-4bcb-8e95-91a022d252e2}, !- Handle
  Floor 1 Utility Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2383507-00c8-4093-ac1b-98013a61768e}, !- Zone Air Inlet Port List
  {50ec2c11-c729-4304-ab49-cebeebff8089}, !- Zone Air Exhaust Port List
  {40c13025-49f9-441a-ad33-e92a1c9e9040}, !- Zone Air Node Name
  {8e354988-a9f7-4b78-8711-6dd6fd30ff4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c7c60cbc-4ae2-4c1a-9524-96aab77d293d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {508eb985-07ac-454c-97e8-f1d7c2e251dd}, !- Handle
  Node 52,                                !- Name
  {40c13025-49f9-441a-ad33-e92a1c9e9040}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40c13025-49f9-441a-ad33-e92a1c9e9040}, !- Handle
  {84ba3f39-2ad8-4666-8249-9ba5378e3cbb}, !- Name
  {da9fb8c0-e813-4bcb-8e95-91a022d252e2}, !- Source Object
  11,                                     !- Outlet Port
  {508eb985-07ac-454c-97e8-f1d7c2e251dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2383507-00c8-4093-ac1b-98013a61768e}, !- Handle
  {8a495c43-7416-4ec0-b26d-ecf4a2efac3d}, !- Name
  {da9fb8c0-e813-4bcb-8e95-91a022d252e2}, !- HVAC Component
  {3cf5b91a-208a-4c9d-8f61-7d1a8f8cf36d}; !- Port 1

OS:PortList,
  {50ec2c11-c729-4304-ab49-cebeebff8089}, !- Handle
  {508be86c-3b0f-4aa2-84e6-e0304864c070}, !- Name
  {da9fb8c0-e813-4bcb-8e95-91a022d252e2}; !- HVAC Component

OS:PortList,
  {8e354988-a9f7-4b78-8711-6dd6fd30ff4d}, !- Handle
  {c3bf3333-d5a2-40a7-9c10-fb6224d13772}, !- Name
  {da9fb8c0-e813-4bcb-8e95-91a022d252e2}, !- HVAC Component
  {53d446c5-98fa-4f80-87a6-175efc35397d}; !- Port 1

OS:Sizing:Zone,
  {6f618a99-4503-4bb2-9f13-32706301b042}, !- Handle
  {da9fb8c0-e813-4bcb-8e95-91a022d252e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc0e6df6-fd28-49e5-834b-4a7dd26df012}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {da9fb8c0-e813-4bcb-8e95-91a022d252e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9070768-e733-49a5-9237-30504d3d7d4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c7c60cbc-4ae2-4c1a-9524-96aab77d293d}, !- Handle
  Outpatient Hall_infil Thermostat 2,     !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a0ad7e5-f342-4984-ac66-b45d4b595957}, !- Handle
  Floor 1 Utility Janitor ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8a6ea07-4642-4c41-b1c3-2cf4ffd0eb09}, !- Zone Air Inlet Port List
  {14b3b452-68d7-4b97-9418-7a45f77a1a40}, !- Zone Air Exhaust Port List
  {30e05e65-ee8e-4c90-876d-aa5ada215a56}, !- Zone Air Node Name
  {b26b4fe1-e771-4e2f-8ac1-0c5525a788e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {041f2de8-625c-4082-ad91-6ba9cf652cce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6394fcc-57f6-409a-80ab-6ca2eeb85aab}, !- Handle
  Node 53,                                !- Name
  {30e05e65-ee8e-4c90-876d-aa5ada215a56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30e05e65-ee8e-4c90-876d-aa5ada215a56}, !- Handle
  {a1a81bb5-21ab-4eeb-adc9-a3a1378c2083}, !- Name
  {1a0ad7e5-f342-4984-ac66-b45d4b595957}, !- Source Object
  11,                                     !- Outlet Port
  {e6394fcc-57f6-409a-80ab-6ca2eeb85aab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8a6ea07-4642-4c41-b1c3-2cf4ffd0eb09}, !- Handle
  {ddb61d1d-d3cb-4691-93aa-39c4803cf4cd}, !- Name
  {1a0ad7e5-f342-4984-ac66-b45d4b595957}, !- HVAC Component
  {e9cfb0d6-7640-4b96-80d5-b9da1515a8cd}; !- Port 1

OS:PortList,
  {14b3b452-68d7-4b97-9418-7a45f77a1a40}, !- Handle
  {de54e8f1-53d3-43e9-adf3-e14b96d8e476}, !- Name
  {1a0ad7e5-f342-4984-ac66-b45d4b595957}; !- HVAC Component

OS:PortList,
  {b26b4fe1-e771-4e2f-8ac1-0c5525a788e8}, !- Handle
  {f87f08fa-f6d9-4b92-9400-970a13649c7e}, !- Name
  {1a0ad7e5-f342-4984-ac66-b45d4b595957}, !- HVAC Component
  {15ba42a1-7110-4045-9288-93a23ecc55c1}; !- Port 1

OS:Sizing:Zone,
  {0714a5e8-3ff0-4d80-a1e1-989983246654}, !- Handle
  {1a0ad7e5-f342-4984-ac66-b45d4b595957}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13cb18dc-d8c0-4d7e-a699-3af1f8e40654}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {1a0ad7e5-f342-4984-ac66-b45d4b595957}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9f1c5b4-bfbd-438a-9419-c14c4e8b7cc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {041f2de8-625c-4082-ad91-6ba9cf652cce}, !- Handle
  Outpatient Janitor Thermostat 4,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ba3cf71-a3f2-46ba-83f7-7c5e4a4000ac}, !- Handle
  Floor 1 Utility Room ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db70005d-9a48-41e9-acec-f641a50fa651}, !- Zone Air Inlet Port List
  {b01c9add-9763-4dd6-9ddb-6605e05766ba}, !- Zone Air Exhaust Port List
  {418960e6-bfb0-4916-9fb5-2cf9c0f31ae4}, !- Zone Air Node Name
  {fea52be7-8a69-4d87-82eb-017a190640ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd07a70a-f270-42b0-8d8a-b793d6093394}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5927a181-59e3-4aa6-ad36-cedf9285aeff}, !- Handle
  Node 54,                                !- Name
  {418960e6-bfb0-4916-9fb5-2cf9c0f31ae4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {418960e6-bfb0-4916-9fb5-2cf9c0f31ae4}, !- Handle
  {2f46b099-5aae-4a7f-b158-0d21200e9c72}, !- Name
  {8ba3cf71-a3f2-46ba-83f7-7c5e4a4000ac}, !- Source Object
  11,                                     !- Outlet Port
  {5927a181-59e3-4aa6-ad36-cedf9285aeff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db70005d-9a48-41e9-acec-f641a50fa651}, !- Handle
  {4108949d-9d76-4bbd-94b9-56700e79f38d}, !- Name
  {8ba3cf71-a3f2-46ba-83f7-7c5e4a4000ac}, !- HVAC Component
  {f4a0fb3b-8b95-476d-a699-8c1870c9f433}; !- Port 1

OS:PortList,
  {b01c9add-9763-4dd6-9ddb-6605e05766ba}, !- Handle
  {cef33a67-5470-4100-9a24-999b7f0f5d06}, !- Name
  {8ba3cf71-a3f2-46ba-83f7-7c5e4a4000ac}; !- HVAC Component

OS:PortList,
  {fea52be7-8a69-4d87-82eb-017a190640ec}, !- Handle
  {56e5d891-e4fe-42f5-afdf-11194c76a53f}, !- Name
  {8ba3cf71-a3f2-46ba-83f7-7c5e4a4000ac}, !- HVAC Component
  {e95f702e-f8dd-4175-86d9-cc79056778ec}; !- Port 1

OS:Sizing:Zone,
  {3f6ec427-3c8f-4b23-a986-4eb14384e5ad}, !- Handle
  {8ba3cf71-a3f2-46ba-83f7-7c5e4a4000ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1390de0d-6432-44d7-a2ce-17c91487beac}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {8ba3cf71-a3f2-46ba-83f7-7c5e4a4000ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f00fcf8a-63a8-4c63-ae81-40d8011dda84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cd07a70a-f270-42b0-8d8a-b793d6093394}, !- Handle
  Outpatient Janitor Thermostat 5,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eaf06ea7-349f-468f-bfd8-16c5df1537dd}, !- Handle
  Floor 1 Vestibule ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1ece4f8-f5fd-48e3-8ab7-5ce850f925aa}, !- Zone Air Inlet Port List
  {8eb076b1-3d3c-48bd-9f4f-5c92dd124135}, !- Zone Air Exhaust Port List
  {31cc1979-c0d1-4812-b248-1c128fbd8dba}, !- Zone Air Node Name
  {1f86495d-c4f0-4163-8761-6fceb2c16042}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63f39e4a-5aab-4ee3-8419-c9cc842baf7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5489d853-f15a-4abd-9c8d-aab7e09e523b}, !- Handle
  Node 55,                                !- Name
  {31cc1979-c0d1-4812-b248-1c128fbd8dba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31cc1979-c0d1-4812-b248-1c128fbd8dba}, !- Handle
  {2489861c-3ac0-4a63-ac30-7bc68db5b47e}, !- Name
  {eaf06ea7-349f-468f-bfd8-16c5df1537dd}, !- Source Object
  11,                                     !- Outlet Port
  {5489d853-f15a-4abd-9c8d-aab7e09e523b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1ece4f8-f5fd-48e3-8ab7-5ce850f925aa}, !- Handle
  {fc822740-7f5e-4468-abdd-22badbaffcb7}, !- Name
  {eaf06ea7-349f-468f-bfd8-16c5df1537dd}, !- HVAC Component
  {eb817c6c-cd0e-45cd-a781-8e731e93c9ed}; !- Port 1

OS:PortList,
  {8eb076b1-3d3c-48bd-9f4f-5c92dd124135}, !- Handle
  {03878b77-fd7a-47c9-b6f2-3da5925bc575}, !- Name
  {eaf06ea7-349f-468f-bfd8-16c5df1537dd}; !- HVAC Component

OS:PortList,
  {1f86495d-c4f0-4163-8761-6fceb2c16042}, !- Handle
  {b1be33b6-5800-47c2-89a7-8ddf2b4dab11}, !- Name
  {eaf06ea7-349f-468f-bfd8-16c5df1537dd}, !- HVAC Component
  {88be22c1-7ce4-4328-9ac6-ac173b4b5c86}; !- Port 1

OS:Sizing:Zone,
  {e5c25510-ddc6-4845-abb1-f019efc7c49f}, !- Handle
  {eaf06ea7-349f-468f-bfd8-16c5df1537dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7083ec10-3e08-4c57-a24d-06e36ce3bd3e}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {eaf06ea7-349f-468f-bfd8-16c5df1537dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {288e90c9-b9e1-4f6a-a0c9-34c7f4ba547d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {63f39e4a-5aab-4ee3-8419-c9cc842baf7c}, !- Handle
  Outpatient Hall_infil Thermostat 3,     !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {51145857-3b88-4492-ace9-e4722b074b44}, !- Handle
  Floor 2 Conference ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {827679d6-f3ff-4c49-894d-1c899fa36eba}, !- Zone Air Inlet Port List
  {8a724c23-5d87-452b-b93e-810ed726b39f}, !- Zone Air Exhaust Port List
  {e3d04056-14fe-4062-b516-d51dd85a20e0}, !- Zone Air Node Name
  {3adb0b8f-9cd7-44f5-8160-05296cdf882c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26f2c020-7c6b-4540-9142-df1ae7f6b7e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b0109bb-8731-423b-98d5-b5427b851054}, !- Handle
  Node 56,                                !- Name
  {e3d04056-14fe-4062-b516-d51dd85a20e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3d04056-14fe-4062-b516-d51dd85a20e0}, !- Handle
  {2b090050-e00f-4f58-a221-1d1886252a81}, !- Name
  {51145857-3b88-4492-ace9-e4722b074b44}, !- Source Object
  11,                                     !- Outlet Port
  {6b0109bb-8731-423b-98d5-b5427b851054}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {827679d6-f3ff-4c49-894d-1c899fa36eba}, !- Handle
  {7c1cf745-3a76-4f62-8faf-cc13da53b320}, !- Name
  {51145857-3b88-4492-ace9-e4722b074b44}, !- HVAC Component
  {e99f7526-1dcd-445a-beff-2fcffd55aeaf}; !- Port 1

OS:PortList,
  {8a724c23-5d87-452b-b93e-810ed726b39f}, !- Handle
  {24296652-a0f4-4765-a2e6-46747a9b390c}, !- Name
  {51145857-3b88-4492-ace9-e4722b074b44}; !- HVAC Component

OS:PortList,
  {3adb0b8f-9cd7-44f5-8160-05296cdf882c}, !- Handle
  {22521162-e509-41fd-aa1b-675cee64fad1}, !- Name
  {51145857-3b88-4492-ace9-e4722b074b44}, !- HVAC Component
  {ef1dfdfa-1baf-44ba-b9ac-1fcd81254e92}; !- Port 1

OS:Sizing:Zone,
  {ee822ff4-1afb-4483-8494-5c7e959e31f1}, !- Handle
  {51145857-3b88-4492-ace9-e4722b074b44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1369838-d050-48f7-a5b8-1f65c255c5c2}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {51145857-3b88-4492-ace9-e4722b074b44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d288cf4e-fff3-48ed-8bb5-2725a2ce1ca5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {26f2c020-7c6b-4540-9142-df1ae7f6b7e8}, !- Handle
  Outpatient Conference Thermostat 1,     !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {006d299c-b99e-4cb9-bb60-db3188a6ccd8}, !- Handle
  Floor 2 Conference Toilet ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a17a4b3-56c7-462d-89f6-090e4f32fb2e}, !- Zone Air Inlet Port List
  {e0eeee6e-7cdf-44d7-baeb-5d76300af47c}, !- Zone Air Exhaust Port List
  {8e23d5e1-462e-4790-9196-667cf2d660e1}, !- Zone Air Node Name
  {02693011-3bad-4a0d-bacc-41eb86cf9b06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd4bf8bc-4a91-4687-aeec-15029780d32a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {092abd59-ea45-4b9f-bd9c-a8a0eb3a6f54}, !- Handle
  Node 57,                                !- Name
  {8e23d5e1-462e-4790-9196-667cf2d660e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e23d5e1-462e-4790-9196-667cf2d660e1}, !- Handle
  {09412e74-1fe0-45d3-9e18-b7fe884b8672}, !- Name
  {006d299c-b99e-4cb9-bb60-db3188a6ccd8}, !- Source Object
  11,                                     !- Outlet Port
  {092abd59-ea45-4b9f-bd9c-a8a0eb3a6f54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a17a4b3-56c7-462d-89f6-090e4f32fb2e}, !- Handle
  {20487640-9d9d-4a49-a246-3d5df37994cf}, !- Name
  {006d299c-b99e-4cb9-bb60-db3188a6ccd8}, !- HVAC Component
  {2d55f49c-0131-4492-a2e8-cc73fa7e444a}; !- Port 1

OS:PortList,
  {e0eeee6e-7cdf-44d7-baeb-5d76300af47c}, !- Handle
  {17c092d1-9434-45f1-aa8d-c14fa753dbf5}, !- Name
  {006d299c-b99e-4cb9-bb60-db3188a6ccd8}, !- HVAC Component
  {b560ea7a-07dc-48ee-90ce-ed22912bcfa8}; !- Port 1

OS:PortList,
  {02693011-3bad-4a0d-bacc-41eb86cf9b06}, !- Handle
  {57bb1597-4a93-431f-8793-7e4ab1b25a04}, !- Name
  {006d299c-b99e-4cb9-bb60-db3188a6ccd8}, !- HVAC Component
  {cc1a7b43-c58d-4031-9b73-53800227346c}; !- Port 1

OS:Sizing:Zone,
  {3da108f6-7c44-4ffc-8fbc-9c5191caa3cc}, !- Handle
  {006d299c-b99e-4cb9-bb60-db3188a6ccd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd5e99ab-ae8a-48dd-9dd0-5f1c7b135fcf}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {006d299c-b99e-4cb9-bb60-db3188a6ccd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef0167bb-bfed-4dbc-81fe-6edf275c7333}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50bffcef-7c67-4292-befc-01ecbe3c4a91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cd4bf8bc-4a91-4687-aeec-15029780d32a}, !- Handle
  Outpatient Toilet Thermostat 5,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71c78db5-79cb-439b-b1bd-8b74c953a8fa}, !- Handle
  Floor 2 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7762ba0-5b56-4114-9a89-2f698e051c31}, !- Zone Air Inlet Port List
  {c696ab0c-b773-440e-9372-fb355b292c4f}, !- Zone Air Exhaust Port List
  {725a4fd7-86e1-4e8d-b479-1d48f6c1e4b8}, !- Zone Air Node Name
  {c0846ccd-90a1-453a-8428-21469861ff5b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fec1b4ad-b34a-48be-a6a2-1a1fc535496a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fce5d96f-f843-436b-8760-77d239560069}, !- Handle
  Node 58,                                !- Name
  {725a4fd7-86e1-4e8d-b479-1d48f6c1e4b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {725a4fd7-86e1-4e8d-b479-1d48f6c1e4b8}, !- Handle
  {a49ba24a-d2b1-4686-a0aa-126ada54f9ae}, !- Name
  {71c78db5-79cb-439b-b1bd-8b74c953a8fa}, !- Source Object
  11,                                     !- Outlet Port
  {fce5d96f-f843-436b-8760-77d239560069}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7762ba0-5b56-4114-9a89-2f698e051c31}, !- Handle
  {853ba02a-bca6-4274-9c56-34a1e9275131}, !- Name
  {71c78db5-79cb-439b-b1bd-8b74c953a8fa}, !- HVAC Component
  {1253b45c-20d1-4a66-a127-6b514e213d93}; !- Port 1

OS:PortList,
  {c696ab0c-b773-440e-9372-fb355b292c4f}, !- Handle
  {ce5956b0-5715-4ca2-b10d-823e42a2d642}, !- Name
  {71c78db5-79cb-439b-b1bd-8b74c953a8fa}; !- HVAC Component

OS:PortList,
  {c0846ccd-90a1-453a-8428-21469861ff5b}, !- Handle
  {3df31907-5411-4c21-9f69-9f14fa6bc3f6}, !- Name
  {71c78db5-79cb-439b-b1bd-8b74c953a8fa}, !- HVAC Component
  {1f614fa3-2ec2-4276-bd57-117370e53bdc}; !- Port 1

OS:Sizing:Zone,
  {facae587-e883-401e-b267-9a972ff9fc05}, !- Handle
  {71c78db5-79cb-439b-b1bd-8b74c953a8fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17d9ed02-4b76-4ba4-9adf-70130db92a0c}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {71c78db5-79cb-439b-b1bd-8b74c953a8fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46554f51-6ba2-4a6e-ba03-8b22c1cbb514}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fec1b4ad-b34a-48be-a6a2-1a1fc535496a}, !- Handle
  Outpatient Office Thermostat 5,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b873f67-1a4d-42cd-84bd-5b3cb1a88dee}, !- Handle
  Floor 2 Exam 1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dca64a4-32d7-48d2-beed-5fb0fff4b231}, !- Zone Air Inlet Port List
  {6e420443-fb7a-45ed-9109-0f64216a8c0d}, !- Zone Air Exhaust Port List
  {efb5330c-8732-40de-93d0-4b0d3dfab75c}, !- Zone Air Node Name
  {32e9d961-bc33-4fd8-81e6-b9ae027ecef9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f52c0c1a-0cfe-4bf7-b28b-dd9d30bfc17c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64d3b426-c387-403d-b0b4-cd99f0b9a883}, !- Handle
  Node 59,                                !- Name
  {efb5330c-8732-40de-93d0-4b0d3dfab75c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efb5330c-8732-40de-93d0-4b0d3dfab75c}, !- Handle
  {4fe9f9cf-2efa-465d-aa0d-c020c020eb0c}, !- Name
  {4b873f67-1a4d-42cd-84bd-5b3cb1a88dee}, !- Source Object
  11,                                     !- Outlet Port
  {64d3b426-c387-403d-b0b4-cd99f0b9a883}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dca64a4-32d7-48d2-beed-5fb0fff4b231}, !- Handle
  {e5ae9013-5f4e-4744-880e-ef25150a5dd4}, !- Name
  {4b873f67-1a4d-42cd-84bd-5b3cb1a88dee}, !- HVAC Component
  {856a80ee-2380-41d0-a582-255d0e86f615}; !- Port 1

OS:PortList,
  {6e420443-fb7a-45ed-9109-0f64216a8c0d}, !- Handle
  {60afd273-246c-483f-8f24-53490e4d4951}, !- Name
  {4b873f67-1a4d-42cd-84bd-5b3cb1a88dee}; !- HVAC Component

OS:PortList,
  {32e9d961-bc33-4fd8-81e6-b9ae027ecef9}, !- Handle
  {673b7654-ff5f-4004-9b98-51baae4e7897}, !- Name
  {4b873f67-1a4d-42cd-84bd-5b3cb1a88dee}, !- HVAC Component
  {c45326f2-0ec6-454a-a7a7-051df9c97daf}; !- Port 1

OS:Sizing:Zone,
  {81b9157f-1be5-43bc-a2de-91dc87404b62}, !- Handle
  {4b873f67-1a4d-42cd-84bd-5b3cb1a88dee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42c451fb-3211-42fe-aef1-420205bfd016}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {4b873f67-1a4d-42cd-84bd-5b3cb1a88dee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d77597e7-92e7-49f9-b701-6d1af86449e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f52c0c1a-0cfe-4bf7-b28b-dd9d30bfc17c}, !- Handle
  Outpatient Exam Thermostat 1,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {651994d1-311d-45f2-837c-1b9c81e6a626}, !- Handle
  Floor 2 Exam 2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {417abb97-690f-4aed-9066-498a03a7422f}, !- Zone Air Inlet Port List
  {cf96f7af-4543-446c-89b4-400ad18edcec}, !- Zone Air Exhaust Port List
  {9928eb3b-450c-47d2-86f2-2aad8a70e9f7}, !- Zone Air Node Name
  {2e36bbe8-d882-4d2c-a02f-b1c6610bccb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c013e307-600e-4598-9eee-c1e3490018f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8447521-7d59-4923-9215-40e565dfef25}, !- Handle
  Node 60,                                !- Name
  {9928eb3b-450c-47d2-86f2-2aad8a70e9f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9928eb3b-450c-47d2-86f2-2aad8a70e9f7}, !- Handle
  {90581589-3dc3-406e-bc8b-a8055983e374}, !- Name
  {651994d1-311d-45f2-837c-1b9c81e6a626}, !- Source Object
  11,                                     !- Outlet Port
  {e8447521-7d59-4923-9215-40e565dfef25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {417abb97-690f-4aed-9066-498a03a7422f}, !- Handle
  {c3bf9a8d-ed33-405e-9c56-8f27087eea1f}, !- Name
  {651994d1-311d-45f2-837c-1b9c81e6a626}, !- HVAC Component
  {5ed5efe7-c2a9-4fcf-ad43-18fe5e8411b8}; !- Port 1

OS:PortList,
  {cf96f7af-4543-446c-89b4-400ad18edcec}, !- Handle
  {9433c7cd-b3e0-4ac8-9386-cdda0cb8a979}, !- Name
  {651994d1-311d-45f2-837c-1b9c81e6a626}; !- HVAC Component

OS:PortList,
  {2e36bbe8-d882-4d2c-a02f-b1c6610bccb6}, !- Handle
  {ec55f0ff-9bf3-4d42-9a7f-a77bdd40f150}, !- Name
  {651994d1-311d-45f2-837c-1b9c81e6a626}, !- HVAC Component
  {a548c02b-4f62-430c-8a0b-0db2a174d057}; !- Port 1

OS:Sizing:Zone,
  {d7aaedcc-6fd5-473e-b1e0-7e8dcdf0126e}, !- Handle
  {651994d1-311d-45f2-837c-1b9c81e6a626}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8c8e89b-6e5a-4f2a-86b4-fce1fc1b37ad}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {651994d1-311d-45f2-837c-1b9c81e6a626}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aeceb666-672b-4061-9970-ca9d28fad6a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c013e307-600e-4598-9eee-c1e3490018f3}, !- Handle
  Outpatient Exam Thermostat 2,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7a2d529-4d00-4ac3-bdfc-ef29210a22d2}, !- Handle
  Floor 2 Exam 3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac4bfe3-79ad-4e5e-9600-6862144a58b8}, !- Zone Air Inlet Port List
  {d989ac16-2dc1-4da9-87bb-ad0f86ad295e}, !- Zone Air Exhaust Port List
  {240d2fb6-9bea-4177-9669-2bfbe8fdf749}, !- Zone Air Node Name
  {80bb73fe-0805-453b-8fac-2c96d44d0287}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d454fd44-b0c8-4dd8-8525-a0bc6dacda2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0a0f0c8-3660-46ef-8a72-727ce9be0726}, !- Handle
  Node 61,                                !- Name
  {240d2fb6-9bea-4177-9669-2bfbe8fdf749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {240d2fb6-9bea-4177-9669-2bfbe8fdf749}, !- Handle
  {224090f5-1efb-4d26-9438-adf2d29dc976}, !- Name
  {b7a2d529-4d00-4ac3-bdfc-ef29210a22d2}, !- Source Object
  11,                                     !- Outlet Port
  {a0a0f0c8-3660-46ef-8a72-727ce9be0726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac4bfe3-79ad-4e5e-9600-6862144a58b8}, !- Handle
  {eb5388ee-3438-4923-b5d8-bcbfec29a69b}, !- Name
  {b7a2d529-4d00-4ac3-bdfc-ef29210a22d2}, !- HVAC Component
  {09de575e-2610-49f1-9d24-e8976269c447}; !- Port 1

OS:PortList,
  {d989ac16-2dc1-4da9-87bb-ad0f86ad295e}, !- Handle
  {cb82ddab-c23f-4a59-9184-556f80d370eb}, !- Name
  {b7a2d529-4d00-4ac3-bdfc-ef29210a22d2}; !- HVAC Component

OS:PortList,
  {80bb73fe-0805-453b-8fac-2c96d44d0287}, !- Handle
  {9ceb7c22-ffd1-47e3-8577-efb7906e5d76}, !- Name
  {b7a2d529-4d00-4ac3-bdfc-ef29210a22d2}, !- HVAC Component
  {0a1b6612-afb4-4471-a97e-ae98b7662826}; !- Port 1

OS:Sizing:Zone,
  {52db6869-c28a-4be9-b7d4-06973b52259d}, !- Handle
  {b7a2d529-4d00-4ac3-bdfc-ef29210a22d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {943cf7d8-e048-4b4f-ba40-3e003c624c43}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {b7a2d529-4d00-4ac3-bdfc-ef29210a22d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {709106b9-a0f7-4539-917d-d9b13756d857}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d454fd44-b0c8-4dd8-8525-a0bc6dacda2a}, !- Handle
  Outpatient Exam Thermostat 3,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5307afe5-5ce0-4049-99ae-b2cc4324f2f6}, !- Handle
  Floor 2 Exam 4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62813c17-cc72-42b9-a018-dcb85ec1c8aa}, !- Zone Air Inlet Port List
  {d7abb861-1f11-41b8-9520-b2117d74bddb}, !- Zone Air Exhaust Port List
  {fb01b6af-2b3b-4160-95d2-7df58508aced}, !- Zone Air Node Name
  {5dacf6a0-b123-470e-825d-c0e21cc80292}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afac35eb-12ba-4106-bfee-fcdd0b148e7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2cb64cb-ef3a-4e22-a106-dc72cbe2ebe9}, !- Handle
  Node 62,                                !- Name
  {fb01b6af-2b3b-4160-95d2-7df58508aced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb01b6af-2b3b-4160-95d2-7df58508aced}, !- Handle
  {924bf70c-4112-4963-aa97-dedcc2834a4d}, !- Name
  {5307afe5-5ce0-4049-99ae-b2cc4324f2f6}, !- Source Object
  11,                                     !- Outlet Port
  {c2cb64cb-ef3a-4e22-a106-dc72cbe2ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62813c17-cc72-42b9-a018-dcb85ec1c8aa}, !- Handle
  {477058cf-d0c7-4a89-85a0-b2ca25e9e83c}, !- Name
  {5307afe5-5ce0-4049-99ae-b2cc4324f2f6}, !- HVAC Component
  {e5493e2b-4daf-4485-8c1e-15888eb3d05b}; !- Port 1

OS:PortList,
  {d7abb861-1f11-41b8-9520-b2117d74bddb}, !- Handle
  {59daa349-af72-47f0-83b0-7630b873811f}, !- Name
  {5307afe5-5ce0-4049-99ae-b2cc4324f2f6}; !- HVAC Component

OS:PortList,
  {5dacf6a0-b123-470e-825d-c0e21cc80292}, !- Handle
  {c4f256ec-a088-4d78-a6eb-7ef0fb119aaf}, !- Name
  {5307afe5-5ce0-4049-99ae-b2cc4324f2f6}, !- HVAC Component
  {6a82f339-3fe9-4554-b17c-70a18b64c91e}; !- Port 1

OS:Sizing:Zone,
  {fb3e9279-186f-46a8-8fce-b0dd6304553a}, !- Handle
  {5307afe5-5ce0-4049-99ae-b2cc4324f2f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cd9c7c6-4045-431d-abf7-901b19e5fa11}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {5307afe5-5ce0-4049-99ae-b2cc4324f2f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45762799-5f71-490d-920a-bdbbff17cff9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {afac35eb-12ba-4106-bfee-fcdd0b148e7c}, !- Handle
  Outpatient Exam Thermostat 4,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ce7d564-5237-41e4-ad2c-1bdc9fe0c09a}, !- Handle
  Floor 2 Exam 5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9a0d3f6-b9a0-4393-a9cc-97651436d2ea}, !- Zone Air Inlet Port List
  {94faaa6c-da7f-4726-a0d1-673969efd6d8}, !- Zone Air Exhaust Port List
  {0c00f79f-9f9c-4d8d-b5c6-6c6a989bd3fb}, !- Zone Air Node Name
  {e5c541c4-a392-4c59-a7e3-eb592ffcca55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85353000-79eb-42e4-a521-ca32d66985ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69709ecf-3940-47d3-966f-6c32860f02f9}, !- Handle
  Node 63,                                !- Name
  {0c00f79f-9f9c-4d8d-b5c6-6c6a989bd3fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c00f79f-9f9c-4d8d-b5c6-6c6a989bd3fb}, !- Handle
  {673d1290-c040-47a5-aa10-ef52ab9b6b1d}, !- Name
  {7ce7d564-5237-41e4-ad2c-1bdc9fe0c09a}, !- Source Object
  11,                                     !- Outlet Port
  {69709ecf-3940-47d3-966f-6c32860f02f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9a0d3f6-b9a0-4393-a9cc-97651436d2ea}, !- Handle
  {8c2e50eb-f20d-46b7-947c-bae4dd9f7334}, !- Name
  {7ce7d564-5237-41e4-ad2c-1bdc9fe0c09a}, !- HVAC Component
  {7d524a41-645a-468c-be0c-7e1ba272acfe}; !- Port 1

OS:PortList,
  {94faaa6c-da7f-4726-a0d1-673969efd6d8}, !- Handle
  {d421bb04-5674-4768-af51-feed9ee7e0b5}, !- Name
  {7ce7d564-5237-41e4-ad2c-1bdc9fe0c09a}; !- HVAC Component

OS:PortList,
  {e5c541c4-a392-4c59-a7e3-eb592ffcca55}, !- Handle
  {85ceb267-21d3-48fb-a804-44c947fd703b}, !- Name
  {7ce7d564-5237-41e4-ad2c-1bdc9fe0c09a}, !- HVAC Component
  {ec2dac02-be40-4910-8333-1b16bf4dcdd2}; !- Port 1

OS:Sizing:Zone,
  {c0cf156b-4f16-4054-bbf7-da0a743f4e2f}, !- Handle
  {7ce7d564-5237-41e4-ad2c-1bdc9fe0c09a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a342cad-2825-481e-98da-c260053cf71b}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {7ce7d564-5237-41e4-ad2c-1bdc9fe0c09a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {923353d3-a935-47a6-84a4-e74304bba555}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {85353000-79eb-42e4-a521-ca32d66985ec}, !- Handle
  Outpatient Exam Thermostat 5,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3407f17-8e29-40e5-8dac-aa04fcd123c2}, !- Handle
  Floor 2 Exam 6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8147673c-7be6-4906-b9d9-92a3bb9e89f0}, !- Zone Air Inlet Port List
  {673058d3-0cb0-4253-80da-dcc2e57d12e8}, !- Zone Air Exhaust Port List
  {0cd3f312-24c8-4292-abe5-4b10fa329666}, !- Zone Air Node Name
  {1c67ce0e-aeeb-4a8a-8332-66e3316308ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72e5a916-e0a9-49ca-947f-a3492aec7d1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d71ec25e-58a3-4999-9513-c24e937bb336}, !- Handle
  Node 64,                                !- Name
  {0cd3f312-24c8-4292-abe5-4b10fa329666}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cd3f312-24c8-4292-abe5-4b10fa329666}, !- Handle
  {9a0adaa1-f775-4242-ac7c-9daea9bc378c}, !- Name
  {d3407f17-8e29-40e5-8dac-aa04fcd123c2}, !- Source Object
  11,                                     !- Outlet Port
  {d71ec25e-58a3-4999-9513-c24e937bb336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8147673c-7be6-4906-b9d9-92a3bb9e89f0}, !- Handle
  {fe66c110-4cd1-403b-a7ee-6c4326d6d3d9}, !- Name
  {d3407f17-8e29-40e5-8dac-aa04fcd123c2}, !- HVAC Component
  {2d8aae66-a2fb-4e39-bc88-f54826f41a8e}; !- Port 1

OS:PortList,
  {673058d3-0cb0-4253-80da-dcc2e57d12e8}, !- Handle
  {017e0963-7bb1-425d-bd91-287c02c0e457}, !- Name
  {d3407f17-8e29-40e5-8dac-aa04fcd123c2}; !- HVAC Component

OS:PortList,
  {1c67ce0e-aeeb-4a8a-8332-66e3316308ea}, !- Handle
  {8d8b7b56-3891-47dd-bf4a-761329ba6c0f}, !- Name
  {d3407f17-8e29-40e5-8dac-aa04fcd123c2}, !- HVAC Component
  {67d1db2d-1516-4272-af6b-87046d499a2b}; !- Port 1

OS:Sizing:Zone,
  {b5d38eb3-c9fd-441e-b738-4643251f49f7}, !- Handle
  {d3407f17-8e29-40e5-8dac-aa04fcd123c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54351bdb-7803-46a6-8fa6-3fe2bfb281db}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {d3407f17-8e29-40e5-8dac-aa04fcd123c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cbd745c-07e5-4b57-bc36-b4df8eb6deb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {72e5a916-e0a9-49ca-947f-a3492aec7d1b}, !- Handle
  Outpatient Exam Thermostat 6,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2b2e9c4-81d0-4ebc-80fe-d857d1e8cf2f}, !- Handle
  Floor 2 Exam 7 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a749713-2fac-4c6b-b8bb-b0085eac6651}, !- Zone Air Inlet Port List
  {94ac3dd9-71b2-4300-84be-e45df65d590a}, !- Zone Air Exhaust Port List
  {dc8185d5-6d12-4061-ae8d-0137e69dce05}, !- Zone Air Node Name
  {038d153e-2d85-4828-8c57-1c9acf866675}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f314fa73-11cf-49a1-97bc-e62fc9638ac9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94a77238-6e69-4e19-981e-91a2626c7cbb}, !- Handle
  Node 65,                                !- Name
  {dc8185d5-6d12-4061-ae8d-0137e69dce05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc8185d5-6d12-4061-ae8d-0137e69dce05}, !- Handle
  {e59b4ca5-f975-474d-bd01-5c5982496daa}, !- Name
  {b2b2e9c4-81d0-4ebc-80fe-d857d1e8cf2f}, !- Source Object
  11,                                     !- Outlet Port
  {94a77238-6e69-4e19-981e-91a2626c7cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a749713-2fac-4c6b-b8bb-b0085eac6651}, !- Handle
  {ccbb76d2-5b04-413e-b9d8-c1b57767b5f1}, !- Name
  {b2b2e9c4-81d0-4ebc-80fe-d857d1e8cf2f}, !- HVAC Component
  {f29971a1-b4e9-45b4-9777-fd30e4052afc}; !- Port 1

OS:PortList,
  {94ac3dd9-71b2-4300-84be-e45df65d590a}, !- Handle
  {eb1c1291-b5cb-412f-93d0-467877f6fb9e}, !- Name
  {b2b2e9c4-81d0-4ebc-80fe-d857d1e8cf2f}; !- HVAC Component

OS:PortList,
  {038d153e-2d85-4828-8c57-1c9acf866675}, !- Handle
  {afd59507-6053-4472-9f48-880a350dfb94}, !- Name
  {b2b2e9c4-81d0-4ebc-80fe-d857d1e8cf2f}, !- HVAC Component
  {462d9b26-8c37-43a2-a476-10ba4d46ec83}; !- Port 1

OS:Sizing:Zone,
  {65f04dda-c381-4a7e-b308-27763193544c}, !- Handle
  {b2b2e9c4-81d0-4ebc-80fe-d857d1e8cf2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1cc36f1-091f-4771-87bf-642d473ec3da}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {b2b2e9c4-81d0-4ebc-80fe-d857d1e8cf2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fea10f8-ff9d-4d89-8f1b-b76840f89477}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f314fa73-11cf-49a1-97bc-e62fc9638ac9}, !- Handle
  Outpatient Exam Thermostat 7,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87b553d4-5ef2-48fb-bfbb-2d5d2aade12b}, !- Handle
  Floor 2 Exam 8 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a73e72a-f777-40e1-9513-8c7c6db936bf}, !- Zone Air Inlet Port List
  {093dd074-bbfa-4f48-a196-b14bc4134cae}, !- Zone Air Exhaust Port List
  {927e864b-5cb6-41b0-af4d-8c63ea223076}, !- Zone Air Node Name
  {690cd0e4-cc79-4e71-9e30-a32582767a3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bbbeb5b0-544b-46f0-b577-eb09ffb4923d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b54ce424-02fb-415d-877b-c80facae51ea}, !- Handle
  Node 66,                                !- Name
  {927e864b-5cb6-41b0-af4d-8c63ea223076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {927e864b-5cb6-41b0-af4d-8c63ea223076}, !- Handle
  {fb9257fa-1f90-4b78-b1b7-ef038bb6d7b7}, !- Name
  {87b553d4-5ef2-48fb-bfbb-2d5d2aade12b}, !- Source Object
  11,                                     !- Outlet Port
  {b54ce424-02fb-415d-877b-c80facae51ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a73e72a-f777-40e1-9513-8c7c6db936bf}, !- Handle
  {9a044334-9c5b-4d14-a7c9-e8c617b2bbdb}, !- Name
  {87b553d4-5ef2-48fb-bfbb-2d5d2aade12b}, !- HVAC Component
  {8695bd86-33e5-47c1-983f-4a033236b3d8}; !- Port 1

OS:PortList,
  {093dd074-bbfa-4f48-a196-b14bc4134cae}, !- Handle
  {64caeb41-cd25-4d9b-a8c3-789a997de215}, !- Name
  {87b553d4-5ef2-48fb-bfbb-2d5d2aade12b}; !- HVAC Component

OS:PortList,
  {690cd0e4-cc79-4e71-9e30-a32582767a3e}, !- Handle
  {9b192880-41d9-4588-a2fd-02808a8dbf66}, !- Name
  {87b553d4-5ef2-48fb-bfbb-2d5d2aade12b}, !- HVAC Component
  {3845c47e-4489-47d9-8892-35d034adc811}; !- Port 1

OS:Sizing:Zone,
  {3d0c6433-9731-4528-930f-98065d1ee0ca}, !- Handle
  {87b553d4-5ef2-48fb-bfbb-2d5d2aade12b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2007e3eb-33c2-4219-822b-ed515ab8645d}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {87b553d4-5ef2-48fb-bfbb-2d5d2aade12b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6da7bada-2d28-4124-ae1e-4610221d914e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bbbeb5b0-544b-46f0-b577-eb09ffb4923d}, !- Handle
  Outpatient Exam Thermostat 8,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df116f48-7eca-47a9-953f-9eec45d8e7f3}, !- Handle
  Floor 2 Exam 9 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22ff9c92-efb7-4c4a-8742-47e3d54db819}, !- Zone Air Inlet Port List
  {c58b1838-ad8a-4edd-90a7-306eb76df604}, !- Zone Air Exhaust Port List
  {25f5afe8-bd31-4b5c-8753-d4620c92930b}, !- Zone Air Node Name
  {79901e73-122c-4a40-b0ff-fb88d24dd9d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77ae477d-87c6-4f6f-95cd-8212fbb49e8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54f7ac22-7ca7-4684-9788-0fc1814995dd}, !- Handle
  Node 67,                                !- Name
  {25f5afe8-bd31-4b5c-8753-d4620c92930b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25f5afe8-bd31-4b5c-8753-d4620c92930b}, !- Handle
  {ce6eec60-f19d-4c89-a550-dc318f07dd87}, !- Name
  {df116f48-7eca-47a9-953f-9eec45d8e7f3}, !- Source Object
  11,                                     !- Outlet Port
  {54f7ac22-7ca7-4684-9788-0fc1814995dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22ff9c92-efb7-4c4a-8742-47e3d54db819}, !- Handle
  {55059c3e-e85b-4325-9a84-02fc1ba68603}, !- Name
  {df116f48-7eca-47a9-953f-9eec45d8e7f3}, !- HVAC Component
  {2b4f346b-f2c5-48bb-b6de-c2aea1632236}; !- Port 1

OS:PortList,
  {c58b1838-ad8a-4edd-90a7-306eb76df604}, !- Handle
  {ddf63101-1fc3-474d-bfbe-730cdc4dc1fb}, !- Name
  {df116f48-7eca-47a9-953f-9eec45d8e7f3}; !- HVAC Component

OS:PortList,
  {79901e73-122c-4a40-b0ff-fb88d24dd9d2}, !- Handle
  {b42f1ee3-3382-4573-86e1-09e843606279}, !- Name
  {df116f48-7eca-47a9-953f-9eec45d8e7f3}, !- HVAC Component
  {6bfffc77-ad64-4f17-b18c-4d12f0ca2452}; !- Port 1

OS:Sizing:Zone,
  {7fe1d672-2341-4dd8-b885-86855c8ca686}, !- Handle
  {df116f48-7eca-47a9-953f-9eec45d8e7f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28f1c947-cdfb-4b24-87e1-12c33dd6dcfe}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {df116f48-7eca-47a9-953f-9eec45d8e7f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fd5c8e7-6c8f-4628-b019-b9772c1b5d93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {77ae477d-87c6-4f6f-95cd-8212fbb49e8c}, !- Handle
  Outpatient Exam Thermostat 9,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c843158a-9811-4a3d-ac5f-b2f871aef55a}, !- Handle
  Floor 2 Exam Hall 1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48fb1c95-35dc-47c8-8761-be352ec7005a}, !- Zone Air Inlet Port List
  {13eddaed-f55c-45a9-b327-78feba76aca9}, !- Zone Air Exhaust Port List
  {35d6ac41-44ad-42b8-a7fa-7cf800f684f2}, !- Zone Air Node Name
  {f584f043-7bae-47cd-99f0-87c8dcd0da9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17d47260-30e0-4e55-bee8-89610fb3a2b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac6ff106-86fc-4e6e-86a3-22539813f541}, !- Handle
  Node 68,                                !- Name
  {35d6ac41-44ad-42b8-a7fa-7cf800f684f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35d6ac41-44ad-42b8-a7fa-7cf800f684f2}, !- Handle
  {da7766ea-bf6a-4a4f-b7e7-9e7b5d5a3429}, !- Name
  {c843158a-9811-4a3d-ac5f-b2f871aef55a}, !- Source Object
  11,                                     !- Outlet Port
  {ac6ff106-86fc-4e6e-86a3-22539813f541}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48fb1c95-35dc-47c8-8761-be352ec7005a}, !- Handle
  {f0aa8ffc-0b7b-43b9-91b9-856abadcc2fe}, !- Name
  {c843158a-9811-4a3d-ac5f-b2f871aef55a}, !- HVAC Component
  {ac080c0a-57f1-419b-a83b-af82b940634a}; !- Port 1

OS:PortList,
  {13eddaed-f55c-45a9-b327-78feba76aca9}, !- Handle
  {f20cf662-5a05-4d33-95f5-79709ce9d518}, !- Name
  {c843158a-9811-4a3d-ac5f-b2f871aef55a}; !- HVAC Component

OS:PortList,
  {f584f043-7bae-47cd-99f0-87c8dcd0da9c}, !- Handle
  {52387a09-2330-4e89-9fc0-fcdd00f54327}, !- Name
  {c843158a-9811-4a3d-ac5f-b2f871aef55a}, !- HVAC Component
  {8b06f8a8-4697-491e-a02c-6c4c6a77d26e}; !- Port 1

OS:Sizing:Zone,
  {2b39ddc3-4b38-4fd7-8efe-2ee8908a9abc}, !- Handle
  {c843158a-9811-4a3d-ac5f-b2f871aef55a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2dea9198-1000-4a01-ad52-4f50b0d0960f}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {c843158a-9811-4a3d-ac5f-b2f871aef55a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36137751-4a1c-428d-9ed5-e1fc26e8fa08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {17d47260-30e0-4e55-bee8-89610fb3a2b7}, !- Handle
  Outpatient Hall Thermostat 10,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc27c29a-c0ad-41c6-ac1b-446152508626}, !- Handle
  Floor 2 Exam Hall 2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a97e09b9-dd30-4307-9e7a-46fb54605144}, !- Zone Air Inlet Port List
  {e6b2d17b-d3e3-4c38-84fc-ce488ee06c61}, !- Zone Air Exhaust Port List
  {e33924d5-2223-4aa2-9a70-41dc596bf589}, !- Zone Air Node Name
  {fd090c09-254f-4e8c-b291-171cb1dba70f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc08fcbb-ed63-4cf6-b8fb-2c8cbc28f096}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43bfea54-d450-4f57-ab9e-d6cc5c7a80f4}, !- Handle
  Node 69,                                !- Name
  {e33924d5-2223-4aa2-9a70-41dc596bf589}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e33924d5-2223-4aa2-9a70-41dc596bf589}, !- Handle
  {04013e20-a853-4b2e-8d8d-6b668106a3c5}, !- Name
  {bc27c29a-c0ad-41c6-ac1b-446152508626}, !- Source Object
  11,                                     !- Outlet Port
  {43bfea54-d450-4f57-ab9e-d6cc5c7a80f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a97e09b9-dd30-4307-9e7a-46fb54605144}, !- Handle
  {f68d7f45-9685-452d-95e8-a699fee40d66}, !- Name
  {bc27c29a-c0ad-41c6-ac1b-446152508626}, !- HVAC Component
  {9e3e6503-411f-4f65-af52-35b2bc4d22f9}; !- Port 1

OS:PortList,
  {e6b2d17b-d3e3-4c38-84fc-ce488ee06c61}, !- Handle
  {b5f01d1c-2d48-4136-b558-57e17742768e}, !- Name
  {bc27c29a-c0ad-41c6-ac1b-446152508626}; !- HVAC Component

OS:PortList,
  {fd090c09-254f-4e8c-b291-171cb1dba70f}, !- Handle
  {cfcd8634-7546-4d94-884f-597b67b3dc61}, !- Name
  {bc27c29a-c0ad-41c6-ac1b-446152508626}, !- HVAC Component
  {d44d0cde-378f-404f-947a-c198b5a9b7b8}; !- Port 1

OS:Sizing:Zone,
  {8bc6994f-046c-4a2d-ad6c-f67652bf203c}, !- Handle
  {bc27c29a-c0ad-41c6-ac1b-446152508626}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d80f92f-e9f9-4c94-9ede-e99a3795e6c9}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {bc27c29a-c0ad-41c6-ac1b-446152508626}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c31e734-8ea3-46b8-9888-e2124fedc29e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cc08fcbb-ed63-4cf6-b8fb-2c8cbc28f096}, !- Handle
  Outpatient Hall Thermostat 11,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37091082-1de3-474e-8e02-6ea8d2084ee4}, !- Handle
  Floor 2 Exam Hall 3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11472bf2-353e-4678-ab59-69984c444f2f}, !- Zone Air Inlet Port List
  {64c3cf9e-f611-426a-8718-e92f9ef77296}, !- Zone Air Exhaust Port List
  {6590ea40-91c4-432c-867e-4c1bde63e0e6}, !- Zone Air Node Name
  {65f40a1b-4922-4d64-b329-33ca8b068cf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee5284d1-85b6-488f-8136-165d39871729}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5de173d0-d38b-4baa-8f72-599be9c30a9e}, !- Handle
  Node 70,                                !- Name
  {6590ea40-91c4-432c-867e-4c1bde63e0e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6590ea40-91c4-432c-867e-4c1bde63e0e6}, !- Handle
  {94509983-4354-40e7-add5-d636b891e693}, !- Name
  {37091082-1de3-474e-8e02-6ea8d2084ee4}, !- Source Object
  11,                                     !- Outlet Port
  {5de173d0-d38b-4baa-8f72-599be9c30a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11472bf2-353e-4678-ab59-69984c444f2f}, !- Handle
  {cfaf60f3-9e24-481e-b2a8-4b34ab10ade0}, !- Name
  {37091082-1de3-474e-8e02-6ea8d2084ee4}, !- HVAC Component
  {227b1fbc-eca4-42a8-8090-fb77033fb50a}; !- Port 1

OS:PortList,
  {64c3cf9e-f611-426a-8718-e92f9ef77296}, !- Handle
  {0fe22d18-5a56-4237-9fb5-9c3de9c8c756}, !- Name
  {37091082-1de3-474e-8e02-6ea8d2084ee4}; !- HVAC Component

OS:PortList,
  {65f40a1b-4922-4d64-b329-33ca8b068cf1}, !- Handle
  {56504c07-6602-4e03-8330-e8eb0aae4ccb}, !- Name
  {37091082-1de3-474e-8e02-6ea8d2084ee4}, !- HVAC Component
  {4f6780d5-9351-4e8d-8e59-f9dfa1199a64}; !- Port 1

OS:Sizing:Zone,
  {b28cd004-f0cd-43be-a502-9f68d16f5cfa}, !- Handle
  {37091082-1de3-474e-8e02-6ea8d2084ee4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0566c642-8cb5-451e-89c3-766e3f241af3}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {37091082-1de3-474e-8e02-6ea8d2084ee4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba5775df-bb63-49c3-9301-00f8d3e48ad7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee5284d1-85b6-488f-8136-165d39871729}, !- Handle
  Outpatient Hall Thermostat 12,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f41ae6fa-17ef-4b53-81fc-91c5f2286009}, !- Handle
  Floor 2 Exam Hall 4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47faf63b-0020-4f7d-a5be-0e29b72083c3}, !- Zone Air Inlet Port List
  {00e8a012-d7a1-4a2a-85ed-6b9483d75f7e}, !- Zone Air Exhaust Port List
  {2d669d6c-6878-44e5-a397-be9ed5ffb75d}, !- Zone Air Node Name
  {d2f6829f-0be8-41a5-8f01-7bdc1b110f04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c9176ea-54d9-4163-a834-529f63604d43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9777683c-ba97-4282-bd05-1860c8770bdb}, !- Handle
  Node 71,                                !- Name
  {2d669d6c-6878-44e5-a397-be9ed5ffb75d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d669d6c-6878-44e5-a397-be9ed5ffb75d}, !- Handle
  {f704017a-2a06-42cd-aec6-cec3f680ad99}, !- Name
  {f41ae6fa-17ef-4b53-81fc-91c5f2286009}, !- Source Object
  11,                                     !- Outlet Port
  {9777683c-ba97-4282-bd05-1860c8770bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47faf63b-0020-4f7d-a5be-0e29b72083c3}, !- Handle
  {9501b6ac-2393-487d-836d-9bef5a30e825}, !- Name
  {f41ae6fa-17ef-4b53-81fc-91c5f2286009}, !- HVAC Component
  {59b22776-fa87-43f1-a901-90b9d39bd919}; !- Port 1

OS:PortList,
  {00e8a012-d7a1-4a2a-85ed-6b9483d75f7e}, !- Handle
  {f41490f4-1f1a-4908-806a-992d7205f9d2}, !- Name
  {f41ae6fa-17ef-4b53-81fc-91c5f2286009}; !- HVAC Component

OS:PortList,
  {d2f6829f-0be8-41a5-8f01-7bdc1b110f04}, !- Handle
  {f6fd93e3-4348-4571-b2bf-d557e5cbb088}, !- Name
  {f41ae6fa-17ef-4b53-81fc-91c5f2286009}, !- HVAC Component
  {524d1ce5-fe14-4f6b-9c77-7581ff64d94c}; !- Port 1

OS:Sizing:Zone,
  {78a94058-c737-42b3-afe2-a38d07bddb68}, !- Handle
  {f41ae6fa-17ef-4b53-81fc-91c5f2286009}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d670fa48-5937-405f-b14a-cd6ffa33605a}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {f41ae6fa-17ef-4b53-81fc-91c5f2286009}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9934cc4-c36d-40d5-bf08-b8bf25225c8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3c9176ea-54d9-4163-a834-529f63604d43}, !- Handle
  Outpatient Hall Thermostat 13,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89716077-fde6-499b-9e7a-56c4d329b0fb}, !- Handle
  Floor 2 Exam Hall 5 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb9b35bd-b497-4a3a-b837-425315804251}, !- Zone Air Inlet Port List
  {54086010-bc3e-4758-b572-9660fff9f7a7}, !- Zone Air Exhaust Port List
  {4292e9e8-7d8d-486b-b210-ec210e2c7c9f}, !- Zone Air Node Name
  {2aac4a0d-d733-4249-b7ef-a0a255520cb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3617482d-bc88-47ed-ac8e-21180e7490d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e28c46d9-7c7e-4524-bbb1-ae90e50af589}, !- Handle
  Node 72,                                !- Name
  {4292e9e8-7d8d-486b-b210-ec210e2c7c9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4292e9e8-7d8d-486b-b210-ec210e2c7c9f}, !- Handle
  {ff65951e-bea3-456b-9891-ad15dcf40e73}, !- Name
  {89716077-fde6-499b-9e7a-56c4d329b0fb}, !- Source Object
  11,                                     !- Outlet Port
  {e28c46d9-7c7e-4524-bbb1-ae90e50af589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb9b35bd-b497-4a3a-b837-425315804251}, !- Handle
  {01171f29-ce17-4ab1-bf84-971d54ee9707}, !- Name
  {89716077-fde6-499b-9e7a-56c4d329b0fb}, !- HVAC Component
  {8fa3113c-e728-422b-80c0-a76f64e40db2}; !- Port 1

OS:PortList,
  {54086010-bc3e-4758-b572-9660fff9f7a7}, !- Handle
  {6725cf99-7ea3-40b0-8f37-f6423d35e4fc}, !- Name
  {89716077-fde6-499b-9e7a-56c4d329b0fb}; !- HVAC Component

OS:PortList,
  {2aac4a0d-d733-4249-b7ef-a0a255520cb8}, !- Handle
  {6c20e8e1-4f77-4e57-93e5-15f743275cca}, !- Name
  {89716077-fde6-499b-9e7a-56c4d329b0fb}, !- HVAC Component
  {a4b4ea2e-03ae-4a14-9019-80c7063173b2}; !- Port 1

OS:Sizing:Zone,
  {e3ea8bed-9d23-48f0-8c4f-3bf8d540c182}, !- Handle
  {89716077-fde6-499b-9e7a-56c4d329b0fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fab4d643-7ef4-480f-b1a0-0529d6b84833}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {89716077-fde6-499b-9e7a-56c4d329b0fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4f045d8-97e1-4ae5-8d49-7ecce4eca98d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3617482d-bc88-47ed-ac8e-21180e7490d0}, !- Handle
  Outpatient Hall Thermostat 14,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dd289ac-161c-45bb-a825-f0d65b4ab454}, !- Handle
  Floor 2 Exam Hall 6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01582a18-4701-407a-b808-c817fafa7d58}, !- Zone Air Inlet Port List
  {a38498f4-130c-458b-a135-b9959d7beb91}, !- Zone Air Exhaust Port List
  {77757df1-b054-47cb-859d-0d7e38f334ee}, !- Zone Air Node Name
  {22030248-fd04-4c53-a44a-b41321c07559}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c1d609f-6c41-49b1-b6f3-588219604d00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9695bab2-1b29-4d11-993d-c3240b504754}, !- Handle
  Node 73,                                !- Name
  {77757df1-b054-47cb-859d-0d7e38f334ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77757df1-b054-47cb-859d-0d7e38f334ee}, !- Handle
  {9a966e61-c0e0-4d85-8fcf-6a7a275d2cde}, !- Name
  {9dd289ac-161c-45bb-a825-f0d65b4ab454}, !- Source Object
  11,                                     !- Outlet Port
  {9695bab2-1b29-4d11-993d-c3240b504754}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01582a18-4701-407a-b808-c817fafa7d58}, !- Handle
  {890efd45-efb2-46b4-8a7d-4d576416c502}, !- Name
  {9dd289ac-161c-45bb-a825-f0d65b4ab454}, !- HVAC Component
  {912707ee-da24-4e83-95e9-56c9b6ec5386}; !- Port 1

OS:PortList,
  {a38498f4-130c-458b-a135-b9959d7beb91}, !- Handle
  {f66d776c-be2e-4cfb-bbcc-a3ac97bd6a77}, !- Name
  {9dd289ac-161c-45bb-a825-f0d65b4ab454}; !- HVAC Component

OS:PortList,
  {22030248-fd04-4c53-a44a-b41321c07559}, !- Handle
  {17454022-415d-4c14-8e03-f8401ac51c54}, !- Name
  {9dd289ac-161c-45bb-a825-f0d65b4ab454}, !- HVAC Component
  {8dbea3d1-6019-4fe1-9805-6a5e8e62da0c}; !- Port 1

OS:Sizing:Zone,
  {285afec1-f357-4a2c-8113-4761da041292}, !- Handle
  {9dd289ac-161c-45bb-a825-f0d65b4ab454}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f820569-6f1a-4de4-8b30-9edb55c29de5}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {9dd289ac-161c-45bb-a825-f0d65b4ab454}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {975fd90c-2b48-465d-b13d-0290353e7d22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0c1d609f-6c41-49b1-b6f3-588219604d00}, !- Handle
  Outpatient Hall Thermostat 15,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5026303c-d3ae-4423-8ae1-0165771ffdab}, !- Handle
  Floor 2 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97e46291-330f-4c3f-9020-d1a2962c8e1c}, !- Zone Air Inlet Port List
  {e367711d-b182-449b-b557-8f114cddd1e1}, !- Zone Air Exhaust Port List
  {61042dc0-8865-4e03-99fd-82e954664119}, !- Zone Air Node Name
  {fa0547d8-fd02-44c9-8bbf-cc84cdc8babb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {622cf88e-c96a-4595-94df-34a4d3825646}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbb01744-2455-4bd5-b969-b7b66719de12}, !- Handle
  Node 74,                                !- Name
  {61042dc0-8865-4e03-99fd-82e954664119}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61042dc0-8865-4e03-99fd-82e954664119}, !- Handle
  {eb4d92c4-0aa2-4880-8c19-294a81f10265}, !- Name
  {5026303c-d3ae-4423-8ae1-0165771ffdab}, !- Source Object
  11,                                     !- Outlet Port
  {cbb01744-2455-4bd5-b969-b7b66719de12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97e46291-330f-4c3f-9020-d1a2962c8e1c}, !- Handle
  {4f9062e0-57b5-4388-93f4-b60fb4e4219a}, !- Name
  {5026303c-d3ae-4423-8ae1-0165771ffdab}, !- HVAC Component
  {54412643-07a7-44eb-ae06-0145465c7e18}; !- Port 1

OS:PortList,
  {e367711d-b182-449b-b557-8f114cddd1e1}, !- Handle
  {e8047d07-7c14-4604-8703-9019a2277c04}, !- Name
  {5026303c-d3ae-4423-8ae1-0165771ffdab}; !- HVAC Component

OS:PortList,
  {fa0547d8-fd02-44c9-8bbf-cc84cdc8babb}, !- Handle
  {c97780c7-0c46-4bde-ab30-1081788d4e63}, !- Name
  {5026303c-d3ae-4423-8ae1-0165771ffdab}, !- HVAC Component
  {3466e5ae-7af2-4c63-a5f2-f749411828b8}; !- Port 1

OS:Sizing:Zone,
  {680ba95e-2711-48b4-8d6f-7602f788f848}, !- Handle
  {5026303c-d3ae-4423-8ae1-0165771ffdab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7599493-8c91-4711-b6c3-2d51fe4bcf27}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {5026303c-d3ae-4423-8ae1-0165771ffdab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d56e367-dbe1-47ee-926f-f9acfb824a7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {622cf88e-c96a-4595-94df-34a4d3825646}, !- Handle
  Outpatient Janitor Thermostat 6,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a69f271f-eded-4850-bc78-be056dd87508}, !- Handle
  Floor 2 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8be0ce8-ef7c-4be3-a3f7-ce4a4ed2fd73}, !- Zone Air Inlet Port List
  {92414ada-6b19-456e-9b01-f01ee77ebf8b}, !- Zone Air Exhaust Port List
  {9ece57c5-8cb7-4c30-8900-e6b28a4cd9f7}, !- Zone Air Node Name
  {7e7ad8be-d64b-4a58-902f-f6f9d4bfc616}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7645655-b3ca-4d37-9d2c-227d3988fe7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db772837-f404-4102-9ddb-1835c92bbb0f}, !- Handle
  Node 75,                                !- Name
  {9ece57c5-8cb7-4c30-8900-e6b28a4cd9f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ece57c5-8cb7-4c30-8900-e6b28a4cd9f7}, !- Handle
  {4cdcfc6c-5f5a-4b03-a4f3-955dbe5e3cd4}, !- Name
  {a69f271f-eded-4850-bc78-be056dd87508}, !- Source Object
  11,                                     !- Outlet Port
  {db772837-f404-4102-9ddb-1835c92bbb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8be0ce8-ef7c-4be3-a3f7-ce4a4ed2fd73}, !- Handle
  {2d3af67e-f0cc-4cd6-9d5f-e492d6308446}, !- Name
  {a69f271f-eded-4850-bc78-be056dd87508}, !- HVAC Component
  {45060211-407e-4765-a37f-f7b79fc74c23}; !- Port 1

OS:PortList,
  {92414ada-6b19-456e-9b01-f01ee77ebf8b}, !- Handle
  {99e82255-15ee-45bf-944c-b15907082425}, !- Name
  {a69f271f-eded-4850-bc78-be056dd87508}; !- HVAC Component

OS:PortList,
  {7e7ad8be-d64b-4a58-902f-f6f9d4bfc616}, !- Handle
  {4aec8d98-52fe-4f47-a1f7-a93e30bfae11}, !- Name
  {a69f271f-eded-4850-bc78-be056dd87508}, !- HVAC Component
  {ba18345b-631d-421d-bbc1-76d56b094227}; !- Port 1

OS:Sizing:Zone,
  {521c84e0-cf12-4496-aef4-4b5662dbb749}, !- Handle
  {a69f271f-eded-4850-bc78-be056dd87508}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc3a03a5-62b0-48b9-b7c2-7a395b6454c7}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {a69f271f-eded-4850-bc78-be056dd87508}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86104913-9526-43bb-955f-2604e65a9b4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b7645655-b3ca-4d37-9d2c-227d3988fe7d}, !- Handle
  Outpatient Lounge Thermostat 2,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a016b6db-b287-409c-9fb4-93d13422add2}, !- Handle
  Floor 2 Nurse Station 1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9256c5ae-372c-442e-9f58-bd76dd941c3a}, !- Zone Air Inlet Port List
  {8b162448-ae61-4241-8466-5f760f7304ff}, !- Zone Air Exhaust Port List
  {02e94334-bf87-46dc-ba99-88e1f8c0ca7c}, !- Zone Air Node Name
  {23a355f7-9eb9-428f-9b2d-14bce8f4b5ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0dc76fcd-17d2-4e20-82b0-2f06f67e0943}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11ba0f90-10bc-40ec-80b2-307d1d506f48}, !- Handle
  Node 76,                                !- Name
  {02e94334-bf87-46dc-ba99-88e1f8c0ca7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02e94334-bf87-46dc-ba99-88e1f8c0ca7c}, !- Handle
  {d222e8d0-a4cd-43e0-83b5-4e3a22aa3ae4}, !- Name
  {a016b6db-b287-409c-9fb4-93d13422add2}, !- Source Object
  11,                                     !- Outlet Port
  {11ba0f90-10bc-40ec-80b2-307d1d506f48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9256c5ae-372c-442e-9f58-bd76dd941c3a}, !- Handle
  {13af4f90-a42c-4bb9-87b1-aa0f25547143}, !- Name
  {a016b6db-b287-409c-9fb4-93d13422add2}, !- HVAC Component
  {9b8d534b-3b64-40c3-827c-f6b429382a76}; !- Port 1

OS:PortList,
  {8b162448-ae61-4241-8466-5f760f7304ff}, !- Handle
  {6fb8156d-9daf-4c05-a472-c9702db65c8a}, !- Name
  {a016b6db-b287-409c-9fb4-93d13422add2}; !- HVAC Component

OS:PortList,
  {23a355f7-9eb9-428f-9b2d-14bce8f4b5ba}, !- Handle
  {4168f498-4ec0-4e08-bee7-8c8a4d43db4c}, !- Name
  {a016b6db-b287-409c-9fb4-93d13422add2}, !- HVAC Component
  {daf03d33-3db8-42cf-8664-b9b5ffb97965}; !- Port 1

OS:Sizing:Zone,
  {5540101a-5ae6-4195-9033-6b395dc013cc}, !- Handle
  {a016b6db-b287-409c-9fb4-93d13422add2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96fe6b92-adc5-45bd-ae4a-72a7c131127e}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {a016b6db-b287-409c-9fb4-93d13422add2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06577f1a-7554-4b7b-aa74-aa7f7465a902}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0dc76fcd-17d2-4e20-82b0-2f06f67e0943}, !- Handle
  Outpatient NurseStation Thermostat 3,   !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3a8e12c-8ca4-4367-b530-b5adc7271d45}, !- Handle
  Floor 2 Nurse Station 2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5024480e-6b6f-4864-a6f0-5a3780508f0f}, !- Zone Air Inlet Port List
  {ef693d82-c173-44f2-9ea5-cac90461f743}, !- Zone Air Exhaust Port List
  {1dc2a1db-0a3e-4a67-a7f4-2bf4abed4c19}, !- Zone Air Node Name
  {0ea54194-6f12-4a9c-a3a8-8876e13c7995}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c94fefb5-7e6b-4378-9645-31891f88519e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d936b755-4807-4928-a9b1-4d1b701b6838}, !- Handle
  Node 77,                                !- Name
  {1dc2a1db-0a3e-4a67-a7f4-2bf4abed4c19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc2a1db-0a3e-4a67-a7f4-2bf4abed4c19}, !- Handle
  {e26a6390-ce04-44f8-9667-82f45b397a74}, !- Name
  {f3a8e12c-8ca4-4367-b530-b5adc7271d45}, !- Source Object
  11,                                     !- Outlet Port
  {d936b755-4807-4928-a9b1-4d1b701b6838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5024480e-6b6f-4864-a6f0-5a3780508f0f}, !- Handle
  {05004b81-2d3c-4c72-a498-e10acaf462bc}, !- Name
  {f3a8e12c-8ca4-4367-b530-b5adc7271d45}, !- HVAC Component
  {0eb19b0e-3f8b-4731-b622-946e70c861b3}; !- Port 1

OS:PortList,
  {ef693d82-c173-44f2-9ea5-cac90461f743}, !- Handle
  {279e5e2c-1ef7-44b4-ba8d-554cc1245ece}, !- Name
  {f3a8e12c-8ca4-4367-b530-b5adc7271d45}; !- HVAC Component

OS:PortList,
  {0ea54194-6f12-4a9c-a3a8-8876e13c7995}, !- Handle
  {1c859e52-667f-41a6-81a0-b6d0e291723a}, !- Name
  {f3a8e12c-8ca4-4367-b530-b5adc7271d45}, !- HVAC Component
  {384955f2-eee0-47c9-a196-4aea549a7dcc}; !- Port 1

OS:Sizing:Zone,
  {fe09f37f-ac4f-4eb1-b36e-541d77bd91ff}, !- Handle
  {f3a8e12c-8ca4-4367-b530-b5adc7271d45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {565f474e-0748-4167-835e-7fe62e1735bb}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {f3a8e12c-8ca4-4367-b530-b5adc7271d45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fea58d0e-97ed-41d2-916e-ac80438077a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c94fefb5-7e6b-4378-9645-31891f88519e}, !- Handle
  Outpatient NurseStation Thermostat 4,   !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60320015-40bb-4268-bb5c-33456b6e8d57}, !- Handle
  Floor 2 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c226c968-f483-4d13-ab13-0cc84098473e}, !- Zone Air Inlet Port List
  {4623204e-3644-4e83-aeb0-d2b71f13e9d9}, !- Zone Air Exhaust Port List
  {cbe34aa6-f151-4221-b246-f3e67c58950f}, !- Zone Air Node Name
  {92117f3a-77dd-49d8-bbc9-5e19c7f58295}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {407169c8-ace5-44b3-8a47-a945e599a3c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {554a2712-8c5c-4008-b29d-edf34bdce2c2}, !- Handle
  Node 78,                                !- Name
  {cbe34aa6-f151-4221-b246-f3e67c58950f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbe34aa6-f151-4221-b246-f3e67c58950f}, !- Handle
  {6157b314-ba92-46e6-97c9-3bdb3bb93cc0}, !- Name
  {60320015-40bb-4268-bb5c-33456b6e8d57}, !- Source Object
  11,                                     !- Outlet Port
  {554a2712-8c5c-4008-b29d-edf34bdce2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c226c968-f483-4d13-ab13-0cc84098473e}, !- Handle
  {870772fc-fbbe-44a7-8ef6-216abeef4000}, !- Name
  {60320015-40bb-4268-bb5c-33456b6e8d57}, !- HVAC Component
  {bbc17d6b-4576-4e38-855c-865bb20daaba}; !- Port 1

OS:PortList,
  {4623204e-3644-4e83-aeb0-d2b71f13e9d9}, !- Handle
  {724ce526-b5a5-4029-8ddc-1844800c60eb}, !- Name
  {60320015-40bb-4268-bb5c-33456b6e8d57}; !- HVAC Component

OS:PortList,
  {92117f3a-77dd-49d8-bbc9-5e19c7f58295}, !- Handle
  {1fcb4b81-2775-4155-9752-95a5b616360d}, !- Name
  {60320015-40bb-4268-bb5c-33456b6e8d57}, !- HVAC Component
  {cbb95299-f2ea-4c46-acf0-fd9ffd1b39f5}; !- Port 1

OS:Sizing:Zone,
  {50b17a57-f4ce-4ced-b644-cb09807bdba8}, !- Handle
  {60320015-40bb-4268-bb5c-33456b6e8d57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0dbb1c4e-72f5-424d-9040-020f0e55b713}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {60320015-40bb-4268-bb5c-33456b6e8d57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2eacc666-2d44-4056-9f31-27d2438f8d93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {407169c8-ace5-44b3-8a47-a945e599a3c9}, !- Handle
  Outpatient Office Thermostat 6,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f03b22b7-9a1c-41e6-bf0a-892238cc717d}, !- Handle
  Floor 2 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a501208b-77f6-4ba0-9ae9-5485432f6821}, !- Zone Air Inlet Port List
  {f2ac8a1c-0435-4f17-92c1-8bac9aae5478}, !- Zone Air Exhaust Port List
  {717b9716-431f-4884-82d0-6ecf23ddeb53}, !- Zone Air Node Name
  {cfa7a7ae-d096-46bd-ba6a-814799fb2e31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {606386c5-764e-4f3b-9959-2dedb24b5958}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01faa9d2-9963-4894-9d5e-067c0a1545e0}, !- Handle
  Node 79,                                !- Name
  {717b9716-431f-4884-82d0-6ecf23ddeb53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {717b9716-431f-4884-82d0-6ecf23ddeb53}, !- Handle
  {82ac1196-3466-4d1b-a746-280e64f06f6c}, !- Name
  {f03b22b7-9a1c-41e6-bf0a-892238cc717d}, !- Source Object
  11,                                     !- Outlet Port
  {01faa9d2-9963-4894-9d5e-067c0a1545e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a501208b-77f6-4ba0-9ae9-5485432f6821}, !- Handle
  {16e7eed4-9ccf-4d56-b3a0-c6723cb2601b}, !- Name
  {f03b22b7-9a1c-41e6-bf0a-892238cc717d}, !- HVAC Component
  {d25c9eae-0c11-4e53-84b2-699d49f120fc}; !- Port 1

OS:PortList,
  {f2ac8a1c-0435-4f17-92c1-8bac9aae5478}, !- Handle
  {55f208d6-47b6-4b62-96d2-ae32c54fcef9}, !- Name
  {f03b22b7-9a1c-41e6-bf0a-892238cc717d}; !- HVAC Component

OS:PortList,
  {cfa7a7ae-d096-46bd-ba6a-814799fb2e31}, !- Handle
  {6de8f6d9-989a-411f-b582-9aa84cd17d98}, !- Name
  {f03b22b7-9a1c-41e6-bf0a-892238cc717d}, !- HVAC Component
  {9585454c-9844-4e26-b36e-d89e4e0d465e}; !- Port 1

OS:Sizing:Zone,
  {09e686a3-2723-4f88-9e84-4efe5e1175f4}, !- Handle
  {f03b22b7-9a1c-41e6-bf0a-892238cc717d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44834c5e-2a95-4ee8-b716-0d01dbc8eb8f}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {f03b22b7-9a1c-41e6-bf0a-892238cc717d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24244084-1dc5-4292-af3e-a08a1a4eebac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {606386c5-764e-4f3b-9959-2dedb24b5958}, !- Handle
  Outpatient Hall Thermostat 16,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8b27965-c807-4749-adb2-fd563fcdbe6c}, !- Handle
  Floor 2 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aea14260-1cff-4cdb-8cc9-37707a308255}, !- Zone Air Inlet Port List
  {d5d90030-625a-4f17-9924-3c3eaefb0b91}, !- Zone Air Exhaust Port List
  {32c2c42b-3da3-482e-8eaf-a1a13a9fa195}, !- Zone Air Node Name
  {820d3162-7b39-430f-a94d-9655ad46d08f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7a897f8-7f3b-4600-9156-3059be6de355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1515b403-957c-477f-8467-511017ccd198}, !- Handle
  Node 80,                                !- Name
  {32c2c42b-3da3-482e-8eaf-a1a13a9fa195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32c2c42b-3da3-482e-8eaf-a1a13a9fa195}, !- Handle
  {0c0e550c-2396-4496-8431-0350d5287d3b}, !- Name
  {e8b27965-c807-4749-adb2-fd563fcdbe6c}, !- Source Object
  11,                                     !- Outlet Port
  {1515b403-957c-477f-8467-511017ccd198}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aea14260-1cff-4cdb-8cc9-37707a308255}, !- Handle
  {2888959c-1822-4da4-9965-c4ed20fa1690}, !- Name
  {e8b27965-c807-4749-adb2-fd563fcdbe6c}, !- HVAC Component
  {b3d5024f-c543-410e-8942-f46e84c2ae2c}; !- Port 1

OS:PortList,
  {d5d90030-625a-4f17-9924-3c3eaefb0b91}, !- Handle
  {417ed01d-af73-4327-87b8-36285de92471}, !- Name
  {e8b27965-c807-4749-adb2-fd563fcdbe6c}; !- HVAC Component

OS:PortList,
  {820d3162-7b39-430f-a94d-9655ad46d08f}, !- Handle
  {357349c5-b10b-409d-9fde-31804b03d284}, !- Name
  {e8b27965-c807-4749-adb2-fd563fcdbe6c}, !- HVAC Component
  {0768e454-f7f4-4549-8af5-0f0ee90ef006}; !- Port 1

OS:Sizing:Zone,
  {b3b9f58b-e5e9-4c66-bba1-aa0f9847a698}, !- Handle
  {e8b27965-c807-4749-adb2-fd563fcdbe6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fe5faa5-8699-4f3b-99dd-1f428012a646}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {e8b27965-c807-4749-adb2-fd563fcdbe6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82a4c7b5-e872-48fc-82a8-383d7f7eb7a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7a897f8-7f3b-4600-9156-3059be6de355}, !- Handle
  Outpatient Reception Thermostat 2,      !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8942ff94-917a-46c3-a636-0217bb23a658}, !- Handle
  Floor 2 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acb7a029-ec6c-4b6d-8975-ac3614337daa}, !- Zone Air Inlet Port List
  {e9368953-4f09-4ff1-847a-c970e989e9c3}, !- Zone Air Exhaust Port List
  {9c3bd442-268d-404f-b164-9fcaaeaf73c6}, !- Zone Air Node Name
  {75df9781-5424-4790-bdf1-d7ab26802085}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76f75b4b-a9e8-46a9-9e39-d608687949d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {564c5cb9-dec8-4f74-8378-e1bdf0d01fba}, !- Handle
  Node 81,                                !- Name
  {9c3bd442-268d-404f-b164-9fcaaeaf73c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c3bd442-268d-404f-b164-9fcaaeaf73c6}, !- Handle
  {2db01115-406e-48bd-aadd-3662004b8bad}, !- Name
  {8942ff94-917a-46c3-a636-0217bb23a658}, !- Source Object
  11,                                     !- Outlet Port
  {564c5cb9-dec8-4f74-8378-e1bdf0d01fba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acb7a029-ec6c-4b6d-8975-ac3614337daa}, !- Handle
  {5635fae9-ad67-416f-83e3-46870638db70}, !- Name
  {8942ff94-917a-46c3-a636-0217bb23a658}, !- HVAC Component
  {2970411e-cacf-4f03-b844-89a41f99ceae}; !- Port 1

OS:PortList,
  {e9368953-4f09-4ff1-847a-c970e989e9c3}, !- Handle
  {a9bf36be-87c4-4900-b733-500a9c020c35}, !- Name
  {8942ff94-917a-46c3-a636-0217bb23a658}; !- HVAC Component

OS:PortList,
  {75df9781-5424-4790-bdf1-d7ab26802085}, !- Handle
  {b4737622-6ddc-4f13-ad3b-7e318c2b1372}, !- Name
  {8942ff94-917a-46c3-a636-0217bb23a658}, !- HVAC Component
  {4b40587b-fe38-4ac9-89c5-8079d49fa858}; !- Port 1

OS:Sizing:Zone,
  {a9fd0273-e73b-4669-8bb2-6f38e964535a}, !- Handle
  {8942ff94-917a-46c3-a636-0217bb23a658}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8002dcd5-daff-470e-b1fe-5ac5aa90cd78}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {8942ff94-917a-46c3-a636-0217bb23a658}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da85da99-19f3-48dd-be53-4d546c1effba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {76f75b4b-a9e8-46a9-9e39-d608687949d1}, !- Handle
  Outpatient Hall Thermostat 17,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7023bfa-980c-45f2-966a-f41f41d8033f}, !- Handle
  Floor 2 Reception Toilet ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e722b91e-7252-4993-8443-d096c9a2c736}, !- Zone Air Inlet Port List
  {62e935d1-3032-40aa-9050-71307758500e}, !- Zone Air Exhaust Port List
  {b91402ee-9b9d-485d-88e6-306eb689884c}, !- Zone Air Node Name
  {5ee9ad6f-e3ad-4052-a5d9-afe23f7ca246}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e542f5e-5899-4cdf-8088-0ecc1dfcd953}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e3ba93b-bb25-4545-99d0-ca829c31ec67}, !- Handle
  Node 82,                                !- Name
  {b91402ee-9b9d-485d-88e6-306eb689884c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b91402ee-9b9d-485d-88e6-306eb689884c}, !- Handle
  {99029ee4-edde-4fff-a542-b06e62e1490c}, !- Name
  {d7023bfa-980c-45f2-966a-f41f41d8033f}, !- Source Object
  11,                                     !- Outlet Port
  {8e3ba93b-bb25-4545-99d0-ca829c31ec67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e722b91e-7252-4993-8443-d096c9a2c736}, !- Handle
  {c032f531-7ce0-4f5f-8286-d4d058e6a624}, !- Name
  {d7023bfa-980c-45f2-966a-f41f41d8033f}, !- HVAC Component
  {91a567d1-95f5-49c6-b58b-c59210a9252d}; !- Port 1

OS:PortList,
  {62e935d1-3032-40aa-9050-71307758500e}, !- Handle
  {47622274-817f-446b-8bb9-2cfd59b28bd0}, !- Name
  {d7023bfa-980c-45f2-966a-f41f41d8033f}, !- HVAC Component
  {37f211ed-3296-4c0a-b117-a2d261f721c0}; !- Port 1

OS:PortList,
  {5ee9ad6f-e3ad-4052-a5d9-afe23f7ca246}, !- Handle
  {fc0fbfc6-e2b4-49d2-a736-46254ef07800}, !- Name
  {d7023bfa-980c-45f2-966a-f41f41d8033f}, !- HVAC Component
  {98d0f245-e79b-4b45-a3e1-da68695fc723}; !- Port 1

OS:Sizing:Zone,
  {2f119585-e672-44dc-9815-73bf00272d82}, !- Handle
  {d7023bfa-980c-45f2-966a-f41f41d8033f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4a56be9-a45a-4624-b4eb-3744a4842094}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {d7023bfa-980c-45f2-966a-f41f41d8033f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abbb9e30-e4b9-46bc-b91c-8b4a8203d2e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa4313f3-48e2-4f51-86ca-c8b8ac23f0aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0e542f5e-5899-4cdf-8088-0ecc1dfcd953}, !- Handle
  Outpatient Toilet Thermostat 6,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {191e7891-fb0f-4d1e-bc04-4ce80209efe8}, !- Handle
  Floor 2 Scheduling 1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {591e8adc-826c-43c1-8755-a828079909fc}, !- Zone Air Inlet Port List
  {7e6a68df-c11b-4bfb-b69c-57d8c1e54cd1}, !- Zone Air Exhaust Port List
  {9475f90e-a878-4576-b1db-cf53888c4bb8}, !- Zone Air Node Name
  {1ad9fec9-4e00-4137-bce6-e5d3cb3b6402}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e33b57c-412b-4253-950d-33e6cefc9ba5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14669379-a217-4d66-94a5-ed82a248b61b}, !- Handle
  Node 83,                                !- Name
  {9475f90e-a878-4576-b1db-cf53888c4bb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9475f90e-a878-4576-b1db-cf53888c4bb8}, !- Handle
  {b9b34600-b8c1-4252-817a-04284965c7ba}, !- Name
  {191e7891-fb0f-4d1e-bc04-4ce80209efe8}, !- Source Object
  11,                                     !- Outlet Port
  {14669379-a217-4d66-94a5-ed82a248b61b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {591e8adc-826c-43c1-8755-a828079909fc}, !- Handle
  {68d38532-20a6-44c2-8841-55ceae320625}, !- Name
  {191e7891-fb0f-4d1e-bc04-4ce80209efe8}, !- HVAC Component
  {3bec3b0c-0abc-4f21-b0d3-feeb13e37e15}; !- Port 1

OS:PortList,
  {7e6a68df-c11b-4bfb-b69c-57d8c1e54cd1}, !- Handle
  {8521c6d3-6c6a-40c1-acc6-579d03f49788}, !- Name
  {191e7891-fb0f-4d1e-bc04-4ce80209efe8}; !- HVAC Component

OS:PortList,
  {1ad9fec9-4e00-4137-bce6-e5d3cb3b6402}, !- Handle
  {ad0a52af-6bf8-4d4a-8d05-9c8f97fcd437}, !- Name
  {191e7891-fb0f-4d1e-bc04-4ce80209efe8}, !- HVAC Component
  {12ceb427-9b5b-4178-8d49-976c75504c0c}; !- Port 1

OS:Sizing:Zone,
  {221743fa-bd60-4ac6-918b-1365567e3a2a}, !- Handle
  {191e7891-fb0f-4d1e-bc04-4ce80209efe8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d22e0ff-4e18-4f0c-b9c6-fc0d364119f6}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {191e7891-fb0f-4d1e-bc04-4ce80209efe8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c006bdb-3764-4852-8ae6-66641d4353ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e33b57c-412b-4253-950d-33e6cefc9ba5}, !- Handle
  Outpatient Office Thermostat 7,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1e8c57e-fca5-4ec4-8001-d5384ec28cfd}, !- Handle
  Floor 2 Scheduling 2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb23b387-99e2-4cc7-a1eb-984284adc533}, !- Zone Air Inlet Port List
  {91807192-eb5f-4f29-94d1-971a924d43e0}, !- Zone Air Exhaust Port List
  {60f014eb-b53f-4ac3-97dd-097b86d12c84}, !- Zone Air Node Name
  {c537bffb-bba6-46ed-bdad-cdf467918cd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8ca67e2-0f07-41de-9502-47ae66efd289}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e800a831-7292-4e82-870e-e698c729121b}, !- Handle
  Node 84,                                !- Name
  {60f014eb-b53f-4ac3-97dd-097b86d12c84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60f014eb-b53f-4ac3-97dd-097b86d12c84}, !- Handle
  {6237924c-bdfd-43e0-b1a6-078f9fe557b1}, !- Name
  {d1e8c57e-fca5-4ec4-8001-d5384ec28cfd}, !- Source Object
  11,                                     !- Outlet Port
  {e800a831-7292-4e82-870e-e698c729121b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb23b387-99e2-4cc7-a1eb-984284adc533}, !- Handle
  {2f60ea13-979d-4c56-80b9-3634b80b397c}, !- Name
  {d1e8c57e-fca5-4ec4-8001-d5384ec28cfd}, !- HVAC Component
  {3aee3fd6-4918-4e90-bb1e-329f9b827544}; !- Port 1

OS:PortList,
  {91807192-eb5f-4f29-94d1-971a924d43e0}, !- Handle
  {d1c13405-1121-4046-a32a-260008f34c71}, !- Name
  {d1e8c57e-fca5-4ec4-8001-d5384ec28cfd}; !- HVAC Component

OS:PortList,
  {c537bffb-bba6-46ed-bdad-cdf467918cd6}, !- Handle
  {400320a9-6f00-4668-90e5-9e7092f325d8}, !- Name
  {d1e8c57e-fca5-4ec4-8001-d5384ec28cfd}, !- HVAC Component
  {8e8d48b4-088a-468e-a44e-7edbd7925c5f}; !- Port 1

OS:Sizing:Zone,
  {769ca9e3-2b5a-4f4d-b822-3854cac03805}, !- Handle
  {d1e8c57e-fca5-4ec4-8001-d5384ec28cfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bad16894-154f-459c-a68a-47adb41c6a32}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {d1e8c57e-fca5-4ec4-8001-d5384ec28cfd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1d1df49-a120-451c-9c2a-c3c590aba602}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d8ca67e2-0f07-41de-9502-47ae66efd289}, !- Handle
  Outpatient Office Thermostat 8,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {753fc2a4-7069-4b65-afbe-1bbd6d1ff972}, !- Handle
  Floor 2 Storage 1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f8b56a9-75ff-4e72-9b77-873d0218dea9}, !- Zone Air Inlet Port List
  {b1e1754c-435f-4e02-a2a4-68e46018a3b2}, !- Zone Air Exhaust Port List
  {98883238-5c49-4e17-93d7-4a57bb1dbb4a}, !- Zone Air Node Name
  {cb343309-7e69-448c-a620-91575b167ca2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08fba665-92f8-47da-ba0f-20a387ca5bdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75b91ff4-3104-429d-8533-851dfa5ace1f}, !- Handle
  Node 85,                                !- Name
  {98883238-5c49-4e17-93d7-4a57bb1dbb4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98883238-5c49-4e17-93d7-4a57bb1dbb4a}, !- Handle
  {6a57dd35-86f5-4b4c-864d-7eb50a6848c6}, !- Name
  {753fc2a4-7069-4b65-afbe-1bbd6d1ff972}, !- Source Object
  11,                                     !- Outlet Port
  {75b91ff4-3104-429d-8533-851dfa5ace1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f8b56a9-75ff-4e72-9b77-873d0218dea9}, !- Handle
  {be6b91a4-c6f2-481f-b6d0-9d51a547d6ed}, !- Name
  {753fc2a4-7069-4b65-afbe-1bbd6d1ff972}, !- HVAC Component
  {a748d15f-f35a-4828-8d1e-813239874fff}; !- Port 1

OS:PortList,
  {b1e1754c-435f-4e02-a2a4-68e46018a3b2}, !- Handle
  {115e1320-c77b-4114-bb44-f1310608adde}, !- Name
  {753fc2a4-7069-4b65-afbe-1bbd6d1ff972}; !- HVAC Component

OS:PortList,
  {cb343309-7e69-448c-a620-91575b167ca2}, !- Handle
  {7e5d77fb-b4e0-4a1d-bb55-852fb691dd1f}, !- Name
  {753fc2a4-7069-4b65-afbe-1bbd6d1ff972}, !- HVAC Component
  {8df19c3a-4e25-49c3-85ec-c448cecec774}; !- Port 1

OS:Sizing:Zone,
  {913b35b0-46c4-4c76-8f78-69f33c6c9132}, !- Handle
  {753fc2a4-7069-4b65-afbe-1bbd6d1ff972}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7d4d6f3-6fb9-4077-95b5-2f28dcc99ff1}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {753fc2a4-7069-4b65-afbe-1bbd6d1ff972}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4433cccc-aa02-4c6f-a8df-8830e5a31948}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {08fba665-92f8-47da-ba0f-20a387ca5bdd}, !- Handle
  Outpatient Janitor Thermostat 7,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8421d84d-453f-4de0-9ede-6b39868dcc5f}, !- Handle
  Floor 2 Storage 2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f529264-c907-4eb0-918f-c0e47248a1c7}, !- Zone Air Inlet Port List
  {7d8b0d26-48c0-4bdc-9915-2407d60dc95b}, !- Zone Air Exhaust Port List
  {ae7696bb-36a8-4815-b086-14fd4ce3e6d8}, !- Zone Air Node Name
  {85662e33-449f-4f46-8cef-e571d13f79ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {baaf8bb8-2c55-4587-b958-9a9e79ae9023}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d56f414-4f0b-41f9-b8ed-43bc14003c82}, !- Handle
  Node 86,                                !- Name
  {ae7696bb-36a8-4815-b086-14fd4ce3e6d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae7696bb-36a8-4815-b086-14fd4ce3e6d8}, !- Handle
  {4e66d77a-d223-4925-9ad1-ff664532b505}, !- Name
  {8421d84d-453f-4de0-9ede-6b39868dcc5f}, !- Source Object
  11,                                     !- Outlet Port
  {9d56f414-4f0b-41f9-b8ed-43bc14003c82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f529264-c907-4eb0-918f-c0e47248a1c7}, !- Handle
  {2fe950ae-255b-4116-8fdd-ebe2f10f4d39}, !- Name
  {8421d84d-453f-4de0-9ede-6b39868dcc5f}, !- HVAC Component
  {7f88fad2-75b3-4415-9ee4-e582401ef36c}; !- Port 1

OS:PortList,
  {7d8b0d26-48c0-4bdc-9915-2407d60dc95b}, !- Handle
  {bbec2334-9efb-4f6b-994e-de99a340171d}, !- Name
  {8421d84d-453f-4de0-9ede-6b39868dcc5f}; !- HVAC Component

OS:PortList,
  {85662e33-449f-4f46-8cef-e571d13f79ad}, !- Handle
  {4944b34b-fb5f-4e3a-b86a-d144f15d333d}, !- Name
  {8421d84d-453f-4de0-9ede-6b39868dcc5f}, !- HVAC Component
  {ee19d72b-26ce-4dcb-8993-8268b07b890c}; !- Port 1

OS:Sizing:Zone,
  {b309aec9-9f9f-41b7-9b64-65c308b60ce7}, !- Handle
  {8421d84d-453f-4de0-9ede-6b39868dcc5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {940c4410-0f2e-4c18-867c-a4c61490a178}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {8421d84d-453f-4de0-9ede-6b39868dcc5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bad92c53-b8e0-446c-8c69-2ce2acca101e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {baaf8bb8-2c55-4587-b958-9a9e79ae9023}, !- Handle
  Outpatient Janitor Thermostat 8,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {032bc30c-29e2-41a6-b983-6be7519410a6}, !- Handle
  Floor 2 Storage 3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd1e67e8-c3ba-4cc3-b22d-42af676c912c}, !- Zone Air Inlet Port List
  {6d5057f1-dbe4-4253-a5f7-3b86e435b0e8}, !- Zone Air Exhaust Port List
  {36d23d8f-be7b-4391-bd2e-d37b20ef0b39}, !- Zone Air Node Name
  {f5b01ed1-2e8e-467e-8b77-d86954757899}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6026cf8-50e0-4631-a9e6-96040eefdc48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eec27f2-506d-4a51-bd0f-7640d1c01772}, !- Handle
  Node 87,                                !- Name
  {36d23d8f-be7b-4391-bd2e-d37b20ef0b39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36d23d8f-be7b-4391-bd2e-d37b20ef0b39}, !- Handle
  {ebfd69cb-aa3c-4fc9-93f0-865ffbca14a8}, !- Name
  {032bc30c-29e2-41a6-b983-6be7519410a6}, !- Source Object
  11,                                     !- Outlet Port
  {6eec27f2-506d-4a51-bd0f-7640d1c01772}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd1e67e8-c3ba-4cc3-b22d-42af676c912c}, !- Handle
  {6fc0dded-af35-4dc8-ae97-c954e1d7d0fe}, !- Name
  {032bc30c-29e2-41a6-b983-6be7519410a6}, !- HVAC Component
  {ac509639-3e7d-4da5-bf10-79199e8d99c6}; !- Port 1

OS:PortList,
  {6d5057f1-dbe4-4253-a5f7-3b86e435b0e8}, !- Handle
  {caa84f86-581b-4417-b2f9-720757ef2a8a}, !- Name
  {032bc30c-29e2-41a6-b983-6be7519410a6}; !- HVAC Component

OS:PortList,
  {f5b01ed1-2e8e-467e-8b77-d86954757899}, !- Handle
  {905e2188-5856-4f1f-b16b-e0ad84afa4d7}, !- Name
  {032bc30c-29e2-41a6-b983-6be7519410a6}, !- HVAC Component
  {53fab3a3-31d2-458a-8c0f-65d029afb724}; !- Port 1

OS:Sizing:Zone,
  {76a174d3-40f5-442f-93b2-7a1573ccc94d}, !- Handle
  {032bc30c-29e2-41a6-b983-6be7519410a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fecf125c-1640-4b2b-92bc-62310a96186d}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {032bc30c-29e2-41a6-b983-6be7519410a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88960073-9612-4597-b93b-728947b375fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6026cf8-50e0-4631-a9e6-96040eefdc48}, !- Handle
  Outpatient Janitor Thermostat 9,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93811b81-0c84-4a4e-ae46-8e6de16d7b76}, !- Handle
  Floor 2 Utility ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9a6129f-dcd9-4dd0-8078-df2ef4438ba0}, !- Zone Air Inlet Port List
  {5f41dae5-be55-429c-b984-dccec39e6fb9}, !- Zone Air Exhaust Port List
  {1a239efd-5446-48ee-b15a-6e3c56e5f34f}, !- Zone Air Node Name
  {6ad0959b-57bf-41ec-b12e-4b2660202f21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6372961f-476a-4132-a300-7efede076501}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00250bd8-c19e-4e30-b037-d111fc339194}, !- Handle
  Node 88,                                !- Name
  {1a239efd-5446-48ee-b15a-6e3c56e5f34f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a239efd-5446-48ee-b15a-6e3c56e5f34f}, !- Handle
  {1b465099-7b2f-422a-ab4b-25fdb4c60d49}, !- Name
  {93811b81-0c84-4a4e-ae46-8e6de16d7b76}, !- Source Object
  11,                                     !- Outlet Port
  {00250bd8-c19e-4e30-b037-d111fc339194}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9a6129f-dcd9-4dd0-8078-df2ef4438ba0}, !- Handle
  {04012faf-d865-4c68-81b4-22f9069c5dc1}, !- Name
  {93811b81-0c84-4a4e-ae46-8e6de16d7b76}, !- HVAC Component
  {d6c1f3ee-a5f6-41c3-899b-ce76258bd3ad}; !- Port 1

OS:PortList,
  {5f41dae5-be55-429c-b984-dccec39e6fb9}, !- Handle
  {c8384a55-21be-4ec8-abd1-334ee39dafcb}, !- Name
  {93811b81-0c84-4a4e-ae46-8e6de16d7b76}; !- HVAC Component

OS:PortList,
  {6ad0959b-57bf-41ec-b12e-4b2660202f21}, !- Handle
  {467666bd-c165-49c8-9310-94d0f4a34ced}, !- Name
  {93811b81-0c84-4a4e-ae46-8e6de16d7b76}, !- HVAC Component
  {bcb4f4b0-1e50-4f11-9194-c1c4fd85f500}; !- Port 1

OS:Sizing:Zone,
  {ee1a5767-f329-4d6f-bf46-efc95a2ea1ee}, !- Handle
  {93811b81-0c84-4a4e-ae46-8e6de16d7b76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfab80d2-9403-45fb-b4ca-bcf31acb0041}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {93811b81-0c84-4a4e-ae46-8e6de16d7b76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c59c901-78a9-4bd6-b99f-9412e223cc9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6372961f-476a-4132-a300-7efede076501}, !- Handle
  Outpatient Janitor Thermostat 10,       !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c44399b-ca58-4971-84d1-645d66e64c34}, !- Handle
  Floor 2 Work ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5bf803d-0bec-4051-969a-77c80ac96e16}, !- Zone Air Inlet Port List
  {68c38926-66a7-4535-a52a-ea20ccaa053c}, !- Zone Air Exhaust Port List
  {aa7859be-9627-4800-a0ca-f56919d2d188}, !- Zone Air Node Name
  {466e897a-be24-4be0-ac08-5f32ea64e92b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7519640b-10e9-47ab-bf43-faf66d894af1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad4fb522-3670-4f52-89cf-b817e6ee0245}, !- Handle
  Node 89,                                !- Name
  {aa7859be-9627-4800-a0ca-f56919d2d188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa7859be-9627-4800-a0ca-f56919d2d188}, !- Handle
  {794e829e-d5f9-4c59-bee9-eada757727d4}, !- Name
  {7c44399b-ca58-4971-84d1-645d66e64c34}, !- Source Object
  11,                                     !- Outlet Port
  {ad4fb522-3670-4f52-89cf-b817e6ee0245}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5bf803d-0bec-4051-969a-77c80ac96e16}, !- Handle
  {5fd1eb6b-6534-4fb6-823f-11a83d24fe31}, !- Name
  {7c44399b-ca58-4971-84d1-645d66e64c34}, !- HVAC Component
  {12d1c492-3f24-40d1-9c3a-1abc7d62c22f}; !- Port 1

OS:PortList,
  {68c38926-66a7-4535-a52a-ea20ccaa053c}, !- Handle
  {414c990a-079d-4298-8d06-f6d640e44957}, !- Name
  {7c44399b-ca58-4971-84d1-645d66e64c34}; !- HVAC Component

OS:PortList,
  {466e897a-be24-4be0-ac08-5f32ea64e92b}, !- Handle
  {52ef56c4-266d-42ec-83c2-ab258062f1c2}, !- Name
  {7c44399b-ca58-4971-84d1-645d66e64c34}, !- HVAC Component
  {3c552814-7700-495a-942e-ba5d5ca805bc}; !- Port 1

OS:Sizing:Zone,
  {ff1e64c0-809f-4566-88ba-4e61b915cd26}, !- Handle
  {7c44399b-ca58-4971-84d1-645d66e64c34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dcac25d-8f8f-4635-9d7c-80178ce8dfcb}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {7c44399b-ca58-4971-84d1-645d66e64c34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea5fc0b6-4fda-4b45-ace9-4d63b84ef8ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7519640b-10e9-47ab-bf43-faf66d894af1}, !- Handle
  Outpatient OutpatientFloor2Work Thermostat 1, !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2279ec1d-257c-4058-a388-8bfb62d9b35f}, !- Handle
  Floor 2 Work Hall ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c572466-7950-4624-8d53-334d269e8c07}, !- Zone Air Inlet Port List
  {76bf9d1c-6e57-4773-9133-51caaa764996}, !- Zone Air Exhaust Port List
  {729a1f78-5d77-4119-8feb-589ec84080c2}, !- Zone Air Node Name
  {f97578e7-d9ba-4dda-a72e-9dbf23c86c27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a440bf1-70be-40d2-b7ba-06e9604156c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b87e3082-7c66-4327-9d2c-16cd7983bf62}, !- Handle
  Node 90,                                !- Name
  {729a1f78-5d77-4119-8feb-589ec84080c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {729a1f78-5d77-4119-8feb-589ec84080c2}, !- Handle
  {a790f5cf-4f1c-488a-a454-a6d144e3020c}, !- Name
  {2279ec1d-257c-4058-a388-8bfb62d9b35f}, !- Source Object
  11,                                     !- Outlet Port
  {b87e3082-7c66-4327-9d2c-16cd7983bf62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c572466-7950-4624-8d53-334d269e8c07}, !- Handle
  {12de6de8-ba58-4db5-a853-4b87e413145b}, !- Name
  {2279ec1d-257c-4058-a388-8bfb62d9b35f}, !- HVAC Component
  {0f789d10-54b4-487e-9830-938894a0e29e}; !- Port 1

OS:PortList,
  {76bf9d1c-6e57-4773-9133-51caaa764996}, !- Handle
  {874de64e-8cf2-4bbb-8f5f-579f29803a95}, !- Name
  {2279ec1d-257c-4058-a388-8bfb62d9b35f}; !- HVAC Component

OS:PortList,
  {f97578e7-d9ba-4dda-a72e-9dbf23c86c27}, !- Handle
  {ef715a6e-fe16-49cc-a02a-6503e29f180f}, !- Name
  {2279ec1d-257c-4058-a388-8bfb62d9b35f}, !- HVAC Component
  {13ceef04-896b-4caa-b947-5b45ad27e1a5}; !- Port 1

OS:Sizing:Zone,
  {0e227350-4024-4a1a-ad34-f67b256ba86a}, !- Handle
  {2279ec1d-257c-4058-a388-8bfb62d9b35f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ed6b508-d9d3-42f6-8897-06b328cfcc15}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {2279ec1d-257c-4058-a388-8bfb62d9b35f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11e36a94-7048-41a2-94fb-ab624b906cad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a440bf1-70be-40d2-b7ba-06e9604156c0}, !- Handle
  Outpatient Hall Thermostat 18,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70bcba6d-d8e0-4dfc-ad53-930a0b0825b4}, !- Handle
  Floor 2 Work Toilet ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a203c59-a1ce-42c6-9433-4be32d739208}, !- Zone Air Inlet Port List
  {4f7e3303-91e4-443b-a7e6-214f264c8c5f}, !- Zone Air Exhaust Port List
  {7d1df2b8-9331-4573-948c-7c31580ba7ac}, !- Zone Air Node Name
  {51868f9e-0a8b-4ef7-99ae-3ef94f6d30a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a2cc113-f796-4f71-8300-543b2928a1aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d03d8ad7-e90c-4c93-af56-066b4118b960}, !- Handle
  Node 91,                                !- Name
  {7d1df2b8-9331-4573-948c-7c31580ba7ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d1df2b8-9331-4573-948c-7c31580ba7ac}, !- Handle
  {6259bb25-1b43-4bd1-9345-22d275a08edc}, !- Name
  {70bcba6d-d8e0-4dfc-ad53-930a0b0825b4}, !- Source Object
  11,                                     !- Outlet Port
  {d03d8ad7-e90c-4c93-af56-066b4118b960}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a203c59-a1ce-42c6-9433-4be32d739208}, !- Handle
  {d22f9b4d-58aa-416e-a289-f9c2b5c52920}, !- Name
  {70bcba6d-d8e0-4dfc-ad53-930a0b0825b4}, !- HVAC Component
  {e2f3f649-af92-4bea-9f44-d7b19fa0a343}; !- Port 1

OS:PortList,
  {4f7e3303-91e4-443b-a7e6-214f264c8c5f}, !- Handle
  {aec634da-245a-47b7-866f-05191f9719e9}, !- Name
  {70bcba6d-d8e0-4dfc-ad53-930a0b0825b4}, !- HVAC Component
  {5cbcd81b-b103-4143-8759-63bfdfbea960}; !- Port 1

OS:PortList,
  {51868f9e-0a8b-4ef7-99ae-3ef94f6d30a2}, !- Handle
  {980a5323-06ca-48bf-bd18-ebaba9c91577}, !- Name
  {70bcba6d-d8e0-4dfc-ad53-930a0b0825b4}, !- HVAC Component
  {583ac283-c24c-4d7b-83c6-bf513cdaac43}; !- Port 1

OS:Sizing:Zone,
  {93c072c0-9c72-42a1-b605-758151473ae3}, !- Handle
  {70bcba6d-d8e0-4dfc-ad53-930a0b0825b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6970c917-2179-4a4b-8e9a-51f13f95809f}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {70bcba6d-d8e0-4dfc-ad53-930a0b0825b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7d062a6-6e92-485d-bbe6-bcfdaf250502}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb50770a-f9c8-4192-bd95-39ef1dc2cb65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7a2cc113-f796-4f71-8300-543b2928a1aa}, !- Handle
  Outpatient Toilet Thermostat 7,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41d42f8a-fc8e-4131-8f90-c7a99bbe8f77}, !- Handle
  Floor 2 X-Ray ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e35cb298-224a-4749-9434-ca6b60555e17}, !- Zone Air Inlet Port List
  {ea03bf60-048f-4325-adab-5d0d32931306}, !- Zone Air Exhaust Port List
  {e4cbb63d-d2ed-4f25-9040-507c9f2fe77f}, !- Zone Air Node Name
  {600352e9-4399-467d-9053-56241dd8b290}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c12c6a31-91a4-46a2-b4c9-7ab2f14bb154}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd97391d-30f8-460a-836e-69228a8b778b}, !- Handle
  Node 92,                                !- Name
  {e4cbb63d-d2ed-4f25-9040-507c9f2fe77f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4cbb63d-d2ed-4f25-9040-507c9f2fe77f}, !- Handle
  {2ef5bdb4-7985-46dd-a583-9858ff6bf471}, !- Name
  {41d42f8a-fc8e-4131-8f90-c7a99bbe8f77}, !- Source Object
  11,                                     !- Outlet Port
  {fd97391d-30f8-460a-836e-69228a8b778b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e35cb298-224a-4749-9434-ca6b60555e17}, !- Handle
  {38b39984-fc47-4afb-9141-2e15a867cc48}, !- Name
  {41d42f8a-fc8e-4131-8f90-c7a99bbe8f77}, !- HVAC Component
  {ec599722-1a9d-4ca5-84d8-b41ad5ffff39}; !- Port 1

OS:PortList,
  {ea03bf60-048f-4325-adab-5d0d32931306}, !- Handle
  {0669ee91-7fd6-41f9-9cfc-47ed9c2a0a8d}, !- Name
  {41d42f8a-fc8e-4131-8f90-c7a99bbe8f77}, !- HVAC Component
  {03fae4c4-6482-470a-bbf2-e1b5536915ee}; !- Port 1

OS:PortList,
  {600352e9-4399-467d-9053-56241dd8b290}, !- Handle
  {3603d557-fa39-4945-b923-d58869d641fe}, !- Name
  {41d42f8a-fc8e-4131-8f90-c7a99bbe8f77}, !- HVAC Component
  {b2498c32-e740-43bc-82df-6c2aba10594d}; !- Port 1

OS:Sizing:Zone,
  {9186e60f-18ca-4651-a908-81a1dd2f5f9e}, !- Handle
  {41d42f8a-fc8e-4131-8f90-c7a99bbe8f77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67b88cea-8e91-4e23-92a1-4c3b5a473503}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {41d42f8a-fc8e-4131-8f90-c7a99bbe8f77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54108e07-e609-41f3-855b-6167b8f4e22e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12c05ced-37d4-4c47-a173-2a0f8e3ce624}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c12c6a31-91a4-46a2-b4c9-7ab2f14bb154}, !- Handle
  Outpatient Xray Thermostat 1,           !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f1e2975-4657-41ed-91b5-fa8860fbd3e8}, !- Handle
  Floor 3 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9be03c56-dee7-4f33-8882-d47b5a943e32}, !- Zone Air Inlet Port List
  {bf6f6057-ed71-4f63-8fbd-9cf86fe49a58}, !- Zone Air Exhaust Port List
  {fe5c05b0-a94a-4c41-bf4c-d3ece7351d07}, !- Zone Air Node Name
  {c39b6547-068b-444e-8b2a-60231474316c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1da0301a-31c7-4bdc-a4ab-4ee5464a17fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {000b2a68-e196-4e7c-8036-7309ffdc38fc}, !- Handle
  Node 93,                                !- Name
  {fe5c05b0-a94a-4c41-bf4c-d3ece7351d07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe5c05b0-a94a-4c41-bf4c-d3ece7351d07}, !- Handle
  {543b97f3-2c76-42b8-95b5-d336838bb7e6}, !- Name
  {4f1e2975-4657-41ed-91b5-fa8860fbd3e8}, !- Source Object
  11,                                     !- Outlet Port
  {000b2a68-e196-4e7c-8036-7309ffdc38fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9be03c56-dee7-4f33-8882-d47b5a943e32}, !- Handle
  {08b520b9-499f-4d6f-bbdd-6ffa9c97367d}, !- Name
  {4f1e2975-4657-41ed-91b5-fa8860fbd3e8}, !- HVAC Component
  {2d22b3f8-2053-4edd-9365-36245ce73876}; !- Port 1

OS:PortList,
  {bf6f6057-ed71-4f63-8fbd-9cf86fe49a58}, !- Handle
  {1231be8a-0551-4a9f-aa90-701df502b029}, !- Name
  {4f1e2975-4657-41ed-91b5-fa8860fbd3e8}; !- HVAC Component

OS:PortList,
  {c39b6547-068b-444e-8b2a-60231474316c}, !- Handle
  {840b4712-ebb5-4b62-a222-42c53254419b}, !- Name
  {4f1e2975-4657-41ed-91b5-fa8860fbd3e8}, !- HVAC Component
  {c6352105-5bfc-47f2-a72b-94e6690a3cb0}; !- Port 1

OS:Sizing:Zone,
  {355fd5e4-ed79-4976-9b74-23cc6998a69a}, !- Handle
  {4f1e2975-4657-41ed-91b5-fa8860fbd3e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07aae3b0-1e6c-491b-b40d-542c60d867bf}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {4f1e2975-4657-41ed-91b5-fa8860fbd3e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c57c3d94-168d-4def-a53d-8d2ccf44f933}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1da0301a-31c7-4bdc-a4ab-4ee5464a17fe}, !- Handle
  Outpatient DressingRoom Thermostat 2,   !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00a0e02d-4035-4551-874e-5ef32e732a29}, !- Handle
  Floor 3 Elevator Hall ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cadfcc63-fc81-4597-99b4-aae2158f86f4}, !- Zone Air Inlet Port List
  {6c75563d-0f31-45c4-9fd9-ffd225918dcd}, !- Zone Air Exhaust Port List
  {3a1745b0-cbaa-414f-8e53-54195ef6d145}, !- Zone Air Node Name
  {7d6e8b92-89f7-4ed8-b670-7b9bcce835c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8abe4af6-53c2-49bd-8494-0e13ee81cd8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cbcd3a9-ad0c-435f-a281-f883d7c182eb}, !- Handle
  Node 94,                                !- Name
  {3a1745b0-cbaa-414f-8e53-54195ef6d145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a1745b0-cbaa-414f-8e53-54195ef6d145}, !- Handle
  {38adf21e-aabe-4c2d-a5ae-49825c56c91f}, !- Name
  {00a0e02d-4035-4551-874e-5ef32e732a29}, !- Source Object
  11,                                     !- Outlet Port
  {9cbcd3a9-ad0c-435f-a281-f883d7c182eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cadfcc63-fc81-4597-99b4-aae2158f86f4}, !- Handle
  {6886c87c-3f49-489b-9703-19c5871025ba}, !- Name
  {00a0e02d-4035-4551-874e-5ef32e732a29}, !- HVAC Component
  {f84d60bd-8f4c-49f3-81db-caafdb971622}; !- Port 1

OS:PortList,
  {6c75563d-0f31-45c4-9fd9-ffd225918dcd}, !- Handle
  {a90e0bef-a43b-4746-b678-77bb2af98afb}, !- Name
  {00a0e02d-4035-4551-874e-5ef32e732a29}; !- HVAC Component

OS:PortList,
  {7d6e8b92-89f7-4ed8-b670-7b9bcce835c9}, !- Handle
  {b900dc19-80b7-4b73-881a-fade9e9926ea}, !- Name
  {00a0e02d-4035-4551-874e-5ef32e732a29}, !- HVAC Component
  {c5ffa42d-ef8e-4a2c-89d4-470b6713a7dc}; !- Port 1

OS:Sizing:Zone,
  {81043f7b-2d5c-4c85-b7db-7994e1399ea4}, !- Handle
  {00a0e02d-4035-4551-874e-5ef32e732a29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62c3e7df-abd1-46be-9276-2190343f5bd1}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {00a0e02d-4035-4551-874e-5ef32e732a29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ea0e55a-2f5a-4e27-b545-41f3dd8bfad7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8abe4af6-53c2-49bd-8494-0e13ee81cd8b}, !- Handle
  Outpatient Hall_infil Thermostat 4,     !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6644a27b-9769-469e-a883-359948b104f5}, !- Handle
  Floor 3 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bd99ea3-9cd1-4823-9790-ff5f8bba42fd}, !- Zone Air Inlet Port List
  {677570dd-65db-4cd1-9b34-d40018f0064f}, !- Zone Air Exhaust Port List
  {e39c55c6-8502-4b48-9955-3bd67a5ee71d}, !- Zone Air Node Name
  {54686780-9660-4dec-a7e0-98c0a1c8f1f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96034dc4-9daf-4f89-b627-870f8c69e709}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4805d7b-97a6-4568-ab1a-fb900515fd1f}, !- Handle
  Node 95,                                !- Name
  {e39c55c6-8502-4b48-9955-3bd67a5ee71d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e39c55c6-8502-4b48-9955-3bd67a5ee71d}, !- Handle
  {d7748122-9e5d-46a0-8171-8fa3a4e82cb1}, !- Name
  {6644a27b-9769-469e-a883-359948b104f5}, !- Source Object
  11,                                     !- Outlet Port
  {d4805d7b-97a6-4568-ab1a-fb900515fd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bd99ea3-9cd1-4823-9790-ff5f8bba42fd}, !- Handle
  {e4bf7074-7ede-4b7a-aadc-4d7ebb29ff35}, !- Name
  {6644a27b-9769-469e-a883-359948b104f5}, !- HVAC Component
  {3263b939-699a-408d-a08a-7f1546ab4656}; !- Port 1

OS:PortList,
  {677570dd-65db-4cd1-9b34-d40018f0064f}, !- Handle
  {4671734a-6283-4c56-9019-127f6f03e76d}, !- Name
  {6644a27b-9769-469e-a883-359948b104f5}; !- HVAC Component

OS:PortList,
  {54686780-9660-4dec-a7e0-98c0a1c8f1f5}, !- Handle
  {c69817ea-4245-4acc-820e-f80f07c63a6c}, !- Name
  {6644a27b-9769-469e-a883-359948b104f5}, !- HVAC Component
  {b155df6c-e102-411e-9199-84d032bd519f}; !- Port 1

OS:Sizing:Zone,
  {0f86063b-283e-48be-b150-48b74879a5c0}, !- Handle
  {6644a27b-9769-469e-a883-359948b104f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96790511-a066-4016-816a-73862dd8cb3e}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {6644a27b-9769-469e-a883-359948b104f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fc8da00-5967-4e18-a8f2-5aff5a2381ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {96034dc4-9daf-4f89-b627-870f8c69e709}, !- Handle
  Outpatient Office Thermostat 9,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ca39778-6b74-4b2a-beb1-1b53de4d2ee4}, !- Handle
  Floor 3 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f59ecfe-fdbc-4aa5-8ed1-63a8a8b4d171}, !- Zone Air Inlet Port List
  {38524cd3-ad83-431c-af92-93f87aff330d}, !- Zone Air Exhaust Port List
  {4a24e439-ae65-4196-abe5-25bb91f73cb8}, !- Zone Air Node Name
  {c059cca8-5fc0-47fb-a397-8c194892999e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fd9088d-8274-4e0d-ba66-bbf853b11cfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d999271-1816-4a03-a34b-2b365271e7a6}, !- Handle
  Node 96,                                !- Name
  {4a24e439-ae65-4196-abe5-25bb91f73cb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a24e439-ae65-4196-abe5-25bb91f73cb8}, !- Handle
  {9686341d-1b68-4c00-9618-61a3ea46abe1}, !- Name
  {8ca39778-6b74-4b2a-beb1-1b53de4d2ee4}, !- Source Object
  11,                                     !- Outlet Port
  {1d999271-1816-4a03-a34b-2b365271e7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f59ecfe-fdbc-4aa5-8ed1-63a8a8b4d171}, !- Handle
  {194d096c-9ec8-42e8-8bca-f925b8de25fc}, !- Name
  {8ca39778-6b74-4b2a-beb1-1b53de4d2ee4}, !- HVAC Component
  {bbefc22a-5bf5-4ea7-9e0d-523ac160a603}; !- Port 1

OS:PortList,
  {38524cd3-ad83-431c-af92-93f87aff330d}, !- Handle
  {cdb45bba-22c5-4b4c-8b7e-08e65cd68ea3}, !- Name
  {8ca39778-6b74-4b2a-beb1-1b53de4d2ee4}; !- HVAC Component

OS:PortList,
  {c059cca8-5fc0-47fb-a397-8c194892999e}, !- Handle
  {48ac29dc-442a-48ef-83b6-5740df9eaaff}, !- Name
  {8ca39778-6b74-4b2a-beb1-1b53de4d2ee4}, !- HVAC Component
  {8d1cabb9-3c2d-4ea7-9f3f-03e8eae3e9d9}; !- Port 1

OS:Sizing:Zone,
  {3c56f897-bb45-4132-adea-d04a80a8bc9c}, !- Handle
  {8ca39778-6b74-4b2a-beb1-1b53de4d2ee4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a94b81de-5fbc-40b6-84ab-369e65a31cc5}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {8ca39778-6b74-4b2a-beb1-1b53de4d2ee4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bffdfcb6-5eb9-4ac2-9bfa-5c0509791dc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5fd9088d-8274-4e0d-ba66-bbf853b11cfd}, !- Handle
  Outpatient Janitor Thermostat 11,       !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {5e19b78b-ad48-4c0f-80a1-a327516bc882}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93105505-5748-475e-b639-fb9d0e223049}, !- Handle
  Floor 3 Locker ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e25b9d25-ae14-49a5-8323-8720ae005075}, !- Zone Air Inlet Port List
  {de120ca0-0527-463c-a6a1-5554deed88b7}, !- Zone Air Exhaust Port List
  {fe2edf9c-6e99-4212-b692-9fa6b852b95e}, !- Zone Air Node Name
  {d318a632-74f3-4924-9e6c-b35d8ceafcd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9338716-dcd6-49bd-b07d-a2a83e844998}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6b8d5c5-9e77-49d9-97e2-357b739d9dee}, !- Handle
  Node 97,                                !- Name
  {fe2edf9c-6e99-4212-b692-9fa6b852b95e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe2edf9c-6e99-4212-b692-9fa6b852b95e}, !- Handle
  {b93cae14-8c87-4d62-a366-94bb23f6a10b}, !- Name
  {93105505-5748-475e-b639-fb9d0e223049}, !- Source Object
  11,                                     !- Outlet Port
  {d6b8d5c5-9e77-49d9-97e2-357b739d9dee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e25b9d25-ae14-49a5-8323-8720ae005075}, !- Handle
  {dc415eca-2934-4480-be23-9f5250d45900}, !- Name
  {93105505-5748-475e-b639-fb9d0e223049}, !- HVAC Component
  {b736ec1c-c74c-43d3-ad6a-a1e4cae1afa7}; !- Port 1

OS:PortList,
  {de120ca0-0527-463c-a6a1-5554deed88b7}, !- Handle
  {19d02d22-87d5-4826-80af-0a909885bc75}, !- Name
  {93105505-5748-475e-b639-fb9d0e223049}; !- HVAC Component

OS:PortList,
  {d318a632-74f3-4924-9e6c-b35d8ceafcd7}, !- Handle
  {b60078ca-cb4f-49e9-bc60-83802a192e40}, !- Name
  {93105505-5748-475e-b639-fb9d0e223049}, !- HVAC Component
  {bb65d739-1af6-496b-b5ec-a3b505f2a792}; !- Port 1

OS:Sizing:Zone,
  {c15b9192-4a0c-4f7b-9623-6534a308e6ee}, !- Handle
  {93105505-5748-475e-b639-fb9d0e223049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f16f1e31-dd7e-4670-89dd-083f42f90340}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {93105505-5748-475e-b639-fb9d0e223049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e74909c5-e8b4-40b3-ae2e-e59bf2b39a8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e9338716-dcd6-49bd-b07d-a2a83e844998}, !- Handle
  Outpatient LockerRoom Thermostat 2,     !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {401a742f-8971-40ff-adc4-1a1f53ff6405}, !- Handle
  Floor 3 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3701fb2e-0dc8-45bf-b6b1-c3ebd91a5bea}, !- Zone Air Inlet Port List
  {81b9b1e4-2579-450f-88fb-f0dd9b887f7d}, !- Zone Air Exhaust Port List
  {dd198131-6c5a-44c5-924a-ac8d135666ce}, !- Zone Air Node Name
  {66edb4a5-12d7-447d-8d40-8b3345677899}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21d6b8b3-178c-42f4-bd20-fa179500880e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec5082f3-5c25-4d8c-964e-7d7c4337efe7}, !- Handle
  Node 98,                                !- Name
  {dd198131-6c5a-44c5-924a-ac8d135666ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd198131-6c5a-44c5-924a-ac8d135666ce}, !- Handle
  {ede3a991-b86c-40d0-8df9-02546cbdf9c7}, !- Name
  {401a742f-8971-40ff-adc4-1a1f53ff6405}, !- Source Object
  11,                                     !- Outlet Port
  {ec5082f3-5c25-4d8c-964e-7d7c4337efe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3701fb2e-0dc8-45bf-b6b1-c3ebd91a5bea}, !- Handle
  {c41d2c57-66c2-4a0f-9bcd-9d6e1977c232}, !- Name
  {401a742f-8971-40ff-adc4-1a1f53ff6405}, !- HVAC Component
  {59aca3f9-c081-453c-9902-bc46a96f8f0f}; !- Port 1

OS:PortList,
  {81b9b1e4-2579-450f-88fb-f0dd9b887f7d}, !- Handle
  {d654edb5-f749-4968-a64f-c8e83d280d38}, !- Name
  {401a742f-8971-40ff-adc4-1a1f53ff6405}; !- HVAC Component

OS:PortList,
  {66edb4a5-12d7-447d-8d40-8b3345677899}, !- Handle
  {f5557bd2-2370-4dc7-b803-483b3114b3a2}, !- Name
  {401a742f-8971-40ff-adc4-1a1f53ff6405}, !- HVAC Component
  {022d01dc-f22f-442c-8d1c-1f7fdbd781b5}; !- Port 1

OS:Sizing:Zone,
  {ad786e00-a9f2-46b5-b68a-7c473eaba180}, !- Handle
  {401a742f-8971-40ff-adc4-1a1f53ff6405}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3bb837b8-52e3-4665-9066-7f79099d3ebc}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {401a742f-8971-40ff-adc4-1a1f53ff6405}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60b5482e-90d2-4f47-931d-38ab6079ba3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {21d6b8b3-178c-42f4-bd20-fa179500880e}, !- Handle
  Outpatient Lounge Thermostat 3,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {383565a2-408e-4e05-8eab-3e08fd222540}, !- Handle
  Floor 3 Lounge Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {930ab51a-8485-432d-9978-286ca85372d1}, !- Zone Air Inlet Port List
  {2cd84538-6e56-4bb2-a986-f41ef2a24a22}, !- Zone Air Exhaust Port List
  {1da83943-7823-4c8d-8211-efadfe38ce9d}, !- Zone Air Node Name
  {67afe1e8-35e6-4e03-b506-4448b6102dc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ed4852-49cb-4203-8e8f-68f663ca8e8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {078ac6a1-0bf6-40e6-9fc8-3bcdd10ae415}, !- Handle
  Node 99,                                !- Name
  {1da83943-7823-4c8d-8211-efadfe38ce9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1da83943-7823-4c8d-8211-efadfe38ce9d}, !- Handle
  {8fe99b6b-4d2f-4385-bef9-a51b774db955}, !- Name
  {383565a2-408e-4e05-8eab-3e08fd222540}, !- Source Object
  11,                                     !- Outlet Port
  {078ac6a1-0bf6-40e6-9fc8-3bcdd10ae415}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {930ab51a-8485-432d-9978-286ca85372d1}, !- Handle
  {d535a334-ed33-497b-a041-69d244d20368}, !- Name
  {383565a2-408e-4e05-8eab-3e08fd222540}, !- HVAC Component
  {9187ec3c-0b9c-4c9c-a79b-b7e435821d60}; !- Port 1

OS:PortList,
  {2cd84538-6e56-4bb2-a986-f41ef2a24a22}, !- Handle
  {8e957539-4ed5-4a16-809d-989b0ee7e40d}, !- Name
  {383565a2-408e-4e05-8eab-3e08fd222540}, !- HVAC Component
  {030acefb-6b54-49d2-93da-cfab0f8ee52e}; !- Port 1

OS:PortList,
  {67afe1e8-35e6-4e03-b506-4448b6102dc0}, !- Handle
  {8d8ba9fe-c36f-42e3-b62b-5b8f7ee83dab}, !- Name
  {383565a2-408e-4e05-8eab-3e08fd222540}, !- HVAC Component
  {0fb1d29d-cce7-434e-b92e-0ee1ea05aa70}; !- Port 1

OS:Sizing:Zone,
  {6c55dbd5-b9b6-4763-9813-ab019047260a}, !- Handle
  {383565a2-408e-4e05-8eab-3e08fd222540}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff9f2abd-56db-4084-bc91-15fc0c1985c5}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {383565a2-408e-4e05-8eab-3e08fd222540}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7124b67-38ac-4a51-8977-3e529f632862}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7304fc9b-0c1c-47bd-830c-c6994bd27efb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {84ed4852-49cb-4203-8e8f-68f663ca8e8e}, !- Handle
  Outpatient Toilet Thermostat 8,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}, !- Handle
  Floor 3 Mechanical ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b68bf1c-c3fe-4953-9f59-71125ba47bf0}, !- Zone Air Inlet Port List
  {138dd92b-3e51-41c2-aeab-2c1565827716}, !- Zone Air Exhaust Port List
  {6666edc3-571f-4f17-8bde-4042fee30b41}, !- Zone Air Node Name
  {91505940-db5d-4bb4-a259-31fb8f84af8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8fd97a6-54f1-485e-b4f0-ba9bd1c43178}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b2502c7-ee22-4fb6-9851-b66260629c80}, !- Handle
  Node 100,                               !- Name
  {6666edc3-571f-4f17-8bde-4042fee30b41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6666edc3-571f-4f17-8bde-4042fee30b41}, !- Handle
  {1240a6da-c0b1-461e-822f-87b2178e3898}, !- Name
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}, !- Source Object
  11,                                     !- Outlet Port
  {3b2502c7-ee22-4fb6-9851-b66260629c80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b68bf1c-c3fe-4953-9f59-71125ba47bf0}, !- Handle
  {01e713da-5869-4fae-b255-88e3f072ac0a}, !- Name
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}, !- HVAC Component
  {34726b6e-2d52-4c7c-b2c0-b3eebd83e8a4}; !- Port 1

OS:PortList,
  {138dd92b-3e51-41c2-aeab-2c1565827716}, !- Handle
  {4a5b3082-861f-4bfa-b9b6-eb87f3c60d9f}, !- Name
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}; !- HVAC Component

OS:PortList,
  {91505940-db5d-4bb4-a259-31fb8f84af8c}, !- Handle
  {e17f3fa8-0972-4077-9135-c80f59a4d8c7}, !- Name
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}, !- HVAC Component
  {f68828bc-ddb1-4063-b425-18f70c3dc9a8}; !- Port 1

OS:Sizing:Zone,
  {91a1b793-332f-400a-9078-ed3d2154437b}, !- Handle
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9935d4d-bb12-44c1-b976-03ed6f9470f0}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4d13dda-cd74-4ba8-beaf-ac2fc2ad37d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8fd97a6-54f1-485e-b4f0-ba9bd1c43178}, !- Handle
  Outpatient Elec/MechRoom Thermostat 2,  !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61a9d394-a4d3-45b4-90cb-21d496b59488}, !- Handle
  Floor 3 Mechanical Hall ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d21d0aa0-b762-4b81-877e-b46c74f6beb2}, !- Zone Air Inlet Port List
  {119f4b97-ee94-4bc6-b7ce-013637c2ac0a}, !- Zone Air Exhaust Port List
  {093f324f-6e37-472b-ba3e-fb502efaf77e}, !- Zone Air Node Name
  {69ab649c-3f60-4241-b74c-4d6ed10f048c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a5c801a-3ec9-4917-b314-b7b2efcdb472}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {044803b3-0e41-4262-80e5-bccf345583d1}, !- Handle
  Node 101,                               !- Name
  {093f324f-6e37-472b-ba3e-fb502efaf77e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {093f324f-6e37-472b-ba3e-fb502efaf77e}, !- Handle
  {545ebce3-f939-4a92-87a2-1907278c328e}, !- Name
  {61a9d394-a4d3-45b4-90cb-21d496b59488}, !- Source Object
  11,                                     !- Outlet Port
  {044803b3-0e41-4262-80e5-bccf345583d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d21d0aa0-b762-4b81-877e-b46c74f6beb2}, !- Handle
  {65eb255c-fc41-4100-9e43-0e57f9d416b0}, !- Name
  {61a9d394-a4d3-45b4-90cb-21d496b59488}, !- HVAC Component
  {b9f85c0e-83c8-40d5-bf38-57501f88c10f}; !- Port 1

OS:PortList,
  {119f4b97-ee94-4bc6-b7ce-013637c2ac0a}, !- Handle
  {09833a6c-842f-4fb2-a019-5336c50a9bbc}, !- Name
  {61a9d394-a4d3-45b4-90cb-21d496b59488}; !- HVAC Component

OS:PortList,
  {69ab649c-3f60-4241-b74c-4d6ed10f048c}, !- Handle
  {14ce7699-42be-4c11-a946-9c263cb3947c}, !- Name
  {61a9d394-a4d3-45b4-90cb-21d496b59488}, !- HVAC Component
  {23ade264-d2c1-4cdb-82e0-7d566842f44b}; !- Port 1

OS:Sizing:Zone,
  {2ac91bea-0bdb-4da7-93ce-bbb85dd358b8}, !- Handle
  {61a9d394-a4d3-45b4-90cb-21d496b59488}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8606c02-cdd7-46e2-a0b3-e9c3430c4b84}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {61a9d394-a4d3-45b4-90cb-21d496b59488}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {317d8b60-c337-4a82-8421-f6e318a6c1a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5a5c801a-3ec9-4917-b314-b7b2efcdb472}, !- Handle
  Outpatient Hall Thermostat 19,          !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c6e3d4f-2299-47e9-80d3-b7e6f5b19f49}, !- Handle
  Floor 3 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09f112e1-d203-41c1-a084-89070c4636eb}, !- Zone Air Inlet Port List
  {4c1ce5d5-99f7-4d65-88d8-9dc7aeedffbe}, !- Zone Air Exhaust Port List
  {b5258cc2-91b8-455e-8c5c-65e3af22b963}, !- Zone Air Node Name
  {11ce5711-7ace-46ac-9551-9d09072e7c54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a4f4cd6-c820-4226-8e41-a72a5e16d15f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {947cb043-ed2f-4af1-94bb-17ae58ea8e2b}, !- Handle
  Node 102,                               !- Name
  {b5258cc2-91b8-455e-8c5c-65e3af22b963}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5258cc2-91b8-455e-8c5c-65e3af22b963}, !- Handle
  {203ce3e4-e87d-4c0a-be38-764d15fb4b44}, !- Name
  {5c6e3d4f-2299-47e9-80d3-b7e6f5b19f49}, !- Source Object
  11,                                     !- Outlet Port
  {947cb043-ed2f-4af1-94bb-17ae58ea8e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09f112e1-d203-41c1-a084-89070c4636eb}, !- Handle
  {ffc9674b-b6f2-491d-bb7d-c7f7f5e1601c}, !- Name
  {5c6e3d4f-2299-47e9-80d3-b7e6f5b19f49}, !- HVAC Component
  {4212d1d8-dbae-4c57-89be-ca28988e91db}; !- Port 1

OS:PortList,
  {4c1ce5d5-99f7-4d65-88d8-9dc7aeedffbe}, !- Handle
  {56aa5887-0310-4e56-8e99-2ecbcc891689}, !- Name
  {5c6e3d4f-2299-47e9-80d3-b7e6f5b19f49}; !- HVAC Component

OS:PortList,
  {11ce5711-7ace-46ac-9551-9d09072e7c54}, !- Handle
  {45b4d001-44e8-4663-b6de-a3763c7512f5}, !- Name
  {5c6e3d4f-2299-47e9-80d3-b7e6f5b19f49}, !- HVAC Component
  {f10098b8-2b5d-4326-9d31-6771418608bb}; !- Port 1

OS:Sizing:Zone,
  {585e9675-48bb-4c40-babb-fd85edb3ba00}, !- Handle
  {5c6e3d4f-2299-47e9-80d3-b7e6f5b19f49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7b5de27-e772-49de-865f-baadf5de1c0f}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {5c6e3d4f-2299-47e9-80d3-b7e6f5b19f49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {100ad0ba-af86-42e7-b6db-1d8114791d34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a4f4cd6-c820-4226-8e41-a72a5e16d15f}, !- Handle
  Outpatient Office Thermostat 10,        !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57065dd1-3c6d-407d-a59d-4650f4a570e3}, !- Handle
  Floor 3 Office Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e71c6b52-0cdc-44dd-9f03-f083ef01f432}, !- Zone Air Inlet Port List
  {a818ef62-25f0-4fe1-80e9-97dbd6a95dd9}, !- Zone Air Exhaust Port List
  {00aa05cf-6ee1-45d0-962b-729d0a6c16ba}, !- Zone Air Node Name
  {5c861b59-d081-479a-932a-ca9d3e5f7607}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {547b561f-6960-42f8-b7b2-a5a8b377f24b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c8d9491-62e0-4429-8b0a-ccaf55755a0f}, !- Handle
  Node 103,                               !- Name
  {00aa05cf-6ee1-45d0-962b-729d0a6c16ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00aa05cf-6ee1-45d0-962b-729d0a6c16ba}, !- Handle
  {c8e7d740-128e-492c-b552-14a30e8bb5ca}, !- Name
  {57065dd1-3c6d-407d-a59d-4650f4a570e3}, !- Source Object
  11,                                     !- Outlet Port
  {5c8d9491-62e0-4429-8b0a-ccaf55755a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e71c6b52-0cdc-44dd-9f03-f083ef01f432}, !- Handle
  {52d53fce-3c13-4d54-94c0-bf0e511ca598}, !- Name
  {57065dd1-3c6d-407d-a59d-4650f4a570e3}, !- HVAC Component
  {b19dfb61-2d27-4dd0-9973-b1fc3ea50d7e}; !- Port 1

OS:PortList,
  {a818ef62-25f0-4fe1-80e9-97dbd6a95dd9}, !- Handle
  {1c303586-4dc0-4f00-b770-3e019929906c}, !- Name
  {57065dd1-3c6d-407d-a59d-4650f4a570e3}; !- HVAC Component

OS:PortList,
  {5c861b59-d081-479a-932a-ca9d3e5f7607}, !- Handle
  {af0a64ad-8e34-4ca4-8d80-2d6d25fde841}, !- Name
  {57065dd1-3c6d-407d-a59d-4650f4a570e3}, !- HVAC Component
  {13f2e64d-8194-4ebb-8534-1a1b43a4c88e}; !- Port 1

OS:Sizing:Zone,
  {34c0b4de-9cb7-45e4-9142-a69e46f444f2}, !- Handle
  {57065dd1-3c6d-407d-a59d-4650f4a570e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {273c2e94-0b88-4253-aef6-a5d17c60d063}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {57065dd1-3c6d-407d-a59d-4650f4a570e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5acc33f5-f2f3-4c3f-a7ca-1d9d5a1bb85f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {547b561f-6960-42f8-b7b2-a5a8b377f24b}, !- Handle
  Outpatient Hall_infil Thermostat 5,     !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {149dab09-bba5-40a5-9e1f-ec7bac734532}, !- Handle
  Floor 3 Office Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c2a4b17-fad2-43a6-9c6d-414ebb0a29a6}, !- Zone Air Inlet Port List
  {0b4009e2-36ce-42c5-9651-f67d4d6c48ef}, !- Zone Air Exhaust Port List
  {b7a34bf1-ffdb-4081-b175-a0bcc8c4c271}, !- Zone Air Node Name
  {2a1737cd-f32f-42db-8406-5003ea6028e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36d5380a-2fa8-4475-a016-6ad04e151313}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9784fed1-ab6c-444a-8794-052050a1751f}, !- Handle
  Node 104,                               !- Name
  {b7a34bf1-ffdb-4081-b175-a0bcc8c4c271}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7a34bf1-ffdb-4081-b175-a0bcc8c4c271}, !- Handle
  {561026f8-c0f0-4e3d-bbdd-3fe8d49ce9e6}, !- Name
  {149dab09-bba5-40a5-9e1f-ec7bac734532}, !- Source Object
  11,                                     !- Outlet Port
  {9784fed1-ab6c-444a-8794-052050a1751f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c2a4b17-fad2-43a6-9c6d-414ebb0a29a6}, !- Handle
  {dd656d7c-526c-4024-8889-22b732ada1be}, !- Name
  {149dab09-bba5-40a5-9e1f-ec7bac734532}, !- HVAC Component
  {1168abbd-b8d9-404e-a5ec-9a35166e87b8}; !- Port 1

OS:PortList,
  {0b4009e2-36ce-42c5-9651-f67d4d6c48ef}, !- Handle
  {40c129a9-4294-44d1-9fb3-c00111e532ee}, !- Name
  {149dab09-bba5-40a5-9e1f-ec7bac734532}, !- HVAC Component
  {dae1d8ee-7aa2-456d-95cb-9a87fb517a4e}; !- Port 1

OS:PortList,
  {2a1737cd-f32f-42db-8406-5003ea6028e1}, !- Handle
  {39661ea4-a3cc-489f-ad8b-6a19defd9eb3}, !- Name
  {149dab09-bba5-40a5-9e1f-ec7bac734532}, !- HVAC Component
  {fdeea3cc-78fa-47ab-9707-59ef7cb3be76}; !- Port 1

OS:Sizing:Zone,
  {6006fdfd-76a7-42b3-84c1-ab5bd69c841f}, !- Handle
  {149dab09-bba5-40a5-9e1f-ec7bac734532}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44739d55-87c1-4193-af1a-116572de8692}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {149dab09-bba5-40a5-9e1f-ec7bac734532}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38621b8b-7adf-42d0-b1f4-e5e8bd7174fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13fc2c74-5d67-48e0-8d5c-5aadbc3aaefa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {36d5380a-2fa8-4475-a016-6ad04e151313}, !- Handle
  Outpatient Toilet Thermostat 9,         !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {362f0eb0-1884-4d8e-983d-1407c5362d60}, !- Handle
  Floor 3 Physical Therapy 1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4bf3381-82dd-4e5e-9ade-2d0479e9b57c}, !- Zone Air Inlet Port List
  {abcef855-ff22-448d-8d3e-12f77326837e}, !- Zone Air Exhaust Port List
  {d2a9095b-da34-43c3-8428-dd4fff396c7f}, !- Zone Air Node Name
  {7e793bf4-91ad-4950-bfad-ef1cb4c1c91f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2586a197-a494-4401-a3d4-5036f713da70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {864b50a0-34ce-4873-9b79-3bdc2c996af2}, !- Handle
  Node 105,                               !- Name
  {d2a9095b-da34-43c3-8428-dd4fff396c7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a9095b-da34-43c3-8428-dd4fff396c7f}, !- Handle
  {a651e051-df31-4b12-95cc-bfb4815c9bcf}, !- Name
  {362f0eb0-1884-4d8e-983d-1407c5362d60}, !- Source Object
  11,                                     !- Outlet Port
  {864b50a0-34ce-4873-9b79-3bdc2c996af2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4bf3381-82dd-4e5e-9ade-2d0479e9b57c}, !- Handle
  {6f3ec691-0cc9-43bd-b452-3f182c070886}, !- Name
  {362f0eb0-1884-4d8e-983d-1407c5362d60}, !- HVAC Component
  {deda3d8d-24d1-4040-b2ac-29f09479e64a}; !- Port 1

OS:PortList,
  {abcef855-ff22-448d-8d3e-12f77326837e}, !- Handle
  {e70f775e-69f2-4904-969c-add59901bbaf}, !- Name
  {362f0eb0-1884-4d8e-983d-1407c5362d60}; !- HVAC Component

OS:PortList,
  {7e793bf4-91ad-4950-bfad-ef1cb4c1c91f}, !- Handle
  {1ee5a83e-33c2-4acb-96b4-dc53c0f73d20}, !- Name
  {362f0eb0-1884-4d8e-983d-1407c5362d60}, !- HVAC Component
  {301b2b19-6d2f-41e4-b08b-319f12101a09}; !- Port 1

OS:Sizing:Zone,
  {2fcd786d-d34d-4258-a5fa-55c51878ae09}, !- Handle
  {362f0eb0-1884-4d8e-983d-1407c5362d60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e45dd310-dd31-4cf4-807f-309dabf8e7d8}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {362f0eb0-1884-4d8e-983d-1407c5362d60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9e9e6c2-eb87-44a4-be77-b12969f92da1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2586a197-a494-4401-a3d4-5036f713da70}, !- Handle
  Outpatient PhysicalTherapy Thermostat 1, !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40c18f12-7e61-4924-97da-71fa32f0c694}, !- Handle
  Floor 3 Physical Therapy 2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf40615c-5673-46d8-85ba-9b34b392e255}, !- Zone Air Inlet Port List
  {871d0e1e-5ca2-4f31-a9a7-6efcf585fb18}, !- Zone Air Exhaust Port List
  {6ca3e510-7e27-4f80-8737-dab8d6867931}, !- Zone Air Node Name
  {a587d389-2396-4b87-b978-5facf4c4ea2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9d7bb27-3932-4db7-ba81-7794e4e3251d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e5c6e59-6d11-4bab-aa14-c621083172d4}, !- Handle
  Node 106,                               !- Name
  {6ca3e510-7e27-4f80-8737-dab8d6867931}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ca3e510-7e27-4f80-8737-dab8d6867931}, !- Handle
  {50171145-8f27-42a0-b8f7-60e4b0db8c92}, !- Name
  {40c18f12-7e61-4924-97da-71fa32f0c694}, !- Source Object
  11,                                     !- Outlet Port
  {4e5c6e59-6d11-4bab-aa14-c621083172d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf40615c-5673-46d8-85ba-9b34b392e255}, !- Handle
  {09b1f1b0-e737-4c5b-8655-db984dc589b9}, !- Name
  {40c18f12-7e61-4924-97da-71fa32f0c694}, !- HVAC Component
  {cdc03ef6-5dfe-496c-8a32-692acdb80caa}; !- Port 1

OS:PortList,
  {871d0e1e-5ca2-4f31-a9a7-6efcf585fb18}, !- Handle
  {3eca21a0-f067-4443-8d1d-be9a5931d510}, !- Name
  {40c18f12-7e61-4924-97da-71fa32f0c694}; !- HVAC Component

OS:PortList,
  {a587d389-2396-4b87-b978-5facf4c4ea2c}, !- Handle
  {1b74767c-dd2c-4c87-948e-73f801486ca8}, !- Name
  {40c18f12-7e61-4924-97da-71fa32f0c694}, !- HVAC Component
  {d2f2ee0f-f54f-44b9-8d8c-13f480020d0f}; !- Port 1

OS:Sizing:Zone,
  {168aa0b9-a276-459a-a152-654e73174c60}, !- Handle
  {40c18f12-7e61-4924-97da-71fa32f0c694}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f479b01-3ccf-4451-883e-135c9234880e}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {40c18f12-7e61-4924-97da-71fa32f0c694}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4544ccd8-1364-40a4-b022-78f1b72c2698}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9d7bb27-3932-4db7-ba81-7794e4e3251d}, !- Handle
  Outpatient PhysicalTherapy Thermostat 2, !- Name
  {d4124c5f-c26b-4d03-91a3-c98c91e3f13e}, !- Heating Setpoint Temperature Schedule Name
  {8968657d-0538-4007-b8b4-e2bcfac1b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fec6c92e-a6e7-4428-96cf-977b24d78ecb}, !- Handle
  Floor 3 Physical Therapy Toilet ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ac6784a-97ca-4acf-982e-50abbc77905d}, !- Zone Air Inlet Port List
  {02895d04-c177-402b-9ba1-6874b8c1d3b1}, !- Zone Air Exhaust Port List
  {2965cdf5-b514-490d-9a27-ae499e201a28}, !- Zone Air Node Name
  {8a875643-30df-46b1-a8c5-1a2303dcf862}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
