  {35499c2b-a70c-477b-8ea1-62a4b929f814}, !- Inlet Port
  {2d22b3f8-2053-4edd-9365-36245ce73876}; !- Outlet Port

OS:Node,
  {07753e07-ef72-4bd6-801b-f024d19bc644}, !- Handle
  Node 542,                               !- Name
  {c6352105-5bfc-47f2-a72b-94e6690a3cb0}, !- Inlet Port
  {4875e43b-89c0-45f2-b8d6-ca9aaf2655b0}; !- Outlet Port

OS:Connection,
  {2d22b3f8-2053-4edd-9365-36245ce73876}, !- Handle
  {8a86026a-c31a-4e23-b8d6-ee1c6125f82b}, !- Name
  {42211568-79db-4f65-a729-c1ae847dd735}, !- Source Object
  3,                                      !- Outlet Port
  {9be03c56-dee7-4f33-8882-d47b5a943e32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6352105-5bfc-47f2-a72b-94e6690a3cb0}, !- Handle
  {13d1ca96-888c-47e7-8958-8153aee4c6e5}, !- Name
  {c39b6547-068b-444e-8b2a-60231474316c}, !- Source Object
  3,                                      !- Outlet Port
  {07753e07-ef72-4bd6-801b-f024d19bc644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4875e43b-89c0-45f2-b8d6-ca9aaf2655b0}, !- Handle
  {c35c9a17-7ac6-45ba-8d5d-f200397258de}, !- Name
  {07753e07-ef72-4bd6-801b-f024d19bc644}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {3b8b0853-20a9-4cd0-af8e-ad1b07b3ffbb}, !- Handle
  Node 543,                               !- Name
  {580863f4-a17d-40cc-a073-dd18f5ab5bb5}, !- Inlet Port
  {8c6d74de-b2a4-4558-b0c6-f53bea934f9b}; !- Outlet Port

OS:Connection,
  {580863f4-a17d-40cc-a073-dd18f5ab5bb5}, !- Handle
  {343be088-a317-48f2-9122-5573f4c639f8}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  40,                                     !- Outlet Port
  {3b8b0853-20a9-4cd0-af8e-ad1b07b3ffbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6d74de-b2a4-4558-b0c6-f53bea934f9b}, !- Handle
  {ea98eff1-c506-466f-8b6d-b2bc1466a520}, !- Name
  {3b8b0853-20a9-4cd0-af8e-ad1b07b3ffbb}, !- Source Object
  3,                                      !- Outlet Port
  {c57c3d94-168d-4def-a53d-8d2ccf44f933}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35499c2b-a70c-477b-8ea1-62a4b929f814}, !- Handle
  {4563db6a-4e43-4c38-a17c-ab451584b7df}, !- Name
  {c57c3d94-168d-4def-a53d-8d2ccf44f933}, !- Source Object
  12,                                     !- Outlet Port
  {42211568-79db-4f65-a729-c1ae847dd735}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0bcfb83-ee56-4078-a35f-0a86cd924ee8}, !- Handle
  Floor 3 Elevator Hall ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ea0e55a-2f5a-4e27-b545-41f3dd8bfad7}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal,  !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {afade9ce-e6c4-4a68-a708-ed309751759b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0bcfb83-ee56-4078-a35f-0a86cd924ee8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd2af3ea-1a2c-4e6c-9103-563af3ba7d7e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a07bc90-d150-406e-9abe-5fb3625c0ed3}, !- Handle
  Node 544,                               !- Name
  {dd2af3ea-1a2c-4e6c-9103-563af3ba7d7e}, !- Inlet Port
  {f84d60bd-8f4c-49f3-81db-caafdb971622}; !- Outlet Port

OS:Node,
  {23332f87-d316-43a2-908e-c050dedf8c60}, !- Handle
  Node 545,                               !- Name
  {c5ffa42d-ef8e-4a2c-89d4-470b6713a7dc}, !- Inlet Port
  {9753dd9c-0fde-472c-bb82-7d7d4302fd5e}; !- Outlet Port

OS:Connection,
  {f84d60bd-8f4c-49f3-81db-caafdb971622}, !- Handle
  {5f367caa-95fb-4826-a370-cd3a90699c86}, !- Name
  {6a07bc90-d150-406e-9abe-5fb3625c0ed3}, !- Source Object
  3,                                      !- Outlet Port
  {cadfcc63-fc81-4597-99b4-aae2158f86f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5ffa42d-ef8e-4a2c-89d4-470b6713a7dc}, !- Handle
  {b606c42f-8ec4-4dca-9b4c-1ecf72596df0}, !- Name
  {7d6e8b92-89f7-4ed8-b670-7b9bcce835c9}, !- Source Object
  3,                                      !- Outlet Port
  {23332f87-d316-43a2-908e-c050dedf8c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9753dd9c-0fde-472c-bb82-7d7d4302fd5e}, !- Handle
  {0584b525-f422-470a-b4f3-7e14ca15ec71}, !- Name
  {23332f87-d316-43a2-908e-c050dedf8c60}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {b6504366-5f23-48ca-a329-ef72403d4673}, !- Handle
  Node 546,                               !- Name
  {d67b6c57-7845-419f-9baf-0f16f1e72ea3}, !- Inlet Port
  {afade9ce-e6c4-4a68-a708-ed309751759b}; !- Outlet Port

OS:Connection,
  {d67b6c57-7845-419f-9baf-0f16f1e72ea3}, !- Handle
  {26a3e59a-213c-4290-abcf-583e72df838d}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  41,                                     !- Outlet Port
  {b6504366-5f23-48ca-a329-ef72403d4673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afade9ce-e6c4-4a68-a708-ed309751759b}, !- Handle
  {5b2afeca-e3ef-4334-904a-47c3e552e151}, !- Name
  {b6504366-5f23-48ca-a329-ef72403d4673}, !- Source Object
  3,                                      !- Outlet Port
  {8ea0e55a-2f5a-4e27-b545-41f3dd8bfad7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd2af3ea-1a2c-4e6c-9103-563af3ba7d7e}, !- Handle
  {139f054a-393e-4795-a78d-ea4a11b57388}, !- Name
  {8ea0e55a-2f5a-4e27-b545-41f3dd8bfad7}, !- Source Object
  12,                                     !- Outlet Port
  {6a07bc90-d150-406e-9abe-5fb3625c0ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34aba6e7-055f-457b-b9c6-31142a0cfd6e}, !- Handle
  Floor 3 Humid ZN Electric Reheat Coil,  !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1fc8da00-5967-4e18-a8f2-5aff5a2381ee}, !- Handle
  Floor 3 Humid ZN VAV Terminal,          !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {3ef89571-1e30-40ce-8690-1d1b656036f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34aba6e7-055f-457b-b9c6-31142a0cfd6e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b568975-2d94-4df2-a924-4db7b314a775}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dde0bbd7-3f00-4d6f-8373-ef6f098a3561}, !- Handle
  Node 547,                               !- Name
  {0b568975-2d94-4df2-a924-4db7b314a775}, !- Inlet Port
  {3263b939-699a-408d-a08a-7f1546ab4656}; !- Outlet Port

OS:Node,
  {ef18fb39-5887-4ef9-9024-4bdb4e17b981}, !- Handle
  Node 548,                               !- Name
  {b155df6c-e102-411e-9199-84d032bd519f}, !- Inlet Port
  {4a5bdf39-f915-48ec-ae76-2418bee3a5ad}; !- Outlet Port

OS:Connection,
  {3263b939-699a-408d-a08a-7f1546ab4656}, !- Handle
  {032f2db7-9e23-4095-80dc-72ac4b93f21e}, !- Name
  {dde0bbd7-3f00-4d6f-8373-ef6f098a3561}, !- Source Object
  3,                                      !- Outlet Port
  {5bd99ea3-9cd1-4823-9790-ff5f8bba42fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b155df6c-e102-411e-9199-84d032bd519f}, !- Handle
  {0d4f444c-dcdf-4a2f-8dcf-b107fd9e08d9}, !- Name
  {54686780-9660-4dec-a7e0-98c0a1c8f1f5}, !- Source Object
  3,                                      !- Outlet Port
  {ef18fb39-5887-4ef9-9024-4bdb4e17b981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5bdf39-f915-48ec-ae76-2418bee3a5ad}, !- Handle
  {a9d53367-399a-4dcb-beb9-e8c4bbadfc6b}, !- Name
  {ef18fb39-5887-4ef9-9024-4bdb4e17b981}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {3a01a1cb-3e5d-4c8b-96f9-dbc75b35f45b}, !- Handle
  Node 549,                               !- Name
  {87060b14-3fe0-4a03-a2f6-c29ec0584a5e}, !- Inlet Port
  {3ef89571-1e30-40ce-8690-1d1b656036f4}; !- Outlet Port

OS:Connection,
  {87060b14-3fe0-4a03-a2f6-c29ec0584a5e}, !- Handle
  {1b8ebdaf-4c8c-4a75-ac03-90b553238ece}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  42,                                     !- Outlet Port
  {3a01a1cb-3e5d-4c8b-96f9-dbc75b35f45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef89571-1e30-40ce-8690-1d1b656036f4}, !- Handle
  {dc60cde5-85f3-4061-8a24-c588f719d6c1}, !- Name
  {3a01a1cb-3e5d-4c8b-96f9-dbc75b35f45b}, !- Source Object
  3,                                      !- Outlet Port
  {1fc8da00-5967-4e18-a8f2-5aff5a2381ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b568975-2d94-4df2-a924-4db7b314a775}, !- Handle
  {731d643f-5ca6-44f0-9a6a-e5a424a7ed32}, !- Name
  {1fc8da00-5967-4e18-a8f2-5aff5a2381ee}, !- Source Object
  12,                                     !- Outlet Port
  {dde0bbd7-3f00-4d6f-8373-ef6f098a3561}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {570f9a7d-994c-4d08-84c6-97664bea9663}, !- Handle
  Floor 3 Janitor ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bffdfcb6-5eb9-4ac2-9bfa-5c0509791dc9}, !- Handle
  Floor 3 Janitor ZN VAV Terminal,        !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {fa7a5de0-4c43-4946-8e6f-fa298b1b083e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {570f9a7d-994c-4d08-84c6-97664bea9663}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04f6bb4c-b94c-4717-bd51-2d7b48acc43e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c01c70e2-4ce8-4377-bc17-00b56a4086ef}, !- Handle
  Node 550,                               !- Name
  {04f6bb4c-b94c-4717-bd51-2d7b48acc43e}, !- Inlet Port
  {bbefc22a-5bf5-4ea7-9e0d-523ac160a603}; !- Outlet Port

OS:Node,
  {0ba274dd-749a-484b-bc19-a2c897ffe8bc}, !- Handle
  Node 551,                               !- Name
  {8d1cabb9-3c2d-4ea7-9f3f-03e8eae3e9d9}, !- Inlet Port
  {49b6702a-07de-4d79-973c-ed983c5eb644}; !- Outlet Port

OS:Connection,
  {bbefc22a-5bf5-4ea7-9e0d-523ac160a603}, !- Handle
  {e3c4d051-5b6f-41a6-ad24-a4ceec4de969}, !- Name
  {c01c70e2-4ce8-4377-bc17-00b56a4086ef}, !- Source Object
  3,                                      !- Outlet Port
  {3f59ecfe-fdbc-4aa5-8ed1-63a8a8b4d171}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d1cabb9-3c2d-4ea7-9f3f-03e8eae3e9d9}, !- Handle
  {778f0563-18ca-4ead-b773-4620fdb8fd1f}, !- Name
  {c059cca8-5fc0-47fb-a397-8c194892999e}, !- Source Object
  3,                                      !- Outlet Port
  {0ba274dd-749a-484b-bc19-a2c897ffe8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b6702a-07de-4d79-973c-ed983c5eb644}, !- Handle
  {ed46f425-5b50-4ed7-92a7-e31423aa75b3}, !- Name
  {0ba274dd-749a-484b-bc19-a2c897ffe8bc}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {8442f53d-9414-4439-9d33-69c0efbe2324}, !- Handle
  Node 552,                               !- Name
  {89e1520f-fca6-4fe4-bcbb-dbd68199aff3}, !- Inlet Port
  {fa7a5de0-4c43-4946-8e6f-fa298b1b083e}; !- Outlet Port

OS:Connection,
  {89e1520f-fca6-4fe4-bcbb-dbd68199aff3}, !- Handle
  {945cc01a-00d4-4ebd-b376-c9789728c4de}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  43,                                     !- Outlet Port
  {8442f53d-9414-4439-9d33-69c0efbe2324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7a5de0-4c43-4946-8e6f-fa298b1b083e}, !- Handle
  {840ba7f0-6eb0-4af0-a58e-63f2653c19be}, !- Name
  {8442f53d-9414-4439-9d33-69c0efbe2324}, !- Source Object
  3,                                      !- Outlet Port
  {bffdfcb6-5eb9-4ac2-9bfa-5c0509791dc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04f6bb4c-b94c-4717-bd51-2d7b48acc43e}, !- Handle
  {4ec5c174-93c3-4564-a5b9-8c35b334b216}, !- Name
  {bffdfcb6-5eb9-4ac2-9bfa-5c0509791dc9}, !- Source Object
  12,                                     !- Outlet Port
  {c01c70e2-4ce8-4377-bc17-00b56a4086ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e7175371-ca8c-478d-901d-5f4b1530a7ac}, !- Handle
  Floor 3 Locker ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e74909c5-e8b4-40b3-ae2e-e59bf2b39a8e}, !- Handle
  Floor 3 Locker ZN VAV Terminal,         !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {2d456975-c91b-47b8-a666-e4c1667d8ed4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7175371-ca8c-478d-901d-5f4b1530a7ac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5697e44f-4a65-4501-be61-9dbdcae521e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {27429664-0a56-4288-9761-db9dd9a9a43f}, !- Handle
  Node 553,                               !- Name
  {5697e44f-4a65-4501-be61-9dbdcae521e4}, !- Inlet Port
  {b736ec1c-c74c-43d3-ad6a-a1e4cae1afa7}; !- Outlet Port

OS:Node,
  {583932e5-9860-4a87-9bd3-5788672f4fa0}, !- Handle
  Node 554,                               !- Name
  {bb65d739-1af6-496b-b5ec-a3b505f2a792}, !- Inlet Port
  {d1b2ba7c-8736-405b-b757-8a91329a508c}; !- Outlet Port

OS:Connection,
  {b736ec1c-c74c-43d3-ad6a-a1e4cae1afa7}, !- Handle
  {fec40677-5e43-40f4-8ab0-99392249587e}, !- Name
  {27429664-0a56-4288-9761-db9dd9a9a43f}, !- Source Object
  3,                                      !- Outlet Port
  {e25b9d25-ae14-49a5-8323-8720ae005075}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb65d739-1af6-496b-b5ec-a3b505f2a792}, !- Handle
  {696d6fa8-3d93-4171-bad9-d265716e5455}, !- Name
  {d318a632-74f3-4924-9e6c-b35d8ceafcd7}, !- Source Object
  3,                                      !- Outlet Port
  {583932e5-9860-4a87-9bd3-5788672f4fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b2ba7c-8736-405b-b757-8a91329a508c}, !- Handle
  {3ef33736-db48-4fff-ae90-c1861387cd16}, !- Name
  {583932e5-9860-4a87-9bd3-5788672f4fa0}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {c936006e-2d63-42e9-aa0f-09ed30c776e0}, !- Handle
  Node 555,                               !- Name
  {990bee61-40fe-4282-97e0-20669681c275}, !- Inlet Port
  {2d456975-c91b-47b8-a666-e4c1667d8ed4}; !- Outlet Port

OS:Connection,
  {990bee61-40fe-4282-97e0-20669681c275}, !- Handle
  {87991162-5f0d-4047-b497-bd2d240a41ac}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  44,                                     !- Outlet Port
  {c936006e-2d63-42e9-aa0f-09ed30c776e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d456975-c91b-47b8-a666-e4c1667d8ed4}, !- Handle
  {f0561464-3641-4ffc-a8f9-fe4b72d070c1}, !- Name
  {c936006e-2d63-42e9-aa0f-09ed30c776e0}, !- Source Object
  3,                                      !- Outlet Port
  {e74909c5-e8b4-40b3-ae2e-e59bf2b39a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5697e44f-4a65-4501-be61-9dbdcae521e4}, !- Handle
  {0e032ebb-bf42-44b2-a8ea-812844881e3a}, !- Name
  {e74909c5-e8b4-40b3-ae2e-e59bf2b39a8e}, !- Source Object
  12,                                     !- Outlet Port
  {27429664-0a56-4288-9761-db9dd9a9a43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {454a9f7d-4a5e-4f4b-88da-9e34b903bfe2}, !- Handle
  Floor 3 Lounge ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60b5482e-90d2-4f47-931d-38ab6079ba3a}, !- Handle
  Floor 3 Lounge ZN VAV Terminal,         !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {8b1a80ee-19b6-47f1-9a8d-3f6550f53d76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {454a9f7d-4a5e-4f4b-88da-9e34b903bfe2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1dced5d2-3d78-4472-9967-8fa22035bc65}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04043c05-1d28-488a-a56c-f91a511cc5f9}, !- Handle
  Node 556,                               !- Name
  {1dced5d2-3d78-4472-9967-8fa22035bc65}, !- Inlet Port
  {59aca3f9-c081-453c-9902-bc46a96f8f0f}; !- Outlet Port

OS:Node,
  {8b0bdac9-def5-4aa7-8b89-d180f458812b}, !- Handle
  Node 557,                               !- Name
  {022d01dc-f22f-442c-8d1c-1f7fdbd781b5}, !- Inlet Port
  {5af6719a-cc3d-40ec-9bf0-f102e128b470}; !- Outlet Port

OS:Connection,
  {59aca3f9-c081-453c-9902-bc46a96f8f0f}, !- Handle
  {019f02bf-6887-4eca-9ca0-9197e038f11a}, !- Name
  {04043c05-1d28-488a-a56c-f91a511cc5f9}, !- Source Object
  3,                                      !- Outlet Port
  {3701fb2e-0dc8-45bf-b6b1-c3ebd91a5bea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {022d01dc-f22f-442c-8d1c-1f7fdbd781b5}, !- Handle
  {4bef07d3-474c-4ce2-a475-c95957fb68e6}, !- Name
  {66edb4a5-12d7-447d-8d40-8b3345677899}, !- Source Object
  3,                                      !- Outlet Port
  {8b0bdac9-def5-4aa7-8b89-d180f458812b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af6719a-cc3d-40ec-9bf0-f102e128b470}, !- Handle
  {7ceba690-b657-4407-8ea2-dd9d172a91fa}, !- Name
  {8b0bdac9-def5-4aa7-8b89-d180f458812b}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {2deee737-9be5-40ad-9f24-28c7a9af5a44}, !- Handle
  Node 558,                               !- Name
  {ba9f32b0-48f1-4187-8e42-b586ca4ca553}, !- Inlet Port
  {8b1a80ee-19b6-47f1-9a8d-3f6550f53d76}; !- Outlet Port

OS:Connection,
  {ba9f32b0-48f1-4187-8e42-b586ca4ca553}, !- Handle
  {1ad66114-13a8-441a-b27e-655467d19f21}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  45,                                     !- Outlet Port
  {2deee737-9be5-40ad-9f24-28c7a9af5a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1a80ee-19b6-47f1-9a8d-3f6550f53d76}, !- Handle
  {1978f808-4c92-4c2b-9380-4887d4861d9c}, !- Name
  {2deee737-9be5-40ad-9f24-28c7a9af5a44}, !- Source Object
  3,                                      !- Outlet Port
  {60b5482e-90d2-4f47-931d-38ab6079ba3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dced5d2-3d78-4472-9967-8fa22035bc65}, !- Handle
  {3025586a-6d77-4a97-bdd7-24eae8655bcc}, !- Name
  {60b5482e-90d2-4f47-931d-38ab6079ba3a}, !- Source Object
  12,                                     !- Outlet Port
  {04043c05-1d28-488a-a56c-f91a511cc5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {02488551-163e-4cea-b491-059c2c21a2e1}, !- Handle
  Floor 3 Lounge Toilet ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7124b67-38ac-4a51-8977-3e529f632862}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal,  !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {d1257a01-368a-496b-952f-ad084b288c17}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {02488551-163e-4cea-b491-059c2c21a2e1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddbab473-1fb3-413a-8c89-916d8160c839}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {525466fb-aa5d-4993-8b59-3549c9730265}, !- Handle
  Node 559,                               !- Name
  {ddbab473-1fb3-413a-8c89-916d8160c839}, !- Inlet Port
  {9187ec3c-0b9c-4c9c-a79b-b7e435821d60}; !- Outlet Port

OS:Node,
  {5bffc3f9-40fa-40ff-9b3e-88fc0f66d511}, !- Handle
  Node 560,                               !- Name
  {0fb1d29d-cce7-434e-b92e-0ee1ea05aa70}, !- Inlet Port
  {e4239b15-8f78-4391-920b-4e631959e1ac}; !- Outlet Port

OS:Connection,
  {9187ec3c-0b9c-4c9c-a79b-b7e435821d60}, !- Handle
  {18ca89dc-72f8-43f0-b549-1b6d2f363a6b}, !- Name
  {525466fb-aa5d-4993-8b59-3549c9730265}, !- Source Object
  3,                                      !- Outlet Port
  {930ab51a-8485-432d-9978-286ca85372d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fb1d29d-cce7-434e-b92e-0ee1ea05aa70}, !- Handle
  {e57a0c24-383d-43a6-9657-f87627ff805c}, !- Name
  {67afe1e8-35e6-4e03-b506-4448b6102dc0}, !- Source Object
  3,                                      !- Outlet Port
  {5bffc3f9-40fa-40ff-9b3e-88fc0f66d511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4239b15-8f78-4391-920b-4e631959e1ac}, !- Handle
  {1b5501da-f3a0-4324-b489-d250058e2081}, !- Name
  {5bffc3f9-40fa-40ff-9b3e-88fc0f66d511}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {3a15427b-d8db-4588-93cc-1afaaec41547}, !- Handle
  Node 561,                               !- Name
  {767981b9-ebb8-471d-8f40-361992ffd4b0}, !- Inlet Port
  {d1257a01-368a-496b-952f-ad084b288c17}; !- Outlet Port

OS:Connection,
  {767981b9-ebb8-471d-8f40-361992ffd4b0}, !- Handle
  {afcb6bbe-7c1c-485f-a74e-d3d82ce27e53}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  46,                                     !- Outlet Port
  {3a15427b-d8db-4588-93cc-1afaaec41547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1257a01-368a-496b-952f-ad084b288c17}, !- Handle
  {186afc3b-69aa-4d4a-b24b-89c9489e198b}, !- Name
  {3a15427b-d8db-4588-93cc-1afaaec41547}, !- Source Object
  3,                                      !- Outlet Port
  {c7124b67-38ac-4a51-8977-3e529f632862}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddbab473-1fb3-413a-8c89-916d8160c839}, !- Handle
  {7963a0d2-243c-4ddb-b82c-3b85c8dd2754}, !- Name
  {c7124b67-38ac-4a51-8977-3e529f632862}, !- Source Object
  12,                                     !- Outlet Port
  {525466fb-aa5d-4993-8b59-3549c9730265}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be56b176-b317-4d6d-9ccc-f870fb18865f}, !- Handle
  Floor 3 Mechanical ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4d13dda-cd74-4ba8-beaf-ac2fc2ad37d8}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal,     !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {24c4fb8e-47ec-4653-9531-ec0fa8d13588}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be56b176-b317-4d6d-9ccc-f870fb18865f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b22384a3-e749-43a9-ba1a-5abbe24a1e0a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {376bf94c-f61f-409a-8871-e3f3a2c98ff9}, !- Handle
  Node 562,                               !- Name
  {b22384a3-e749-43a9-ba1a-5abbe24a1e0a}, !- Inlet Port
  {34726b6e-2d52-4c7c-b2c0-b3eebd83e8a4}; !- Outlet Port

OS:Node,
  {61a8502e-3dea-425a-bcfd-a9c2fb417159}, !- Handle
  Node 563,                               !- Name
  {f68828bc-ddb1-4063-b425-18f70c3dc9a8}, !- Inlet Port
  {d9bac9be-4c35-4296-a57c-3f063b050342}; !- Outlet Port

OS:Connection,
  {34726b6e-2d52-4c7c-b2c0-b3eebd83e8a4}, !- Handle
  {3b6361f5-c02a-4c6e-8e7d-191710980be0}, !- Name
  {376bf94c-f61f-409a-8871-e3f3a2c98ff9}, !- Source Object
  3,                                      !- Outlet Port
  {5b68bf1c-c3fe-4953-9f59-71125ba47bf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f68828bc-ddb1-4063-b425-18f70c3dc9a8}, !- Handle
  {8024c274-4e44-4ab2-951a-24accec646e8}, !- Name
  {91505940-db5d-4bb4-a259-31fb8f84af8c}, !- Source Object
  3,                                      !- Outlet Port
  {61a8502e-3dea-425a-bcfd-a9c2fb417159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bac9be-4c35-4296-a57c-3f063b050342}, !- Handle
  {7aec0bd0-d7ad-4a8b-91e1-c6cb4e220703}, !- Name
  {61a8502e-3dea-425a-bcfd-a9c2fb417159}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {5ff27c96-5df6-4fb6-a579-fd903eed9b8c}, !- Handle
  Node 564,                               !- Name
  {35496e8e-6410-4d0e-bb65-b4d558a6061c}, !- Inlet Port
  {24c4fb8e-47ec-4653-9531-ec0fa8d13588}; !- Outlet Port

OS:Connection,
  {35496e8e-6410-4d0e-bb65-b4d558a6061c}, !- Handle
  {b2aa7b17-6ebe-4fbb-9d54-f4796b76d59c}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  47,                                     !- Outlet Port
  {5ff27c96-5df6-4fb6-a579-fd903eed9b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c4fb8e-47ec-4653-9531-ec0fa8d13588}, !- Handle
  {ebdc9563-b21e-476d-bf50-f14599493eef}, !- Name
  {5ff27c96-5df6-4fb6-a579-fd903eed9b8c}, !- Source Object
  3,                                      !- Outlet Port
  {e4d13dda-cd74-4ba8-beaf-ac2fc2ad37d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b22384a3-e749-43a9-ba1a-5abbe24a1e0a}, !- Handle
  {28fd13a7-fe23-45f6-8a4e-cc894feabe0a}, !- Name
  {e4d13dda-cd74-4ba8-beaf-ac2fc2ad37d8}, !- Source Object
  12,                                     !- Outlet Port
  {376bf94c-f61f-409a-8871-e3f3a2c98ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34e2179e-d7dc-418d-a32d-bb363ec34241}, !- Handle
  Floor 3 Mechanical Hall ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {317d8b60-c337-4a82-8421-f6e318a6c1a0}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {ac5049e9-87d0-4daa-9661-8701831f9f2a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34e2179e-d7dc-418d-a32d-bb363ec34241}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {901eca48-19d5-4882-949e-9660caed0f97}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c89fe96-d1b1-44c5-833a-e5ba71c5206f}, !- Handle
  Node 565,                               !- Name
  {901eca48-19d5-4882-949e-9660caed0f97}, !- Inlet Port
  {b9f85c0e-83c8-40d5-bf38-57501f88c10f}; !- Outlet Port

OS:Node,
  {fbb1eb39-35e9-42e5-9479-2a9a0c04dbae}, !- Handle
  Node 566,                               !- Name
  {23ade264-d2c1-4cdb-82e0-7d566842f44b}, !- Inlet Port
  {65533547-8651-44e1-b32f-a10531997085}; !- Outlet Port

OS:Connection,
  {b9f85c0e-83c8-40d5-bf38-57501f88c10f}, !- Handle
  {8f94f955-ba5d-4890-861b-12f2a90101ef}, !- Name
  {2c89fe96-d1b1-44c5-833a-e5ba71c5206f}, !- Source Object
  3,                                      !- Outlet Port
  {d21d0aa0-b762-4b81-877e-b46c74f6beb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23ade264-d2c1-4cdb-82e0-7d566842f44b}, !- Handle
  {b176893e-9a14-46da-8a21-0ad72d89df5a}, !- Name
  {69ab649c-3f60-4241-b74c-4d6ed10f048c}, !- Source Object
  3,                                      !- Outlet Port
  {fbb1eb39-35e9-42e5-9479-2a9a0c04dbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65533547-8651-44e1-b32f-a10531997085}, !- Handle
  {f0bce8b4-8825-406c-8ffb-649be80b6de0}, !- Name
  {fbb1eb39-35e9-42e5-9479-2a9a0c04dbae}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {0381ce80-0944-4f89-be53-2bdb6d7df6b7}, !- Handle
  Node 567,                               !- Name
  {bf726951-5749-4b42-811e-e0df0a666778}, !- Inlet Port
  {ac5049e9-87d0-4daa-9661-8701831f9f2a}; !- Outlet Port

OS:Connection,
  {bf726951-5749-4b42-811e-e0df0a666778}, !- Handle
  {e9e2623c-72e1-4f34-bfc5-0a5144b50896}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  48,                                     !- Outlet Port
  {0381ce80-0944-4f89-be53-2bdb6d7df6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5049e9-87d0-4daa-9661-8701831f9f2a}, !- Handle
  {cf326f42-8136-4ba3-8985-2af86b2cd4d3}, !- Name
  {0381ce80-0944-4f89-be53-2bdb6d7df6b7}, !- Source Object
  3,                                      !- Outlet Port
  {317d8b60-c337-4a82-8421-f6e318a6c1a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {901eca48-19d5-4882-949e-9660caed0f97}, !- Handle
  {95520a26-5e62-448a-b2e1-4080ea143584}, !- Name
  {317d8b60-c337-4a82-8421-f6e318a6c1a0}, !- Source Object
  12,                                     !- Outlet Port
  {2c89fe96-d1b1-44c5-833a-e5ba71c5206f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b7307745-0cc4-4027-9e1c-4ae436f9178c}, !- Handle
  Floor 3 Office ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {100ad0ba-af86-42e7-b6db-1d8114791d34}, !- Handle
  Floor 3 Office ZN VAV Terminal,         !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {3f15fda2-626c-49be-b625-6f908a1fcb20}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b7307745-0cc4-4027-9e1c-4ae436f9178c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d24a199-3458-4061-ba31-1f74d1f605cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {23bc1fc9-8d79-47df-b3a8-ad57a166a954}, !- Handle
  Node 568,                               !- Name
  {0d24a199-3458-4061-ba31-1f74d1f605cc}, !- Inlet Port
  {4212d1d8-dbae-4c57-89be-ca28988e91db}; !- Outlet Port

OS:Node,
  {b2514e15-d771-4a97-ad4d-3e85fb35bace}, !- Handle
  Node 569,                               !- Name
  {f10098b8-2b5d-4326-9d31-6771418608bb}, !- Inlet Port
  {ccec39b5-c8f6-4f2a-8ff6-c2743afaa16d}; !- Outlet Port

OS:Connection,
  {4212d1d8-dbae-4c57-89be-ca28988e91db}, !- Handle
  {79f68cb7-3c9c-4b4e-a2cf-8bc9de1f0ac7}, !- Name
  {23bc1fc9-8d79-47df-b3a8-ad57a166a954}, !- Source Object
  3,                                      !- Outlet Port
  {09f112e1-d203-41c1-a084-89070c4636eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f10098b8-2b5d-4326-9d31-6771418608bb}, !- Handle
  {fb24477a-07a0-4104-892a-f92d334ddfd1}, !- Name
  {11ce5711-7ace-46ac-9551-9d09072e7c54}, !- Source Object
  3,                                      !- Outlet Port
  {b2514e15-d771-4a97-ad4d-3e85fb35bace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccec39b5-c8f6-4f2a-8ff6-c2743afaa16d}, !- Handle
  {d966762b-7842-4a31-8cfe-b96f8811bec1}, !- Name
  {b2514e15-d771-4a97-ad4d-3e85fb35bace}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {3caf181e-2b8c-4b58-a600-0c0b343e807b}, !- Handle
  Node 570,                               !- Name
  {a9d5584a-a15d-4cef-ade0-2ed30c9e6e07}, !- Inlet Port
  {3f15fda2-626c-49be-b625-6f908a1fcb20}; !- Outlet Port

OS:Connection,
  {a9d5584a-a15d-4cef-ade0-2ed30c9e6e07}, !- Handle
  {da82aea5-1e1c-4088-8095-4efb601c8bbe}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  49,                                     !- Outlet Port
  {3caf181e-2b8c-4b58-a600-0c0b343e807b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f15fda2-626c-49be-b625-6f908a1fcb20}, !- Handle
  {7f502d85-436d-428d-babb-9bd84a6f6640}, !- Name
  {3caf181e-2b8c-4b58-a600-0c0b343e807b}, !- Source Object
  3,                                      !- Outlet Port
  {100ad0ba-af86-42e7-b6db-1d8114791d34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d24a199-3458-4061-ba31-1f74d1f605cc}, !- Handle
  {befa9914-4aeb-4bcb-adc0-2f84300b129c}, !- Name
  {100ad0ba-af86-42e7-b6db-1d8114791d34}, !- Source Object
  12,                                     !- Outlet Port
  {23bc1fc9-8d79-47df-b3a8-ad57a166a954}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0ae77d5f-4b9c-4ed3-a4cc-3926d690197d}, !- Handle
  Floor 3 Office Hall ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5acc33f5-f2f3-4c3f-a7ca-1d9d5a1bb85f}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal,    !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {5062b91c-7dc5-4aa4-bc09-3db221b0bd06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ae77d5f-4b9c-4ed3-a4cc-3926d690197d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a56b3b3-566a-4f8b-a691-e1f887ff0fbe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3f7b613-4920-4fe3-8986-c8a5bd91f06d}, !- Handle
  Node 571,                               !- Name
  {2a56b3b3-566a-4f8b-a691-e1f887ff0fbe}, !- Inlet Port
  {b19dfb61-2d27-4dd0-9973-b1fc3ea50d7e}; !- Outlet Port

OS:Node,
  {6c9432dd-455e-46dd-9ad7-6e0e3981831d}, !- Handle
  Node 572,                               !- Name
  {13f2e64d-8194-4ebb-8534-1a1b43a4c88e}, !- Inlet Port
  {30a7c6e9-6825-455b-a40b-d1f9c57b3681}; !- Outlet Port

OS:Connection,
  {b19dfb61-2d27-4dd0-9973-b1fc3ea50d7e}, !- Handle
  {28476dce-f815-4106-bd2e-4ae902c7ee33}, !- Name
  {a3f7b613-4920-4fe3-8986-c8a5bd91f06d}, !- Source Object
  3,                                      !- Outlet Port
  {e71c6b52-0cdc-44dd-9f03-f083ef01f432}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13f2e64d-8194-4ebb-8534-1a1b43a4c88e}, !- Handle
  {4934f72a-f6bb-4f2d-a485-142c0c42bea3}, !- Name
  {5c861b59-d081-479a-932a-ca9d3e5f7607}, !- Source Object
  3,                                      !- Outlet Port
  {6c9432dd-455e-46dd-9ad7-6e0e3981831d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a7c6e9-6825-455b-a40b-d1f9c57b3681}, !- Handle
  {b1af24c4-ebff-4837-b0a5-f0617fb58928}, !- Name
  {6c9432dd-455e-46dd-9ad7-6e0e3981831d}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {714de4d6-d979-470b-b8c7-0b08394e704f}, !- Handle
  Node 573,                               !- Name
  {2b3734a5-e044-4ec7-b0e1-ff01e237225d}, !- Inlet Port
  {5062b91c-7dc5-4aa4-bc09-3db221b0bd06}; !- Outlet Port

OS:Connection,
  {2b3734a5-e044-4ec7-b0e1-ff01e237225d}, !- Handle
  {76dcf5ae-40f7-4f10-87a5-690f2b0294b8}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  50,                                     !- Outlet Port
  {714de4d6-d979-470b-b8c7-0b08394e704f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5062b91c-7dc5-4aa4-bc09-3db221b0bd06}, !- Handle
  {90a1cd03-b121-4303-81dc-c68bc5952be9}, !- Name
  {714de4d6-d979-470b-b8c7-0b08394e704f}, !- Source Object
  3,                                      !- Outlet Port
  {5acc33f5-f2f3-4c3f-a7ca-1d9d5a1bb85f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a56b3b3-566a-4f8b-a691-e1f887ff0fbe}, !- Handle
  {d5799e4b-0892-4ced-ad31-6cf2dbbfd2f0}, !- Name
  {5acc33f5-f2f3-4c3f-a7ca-1d9d5a1bb85f}, !- Source Object
  12,                                     !- Outlet Port
  {a3f7b613-4920-4fe3-8986-c8a5bd91f06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d1816a8c-15c4-432a-be78-db1742d1fdf0}, !- Handle
  Floor 3 Office Toilet ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38621b8b-7adf-42d0-b1f4-e5e8bd7174fc}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal,  !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {b6ed9b2c-e615-440a-9ed5-9c7a405e36ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1816a8c-15c4-432a-be78-db1742d1fdf0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e12c4da-82d0-44ca-93cc-d20a5dbe8b7d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7cbaffcc-266b-46b6-83d3-7e5e6a7ab550}, !- Handle
  Node 574,                               !- Name
  {5e12c4da-82d0-44ca-93cc-d20a5dbe8b7d}, !- Inlet Port
  {1168abbd-b8d9-404e-a5ec-9a35166e87b8}; !- Outlet Port

OS:Node,
  {05f55800-b534-4756-85cf-2c68a15892b8}, !- Handle
  Node 575,                               !- Name
  {fdeea3cc-78fa-47ab-9707-59ef7cb3be76}, !- Inlet Port
  {0096a03f-3398-46d5-9d0c-f78b1e6a4014}; !- Outlet Port

OS:Connection,
  {1168abbd-b8d9-404e-a5ec-9a35166e87b8}, !- Handle
  {fecc2478-b24e-44f4-90c5-54279547931b}, !- Name
  {7cbaffcc-266b-46b6-83d3-7e5e6a7ab550}, !- Source Object
  3,                                      !- Outlet Port
  {6c2a4b17-fad2-43a6-9c6d-414ebb0a29a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdeea3cc-78fa-47ab-9707-59ef7cb3be76}, !- Handle
  {8ae50bec-fb7d-416d-a458-78181a470b96}, !- Name
  {2a1737cd-f32f-42db-8406-5003ea6028e1}, !- Source Object
  3,                                      !- Outlet Port
  {05f55800-b534-4756-85cf-2c68a15892b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0096a03f-3398-46d5-9d0c-f78b1e6a4014}, !- Handle
  {de62bb24-1399-43a2-9280-88eab392cc17}, !- Name
  {05f55800-b534-4756-85cf-2c68a15892b8}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {537ae9c1-ceeb-400b-a891-95cbceb1058f}, !- Handle
  Node 576,                               !- Name
  {f71cf631-c337-4fea-a9d6-a0efe9ecaf5c}, !- Inlet Port
  {b6ed9b2c-e615-440a-9ed5-9c7a405e36ac}; !- Outlet Port

OS:Connection,
  {f71cf631-c337-4fea-a9d6-a0efe9ecaf5c}, !- Handle
  {43c23db4-840c-42f4-a25e-8de4f9838f7b}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  51,                                     !- Outlet Port
  {537ae9c1-ceeb-400b-a891-95cbceb1058f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ed9b2c-e615-440a-9ed5-9c7a405e36ac}, !- Handle
  {f05cc469-496f-4c9c-8a1f-019e07651336}, !- Name
  {537ae9c1-ceeb-400b-a891-95cbceb1058f}, !- Source Object
  3,                                      !- Outlet Port
  {38621b8b-7adf-42d0-b1f4-e5e8bd7174fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e12c4da-82d0-44ca-93cc-d20a5dbe8b7d}, !- Handle
  {a0846cc9-2d9a-4560-9b08-65330eba99af}, !- Name
  {38621b8b-7adf-42d0-b1f4-e5e8bd7174fc}, !- Source Object
  12,                                     !- Outlet Port
  {7cbaffcc-266b-46b6-83d3-7e5e6a7ab550}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {36e44077-84f6-4e26-b6ac-74e020817ba8}, !- Handle
  Floor 3 Physical Therapy 1 ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9e9e6c2-eb87-44a4-be77-b12969f92da1}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {6cc1ab81-ac09-4774-8df6-81da276a2cf6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.69,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {36e44077-84f6-4e26-b6ac-74e020817ba8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d3883c3-daf2-4eed-a6dd-b432d64cb749}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21cb48e6-bc69-4316-8591-bbe1eecdc0df}, !- Handle
  Node 577,                               !- Name
  {5d3883c3-daf2-4eed-a6dd-b432d64cb749}, !- Inlet Port
  {deda3d8d-24d1-4040-b2ac-29f09479e64a}; !- Outlet Port

OS:Node,
  {339fe9f4-d219-4b51-96bb-585ddffdad87}, !- Handle
  Node 578,                               !- Name
  {301b2b19-6d2f-41e4-b08b-319f12101a09}, !- Inlet Port
  {bc5c0dcf-9868-429a-8cd9-2dfdd60cabe9}; !- Outlet Port

OS:Connection,
  {deda3d8d-24d1-4040-b2ac-29f09479e64a}, !- Handle
  {e02b281a-ea64-4909-9206-de18c88e8d1f}, !- Name
  {21cb48e6-bc69-4316-8591-bbe1eecdc0df}, !- Source Object
  3,                                      !- Outlet Port
  {c4bf3381-82dd-4e5e-9ade-2d0479e9b57c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {301b2b19-6d2f-41e4-b08b-319f12101a09}, !- Handle
  {b45c0d59-0b0e-49fe-82d8-f6ecdc2d2de7}, !- Name
  {7e793bf4-91ad-4950-bfad-ef1cb4c1c91f}, !- Source Object
  3,                                      !- Outlet Port
  {339fe9f4-d219-4b51-96bb-585ddffdad87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5c0dcf-9868-429a-8cd9-2dfdd60cabe9}, !- Handle
  {352397d1-764e-4f9c-9677-1d47abd6474e}, !- Name
  {339fe9f4-d219-4b51-96bb-585ddffdad87}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {02f81d9d-5384-4b34-bc39-1087fc1e7327}, !- Handle
  Node 579,                               !- Name
  {91efbf85-a9db-4a5c-8922-8ffb4321a9a9}, !- Inlet Port
  {6cc1ab81-ac09-4774-8df6-81da276a2cf6}; !- Outlet Port

OS:Connection,
  {91efbf85-a9db-4a5c-8922-8ffb4321a9a9}, !- Handle
  {1660a031-b04f-4e7a-bcfc-bee679566961}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  52,                                     !- Outlet Port
  {02f81d9d-5384-4b34-bc39-1087fc1e7327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc1ab81-ac09-4774-8df6-81da276a2cf6}, !- Handle
  {c14af066-3f6b-405a-b184-31ec5b631070}, !- Name
  {02f81d9d-5384-4b34-bc39-1087fc1e7327}, !- Source Object
  3,                                      !- Outlet Port
  {c9e9e6c2-eb87-44a4-be77-b12969f92da1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d3883c3-daf2-4eed-a6dd-b432d64cb749}, !- Handle
  {d649b584-ac7e-476b-bb52-211762b2ff5c}, !- Name
  {c9e9e6c2-eb87-44a4-be77-b12969f92da1}, !- Source Object
  12,                                     !- Outlet Port
  {21cb48e6-bc69-4316-8591-bbe1eecdc0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7713705b-d41b-485e-82c2-1f8507cb0d28}, !- Handle
  Floor 3 Physical Therapy 2 ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4544ccd8-1364-40a4-b022-78f1b72c2698}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {d1b59fe0-d7ca-4c10-9e89-75b3fb99ed79}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.83,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7713705b-d41b-485e-82c2-1f8507cb0d28}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f39c0727-6fb5-488a-ab5a-84fdb822e0dc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59f32f8e-cf51-49fc-83a4-df72d3ce737b}, !- Handle
  Node 580,                               !- Name
  {f39c0727-6fb5-488a-ab5a-84fdb822e0dc}, !- Inlet Port
  {cdc03ef6-5dfe-496c-8a32-692acdb80caa}; !- Outlet Port

OS:Node,
  {e4e2dcb8-a327-4ca6-94fe-6f854e4ade39}, !- Handle
  Node 581,                               !- Name
  {d2f2ee0f-f54f-44b9-8d8c-13f480020d0f}, !- Inlet Port
  {e80206b6-553a-40c5-be84-1965d4052a3b}; !- Outlet Port

OS:Connection,
  {cdc03ef6-5dfe-496c-8a32-692acdb80caa}, !- Handle
  {f0adacaa-ba55-4a7d-bd5a-85ed5656aa6d}, !- Name
  {59f32f8e-cf51-49fc-83a4-df72d3ce737b}, !- Source Object
  3,                                      !- Outlet Port
  {bf40615c-5673-46d8-85ba-9b34b392e255}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2f2ee0f-f54f-44b9-8d8c-13f480020d0f}, !- Handle
  {968b41b8-a3c4-4606-a8ab-6001ee319bb3}, !- Name
  {a587d389-2396-4b87-b978-5facf4c4ea2c}, !- Source Object
  3,                                      !- Outlet Port
  {e4e2dcb8-a327-4ca6-94fe-6f854e4ade39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80206b6-553a-40c5-be84-1965d4052a3b}, !- Handle
  {69b26e9e-9892-4640-ae5e-7c3ba36cd5c4}, !- Name
  {e4e2dcb8-a327-4ca6-94fe-6f854e4ade39}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {41f22254-ef29-4689-bb67-30143cee9efc}, !- Handle
  Node 582,                               !- Name
  {96f64f0a-c8ff-4752-b9bd-117e3329dd91}, !- Inlet Port
  {d1b59fe0-d7ca-4c10-9e89-75b3fb99ed79}; !- Outlet Port

OS:Connection,
  {96f64f0a-c8ff-4752-b9bd-117e3329dd91}, !- Handle
  {ea225f2e-ec58-44a1-8644-745d2d5c595a}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  53,                                     !- Outlet Port
  {41f22254-ef29-4689-bb67-30143cee9efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b59fe0-d7ca-4c10-9e89-75b3fb99ed79}, !- Handle
  {8194a195-6ac7-49b8-9cc6-4c9fe86c2a4f}, !- Name
  {41f22254-ef29-4689-bb67-30143cee9efc}, !- Source Object
  3,                                      !- Outlet Port
  {4544ccd8-1364-40a4-b022-78f1b72c2698}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f39c0727-6fb5-488a-ab5a-84fdb822e0dc}, !- Handle
  {cf8f65ce-ec26-4abb-a486-b426026d03c5}, !- Name
  {4544ccd8-1364-40a4-b022-78f1b72c2698}, !- Source Object
  12,                                     !- Outlet Port
  {59f32f8e-cf51-49fc-83a4-df72d3ce737b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be9be10b-b82f-4ea1-9d7f-32276df45b32}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8128975c-36e9-401d-8728-e4396db5c976}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {5ea5c6f0-d8a8-48ce-ac86-eb58f79c0a76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be9be10b-b82f-4ea1-9d7f-32276df45b32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a0f95752-abf4-4cd7-abbd-153a6988e1f8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f5ec9d4-9e59-4138-8ae6-bf3233a3a347}, !- Handle
  Node 583,                               !- Name
  {a0f95752-abf4-4cd7-abbd-153a6988e1f8}, !- Inlet Port
  {9116633b-961a-4e69-a9da-70d83e37ce99}; !- Outlet Port

OS:Node,
  {958f0c91-9647-46b1-8b0e-030e58887ada}, !- Handle
  Node 584,                               !- Name
  {9ec4f8f5-b7bc-4689-a034-b5814100e3b9}, !- Inlet Port
  {2f7df51f-5364-4f39-a3ea-c7ca75a0c5d9}; !- Outlet Port

OS:Connection,
  {9116633b-961a-4e69-a9da-70d83e37ce99}, !- Handle
  {21441d6b-a47a-4432-83f7-039fece56c02}, !- Name
  {8f5ec9d4-9e59-4138-8ae6-bf3233a3a347}, !- Source Object
  3,                                      !- Outlet Port
  {1ac6784a-97ca-4acf-982e-50abbc77905d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ec4f8f5-b7bc-4689-a034-b5814100e3b9}, !- Handle
  {d53c0577-bb21-47df-8eb3-090942b3fdfd}, !- Name
  {8a875643-30df-46b1-a8c5-1a2303dcf862}, !- Source Object
  3,                                      !- Outlet Port
  {958f0c91-9647-46b1-8b0e-030e58887ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7df51f-5364-4f39-a3ea-c7ca75a0c5d9}, !- Handle
  {af1f0a1e-553f-4adf-8c32-65d33f2f0f2a}, !- Name
  {958f0c91-9647-46b1-8b0e-030e58887ada}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {a2f7d537-a098-4e80-bfaf-074c0e26d334}, !- Handle
  Node 585,                               !- Name
  {38395d36-fe10-4d5a-9ae9-41693efccce0}, !- Inlet Port
  {5ea5c6f0-d8a8-48ce-ac86-eb58f79c0a76}; !- Outlet Port

OS:Connection,
  {38395d36-fe10-4d5a-9ae9-41693efccce0}, !- Handle
  {0d8819bd-f5d9-4929-89d8-2eed92666b65}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  54,                                     !- Outlet Port
  {a2f7d537-a098-4e80-bfaf-074c0e26d334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea5c6f0-d8a8-48ce-ac86-eb58f79c0a76}, !- Handle
  {a4b6d3c9-7bc5-48db-8688-ecb0e43be6ea}, !- Name
  {a2f7d537-a098-4e80-bfaf-074c0e26d334}, !- Source Object
  3,                                      !- Outlet Port
  {8128975c-36e9-401d-8728-e4396db5c976}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0f95752-abf4-4cd7-abbd-153a6988e1f8}, !- Handle
  {71b99393-0ca1-4319-8f15-fd7c52c58f5a}, !- Name
  {8128975c-36e9-401d-8728-e4396db5c976}, !- Source Object
  12,                                     !- Outlet Port
  {8f5ec9d4-9e59-4138-8ae6-bf3233a3a347}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {808ce1de-46ae-4350-8814-9a61e2bc7fd9}, !- Handle
  Floor 3 Storage 1 ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6a3ce0d-5a0c-4dfe-a33e-ae4795e0f743}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal,      !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {dc15ff77-0635-496b-aaa2-78179af52916}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {808ce1de-46ae-4350-8814-9a61e2bc7fd9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b6c8f39-6ef7-4571-86dc-aae31e14df26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b5ed38e-303d-4433-8356-f339cd8e7396}, !- Handle
  Node 586,                               !- Name
  {3b6c8f39-6ef7-4571-86dc-aae31e14df26}, !- Inlet Port
  {0f9485d2-9ea5-4cb2-9964-4d14e8817903}; !- Outlet Port

OS:Node,
  {ac741481-7930-4198-9f10-60b3c6d2df02}, !- Handle
  Node 587,                               !- Name
  {9252b0c5-94c7-4557-9443-5bb7ebc4c6ed}, !- Inlet Port
  {05754968-8701-48e6-9039-8c2d8e7355e1}; !- Outlet Port

OS:Connection,
  {0f9485d2-9ea5-4cb2-9964-4d14e8817903}, !- Handle
  {7d4f5639-ebca-467c-9113-906ae9074e73}, !- Name
  {0b5ed38e-303d-4433-8356-f339cd8e7396}, !- Source Object
  3,                                      !- Outlet Port
  {54fa7e9c-9810-4767-96cb-496015453afa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9252b0c5-94c7-4557-9443-5bb7ebc4c6ed}, !- Handle
  {5d3d3f80-f9ad-455c-999b-15a6be0fad3a}, !- Name
  {825211f9-bf62-4a79-9206-98d571df922d}, !- Source Object
  3,                                      !- Outlet Port
  {ac741481-7930-4198-9f10-60b3c6d2df02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05754968-8701-48e6-9039-8c2d8e7355e1}, !- Handle
  {2f03e2d5-7d8c-4463-840b-c524fd0449b8}, !- Name
  {ac741481-7930-4198-9f10-60b3c6d2df02}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {2bb20ddc-0553-4a61-a06a-5eb8f4ab560e}, !- Handle
  Node 588,                               !- Name
  {a869126c-5919-45eb-8a05-5be97895fa37}, !- Inlet Port
  {dc15ff77-0635-496b-aaa2-78179af52916}; !- Outlet Port

OS:Connection,
  {a869126c-5919-45eb-8a05-5be97895fa37}, !- Handle
  {22741d5b-1c5b-4d76-a003-33d51f16e60c}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  55,                                     !- Outlet Port
  {2bb20ddc-0553-4a61-a06a-5eb8f4ab560e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc15ff77-0635-496b-aaa2-78179af52916}, !- Handle
  {8c6f906c-26be-4711-9b26-c8d67bdcbb78}, !- Name
  {2bb20ddc-0553-4a61-a06a-5eb8f4ab560e}, !- Source Object
  3,                                      !- Outlet Port
  {a6a3ce0d-5a0c-4dfe-a33e-ae4795e0f743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b6c8f39-6ef7-4571-86dc-aae31e14df26}, !- Handle
  {aa0e1c12-09b8-4f63-bad6-bf5af9472333}, !- Name
  {a6a3ce0d-5a0c-4dfe-a33e-ae4795e0f743}, !- Source Object
  12,                                     !- Outlet Port
  {0b5ed38e-303d-4433-8356-f339cd8e7396}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dd78e2b4-45f3-49d7-8afd-869440b28a4e}, !- Handle
  Floor 3 Storage 2 ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {625c4092-bf10-4007-89fa-ab52c4969a1d}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal,      !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {52edd34a-c51b-4cb2-8ad5-f9d09713840a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd78e2b4-45f3-49d7-8afd-869440b28a4e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c919a614-f244-48a3-b925-c6d6a3fd9e5d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cfe3d93c-ea94-494c-9da5-c08832e4516f}, !- Handle
  Node 589,                               !- Name
  {c919a614-f244-48a3-b925-c6d6a3fd9e5d}, !- Inlet Port
  {18797320-fc1c-4e4d-9064-c9fac0ee8131}; !- Outlet Port

OS:Node,
  {205806cc-61a8-4d4a-8a99-46fe637f62f4}, !- Handle
  Node 590,                               !- Name
  {6d15a40e-9120-46ec-88ce-ad9d979bcbbf}, !- Inlet Port
  {96c9a7bd-6e11-40a8-aabf-425f3c8e3bad}; !- Outlet Port

OS:Connection,
  {18797320-fc1c-4e4d-9064-c9fac0ee8131}, !- Handle
  {04c0a0a8-528d-43de-832c-0fc92e120392}, !- Name
  {cfe3d93c-ea94-494c-9da5-c08832e4516f}, !- Source Object
  3,                                      !- Outlet Port
  {5e53f8dc-bb61-492a-bd20-53f7117a0cd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d15a40e-9120-46ec-88ce-ad9d979bcbbf}, !- Handle
  {4ae3e902-37e0-490e-895a-a5f8c57f52e1}, !- Name
  {39dcb796-ea16-479b-b16d-f93240a3958d}, !- Source Object
  3,                                      !- Outlet Port
  {205806cc-61a8-4d4a-8a99-46fe637f62f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c9a7bd-6e11-40a8-aabf-425f3c8e3bad}, !- Handle
  {5b57d4dc-e880-4076-b957-5d7034cce005}, !- Name
  {205806cc-61a8-4d4a-8a99-46fe637f62f4}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {76fa4018-5b63-4aa8-9510-53e5e3bbfe15}, !- Handle
  Node 591,                               !- Name
  {f3cd685c-27ef-45fb-976b-9a9fa75b22b6}, !- Inlet Port
  {52edd34a-c51b-4cb2-8ad5-f9d09713840a}; !- Outlet Port

OS:Connection,
  {f3cd685c-27ef-45fb-976b-9a9fa75b22b6}, !- Handle
  {b3872dfe-9623-43db-a518-349459c6fbd2}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  56,                                     !- Outlet Port
  {76fa4018-5b63-4aa8-9510-53e5e3bbfe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52edd34a-c51b-4cb2-8ad5-f9d09713840a}, !- Handle
  {62302a4e-4cb1-4970-8cff-e8bfad13a9ea}, !- Name
  {76fa4018-5b63-4aa8-9510-53e5e3bbfe15}, !- Source Object
  3,                                      !- Outlet Port
  {625c4092-bf10-4007-89fa-ab52c4969a1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c919a614-f244-48a3-b925-c6d6a3fd9e5d}, !- Handle
  {da6ff525-dc98-437a-b3d1-1f4207a4628d}, !- Name
  {625c4092-bf10-4007-89fa-ab52c4969a1d}, !- Source Object
  12,                                     !- Outlet Port
  {cfe3d93c-ea94-494c-9da5-c08832e4516f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e678c41c-09aa-4727-909f-d85eea3c0b17}, !- Handle
  Floor 3 Treatment ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68fda625-5fbe-45dc-be43-564694343861}, !- Handle
  Floor 3 Treatment ZN VAV Terminal,      !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {f2b9cf4e-cd1a-4003-9e99-9a66b33ac906}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.81,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e678c41c-09aa-4727-909f-d85eea3c0b17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2aa6d6cc-b6be-4f22-9b36-a7f935195d75}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {82f35276-c6b9-4acf-809e-710d9826d264}, !- Handle
  Node 592,                               !- Name
  {2aa6d6cc-b6be-4f22-9b36-a7f935195d75}, !- Inlet Port
  {0a5254af-48e6-4ac3-8f0a-5a148cb2114d}; !- Outlet Port

OS:Node,
  {8bdc92b0-5a29-44f8-915a-907ec4bde81b}, !- Handle
  Node 593,                               !- Name
  {20e3dec0-2da4-42ac-a0a4-938bafe971b7}, !- Inlet Port
  {33b5b616-2a1c-4c86-a557-068b666bc677}; !- Outlet Port

OS:Connection,
  {0a5254af-48e6-4ac3-8f0a-5a148cb2114d}, !- Handle
  {f0ca2c8c-17b5-4485-a15e-a10422c73612}, !- Name
  {82f35276-c6b9-4acf-809e-710d9826d264}, !- Source Object
  3,                                      !- Outlet Port
  {1839c3d4-db09-4a2b-a0bc-d6183aaf0502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20e3dec0-2da4-42ac-a0a4-938bafe971b7}, !- Handle
  {132d4960-39db-44bf-a55c-79e6775b0e3c}, !- Name
  {3a9c90f6-4582-436c-81b4-32b03b6c15f9}, !- Source Object
  3,                                      !- Outlet Port
  {8bdc92b0-5a29-44f8-915a-907ec4bde81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b5b616-2a1c-4c86-a557-068b666bc677}, !- Handle
  {f3921896-df7f-417f-b6df-14d4cd9c6e69}, !- Name
  {8bdc92b0-5a29-44f8-915a-907ec4bde81b}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {f15afd42-023a-4f01-a2e7-6edf5ac4c349}, !- Handle
  Node 594,                               !- Name
  {87e2204a-02a0-4110-bbb2-f28539196902}, !- Inlet Port
  {f2b9cf4e-cd1a-4003-9e99-9a66b33ac906}; !- Outlet Port

OS:Connection,
  {87e2204a-02a0-4110-bbb2-f28539196902}, !- Handle
  {9699ac2e-6f74-4212-b277-9832af47659f}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  57,                                     !- Outlet Port
  {f15afd42-023a-4f01-a2e7-6edf5ac4c349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b9cf4e-cd1a-4003-9e99-9a66b33ac906}, !- Handle
  {c6cd0cbc-5a5c-4ddf-9212-b90fcfcfea67}, !- Name
  {f15afd42-023a-4f01-a2e7-6edf5ac4c349}, !- Source Object
  3,                                      !- Outlet Port
  {68fda625-5fbe-45dc-be43-564694343861}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aa6d6cc-b6be-4f22-9b36-a7f935195d75}, !- Handle
  {2fa596eb-0ec3-49e0-a261-c9eba7a5eedf}, !- Name
  {68fda625-5fbe-45dc-be43-564694343861}, !- Source Object
  12,                                     !- Outlet Port
  {82f35276-c6b9-4acf-809e-710d9826d264}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b9f3c0c-662d-4bd3-8748-0b9316af7cfd}, !- Handle
  Floor 3 Undeveloped 1 ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {87cbdf54-3ab7-46a9-ae49-25bf5b6fd1d8}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal,  !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {1bda1ff6-fb7f-4cb8-beef-23c10ac66984}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b9f3c0c-662d-4bd3-8748-0b9316af7cfd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {029d9dfe-fecb-4446-99c7-472b4bdfbc14}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c455c69-5603-47d1-bade-c867ad498508}, !- Handle
  Node 595,                               !- Name
  {029d9dfe-fecb-4446-99c7-472b4bdfbc14}, !- Inlet Port
  {e05ea710-c4d2-40f3-9edf-c4294fe4cc36}; !- Outlet Port

OS:Node,
  {b80a705d-ea0a-4129-b861-1b239174269c}, !- Handle
  Node 596,                               !- Name
  {701ef8ca-4994-435e-855b-cc82f2e8fdfc}, !- Inlet Port
  {6293a35d-b633-498b-a83f-99d4be2b092d}; !- Outlet Port

OS:Connection,
  {e05ea710-c4d2-40f3-9edf-c4294fe4cc36}, !- Handle
  {ee8441e4-53dd-4453-b76d-23f42c54f8d6}, !- Name
  {0c455c69-5603-47d1-bade-c867ad498508}, !- Source Object
  3,                                      !- Outlet Port
  {509e0070-ae72-4296-b27b-878b557d05b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {701ef8ca-4994-435e-855b-cc82f2e8fdfc}, !- Handle
  {a4684054-d0d5-4889-b648-65295057bcba}, !- Name
  {22929b17-fb57-4970-8f24-59810eeaa4d7}, !- Source Object
  3,                                      !- Outlet Port
  {b80a705d-ea0a-4129-b861-1b239174269c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6293a35d-b633-498b-a83f-99d4be2b092d}, !- Handle
  {79fdc994-1216-4d77-8446-998480e035f7}, !- Name
  {b80a705d-ea0a-4129-b861-1b239174269c}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {a1a3c867-8bc2-43b4-9581-114fc02b49f3}, !- Handle
  Node 597,                               !- Name
  {360318f0-2571-4b89-89ad-abca87a46c4a}, !- Inlet Port
  {1bda1ff6-fb7f-4cb8-beef-23c10ac66984}; !- Outlet Port

OS:Connection,
  {360318f0-2571-4b89-89ad-abca87a46c4a}, !- Handle
  {e036fe38-b628-459c-8a35-8ebdd5f152da}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  58,                                     !- Outlet Port
  {a1a3c867-8bc2-43b4-9581-114fc02b49f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bda1ff6-fb7f-4cb8-beef-23c10ac66984}, !- Handle
  {a34a5937-dd2e-40f3-b50b-25fcfa5e1e3c}, !- Name
  {a1a3c867-8bc2-43b4-9581-114fc02b49f3}, !- Source Object
  3,                                      !- Outlet Port
  {87cbdf54-3ab7-46a9-ae49-25bf5b6fd1d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {029d9dfe-fecb-4446-99c7-472b4bdfbc14}, !- Handle
  {7fd0aea5-84e9-4f09-b27c-0eb6a4074e2e}, !- Name
  {87cbdf54-3ab7-46a9-ae49-25bf5b6fd1d8}, !- Source Object
  12,                                     !- Outlet Port
  {0c455c69-5603-47d1-bade-c867ad498508}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cb66f7aa-ee18-46d0-bf6d-4ef7cb8b2649}, !- Handle
  Floor 3 Undeveloped 2 ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00bce3ee-56d2-427b-87bd-34db5b0aabd8}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal,  !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {9b72f1c5-1a7a-4cfe-9e43-8db637a46c97}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb66f7aa-ee18-46d0-bf6d-4ef7cb8b2649}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ce15427-8a22-47a5-9891-53533d3b2521}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e69a07de-175b-46a8-a5f2-e1f74b7fb843}, !- Handle
  Node 598,                               !- Name
  {8ce15427-8a22-47a5-9891-53533d3b2521}, !- Inlet Port
  {9b41eda3-b89a-4545-81fa-462dafe3d0f3}; !- Outlet Port

OS:Node,
  {5657c318-5da1-4136-8f9a-8c3f62ce2c6c}, !- Handle
  Node 599,                               !- Name
  {9616eed0-13c8-46f5-88fe-85aa5af73010}, !- Inlet Port
  {11f54ece-7c92-41da-9d25-912937dcb1ca}; !- Outlet Port

OS:Connection,
  {9b41eda3-b89a-4545-81fa-462dafe3d0f3}, !- Handle
  {9760d297-dc0a-4b78-ba10-8b14782c27f1}, !- Name
  {e69a07de-175b-46a8-a5f2-e1f74b7fb843}, !- Source Object
  3,                                      !- Outlet Port
  {b97fbbfc-2da0-451d-9d48-f57a47814727}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9616eed0-13c8-46f5-88fe-85aa5af73010}, !- Handle
  {5b16d698-f65e-4ecd-816b-3123a5c9dcb5}, !- Name
  {f947b883-5c2c-41b6-b02d-c48fa61c98c2}, !- Source Object
  3,                                      !- Outlet Port
  {5657c318-5da1-4136-8f9a-8c3f62ce2c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f54ece-7c92-41da-9d25-912937dcb1ca}, !- Handle
  {bbce5db5-5a65-4707-b566-def0e1c1467e}, !- Name
  {5657c318-5da1-4136-8f9a-8c3f62ce2c6c}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {699b0ed2-4dad-4dfe-aea3-e0f802088c4b}, !- Handle
  Node 600,                               !- Name
  {4a310251-cd2b-4693-b06c-82835c81ae6b}, !- Inlet Port
  {9b72f1c5-1a7a-4cfe-9e43-8db637a46c97}; !- Outlet Port

OS:Connection,
  {4a310251-cd2b-4693-b06c-82835c81ae6b}, !- Handle
  {9207f27c-c810-4dca-8c86-3b20c9db0d7e}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  59,                                     !- Outlet Port
  {699b0ed2-4dad-4dfe-aea3-e0f802088c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b72f1c5-1a7a-4cfe-9e43-8db637a46c97}, !- Handle
  {a41895d3-fea2-463b-82bc-b63ce3adf446}, !- Name
  {699b0ed2-4dad-4dfe-aea3-e0f802088c4b}, !- Source Object
  3,                                      !- Outlet Port
  {00bce3ee-56d2-427b-87bd-34db5b0aabd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ce15427-8a22-47a5-9891-53533d3b2521}, !- Handle
  {6a8c3176-1dd0-4260-9e79-37123bc1cb0c}, !- Name
  {00bce3ee-56d2-427b-87bd-34db5b0aabd8}, !- Source Object
  12,                                     !- Outlet Port
  {e69a07de-175b-46a8-a5f2-e1f74b7fb843}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {097b4a52-4eed-4fce-9061-a71c4514fc94}, !- Handle
  Floor 3 Utility ZN Electric Reheat Coil, !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {58e678aa-ab1e-4537-ad33-d3709faf0774}, !- Handle
  Floor 3 Utility ZN VAV Terminal,        !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {e9bf45ce-6cea-4850-92b2-4a1c27ba1bd2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {097b4a52-4eed-4fce-9061-a71c4514fc94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35c7d95b-e330-4622-b0d1-ce84a3bc1f13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {061b9395-a093-4c13-a707-7e8328a8ea48}, !- Handle
  Node 601,                               !- Name
  {35c7d95b-e330-4622-b0d1-ce84a3bc1f13}, !- Inlet Port
  {6897ad8f-db64-4dc1-857c-44db3db1aea7}; !- Outlet Port

OS:Node,
  {46ffa2c1-b3a6-446f-a68b-f893ac1858c4}, !- Handle
  Node 602,                               !- Name
  {fb31f694-538d-4fe5-ad3d-a470a26523d7}, !- Inlet Port
  {70090a5f-dde6-4863-8a1f-98be5407c51d}; !- Outlet Port

OS:Connection,
  {6897ad8f-db64-4dc1-857c-44db3db1aea7}, !- Handle
  {74344639-01be-4583-add6-3d40c25faa65}, !- Name
  {061b9395-a093-4c13-a707-7e8328a8ea48}, !- Source Object
  3,                                      !- Outlet Port
  {9b37d15d-c178-4887-aa6a-cf39a2a5a564}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb31f694-538d-4fe5-ad3d-a470a26523d7}, !- Handle
  {2cd7d387-4dc5-4f50-a59d-0114214c443a}, !- Name
  {0aae34bc-a009-4922-8cef-b5a5751a3114}, !- Source Object
  3,                                      !- Outlet Port
  {46ffa2c1-b3a6-446f-a68b-f893ac1858c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70090a5f-dde6-4863-8a1f-98be5407c51d}, !- Handle
  {70015b24-efd1-48c7-9cc0-4cc7c73d9c40}, !- Name
  {46ffa2c1-b3a6-446f-a68b-f893ac1858c4}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {9c8953e4-5aab-4882-8e50-403f9af7dc5f}, !- Handle
  Node 603,                               !- Name
  {89b7e37a-1816-4caa-a461-04fcb099afc4}, !- Inlet Port
  {e9bf45ce-6cea-4850-92b2-4a1c27ba1bd2}; !- Outlet Port

OS:Connection,
  {89b7e37a-1816-4caa-a461-04fcb099afc4}, !- Handle
  {4bd706b4-9494-4118-bf81-c4945b5817dc}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  60,                                     !- Outlet Port
  {9c8953e4-5aab-4882-8e50-403f9af7dc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9bf45ce-6cea-4850-92b2-4a1c27ba1bd2}, !- Handle
  {68ae5206-937c-490f-bf54-e5f7a04dd332}, !- Name
  {9c8953e4-5aab-4882-8e50-403f9af7dc5f}, !- Source Object
  3,                                      !- Outlet Port
  {58e678aa-ab1e-4537-ad33-d3709faf0774}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35c7d95b-e330-4622-b0d1-ce84a3bc1f13}, !- Handle
  {17658640-191a-4c92-95d3-2dd223b52b00}, !- Name
  {58e678aa-ab1e-4537-ad33-d3709faf0774}, !- Source Object
  12,                                     !- Outlet Port
  {061b9395-a093-4c13-a707-7e8328a8ea48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {974f034d-f20c-4ad2-9e4b-4283904af4dc}, !- Handle
  Floor 3 Work ZN Electric Reheat Coil,   !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2dae9b33-d9b7-4b12-a774-8348b3c1a224}, !- Handle
  Floor 3 Work ZN VAV Terminal,           !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {480d5314-e05d-4fec-8cc6-e0ee84ffbf32}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {974f034d-f20c-4ad2-9e4b-4283904af4dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3ce2e631-3f3a-46c7-8440-51b3c8918c59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7010aaa8-9d69-4253-8a02-8cfa8dea334c}, !- Handle
  Node 604,                               !- Name
  {3ce2e631-3f3a-46c7-8440-51b3c8918c59}, !- Inlet Port
  {3d6760ac-14d7-4b59-86dc-a9094500ead0}; !- Outlet Port

OS:Node,
  {8d3962f8-869c-436c-8de0-cbf73b29b7f1}, !- Handle
  Node 605,                               !- Name
  {a57b9b24-0c62-46d3-84eb-28bb636c8d2f}, !- Inlet Port
  {d874791e-e2d1-4400-8c8a-49787728f3d0}; !- Outlet Port

OS:Connection,
  {3d6760ac-14d7-4b59-86dc-a9094500ead0}, !- Handle
  {7588c684-391c-45c9-8929-0260ff583fbb}, !- Name
  {7010aaa8-9d69-4253-8a02-8cfa8dea334c}, !- Source Object
  3,                                      !- Outlet Port
  {8e9d0226-3651-4b22-9bee-74f8216ae12e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a57b9b24-0c62-46d3-84eb-28bb636c8d2f}, !- Handle
  {b960624a-f4f9-4308-9da4-b0bb53511093}, !- Name
  {92f77dd6-4ae6-4d1d-a7f1-cf4c1d0e4601}, !- Source Object
  3,                                      !- Outlet Port
  {8d3962f8-869c-436c-8de0-cbf73b29b7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d874791e-e2d1-4400-8c8a-49787728f3d0}, !- Handle
  {3e600d17-0ce7-47ca-80f6-53d788e85e58}, !- Name
  {8d3962f8-869c-436c-8de0-cbf73b29b7f1}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {8e3ceb6b-68f3-4173-b682-84517ba8e58b}, !- Handle
  Node 606,                               !- Name
  {8f59d24a-6a1a-4b4d-b044-3f4cf336af2d}, !- Inlet Port
  {480d5314-e05d-4fec-8cc6-e0ee84ffbf32}; !- Outlet Port

OS:Connection,
  {8f59d24a-6a1a-4b4d-b044-3f4cf336af2d}, !- Handle
  {cf4e08d4-32d6-4110-9de5-fb291e309b83}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  61,                                     !- Outlet Port
  {8e3ceb6b-68f3-4173-b682-84517ba8e58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480d5314-e05d-4fec-8cc6-e0ee84ffbf32}, !- Handle
  {da222615-644f-48a1-9586-403158e87cab}, !- Name
  {8e3ceb6b-68f3-4173-b682-84517ba8e58b}, !- Source Object
  3,                                      !- Outlet Port
  {2dae9b33-d9b7-4b12-a774-8348b3c1a224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ce2e631-3f3a-46c7-8440-51b3c8918c59}, !- Handle
  {3ba28563-9baa-4b34-9f54-89a4bcd6b087}, !- Name
  {2dae9b33-d9b7-4b12-a774-8348b3c1a224}, !- Source Object
  12,                                     !- Outlet Port
  {7010aaa8-9d69-4253-8a02-8cfa8dea334c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ac5947fb-7b68-40be-9654-350ddc8f77a7}, !- Handle
  NE Stair ZN Electric Reheat Coil,       !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e52f456-98cc-4be4-87db-8883bbec7ab1}, !- Handle
  NE Stair ZN VAV Terminal,               !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {0fa1095e-801c-4602-8428-96932dec9d50}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ac5947fb-7b68-40be-9654-350ddc8f77a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d0450bd-3e48-4c54-91f0-8e45e3524a84}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0eacbd18-1f62-433c-b17b-7af4bcd916b2}, !- Handle
  Node 607,                               !- Name
  {5d0450bd-3e48-4c54-91f0-8e45e3524a84}, !- Inlet Port
  {d5e02d81-a033-45c4-81a1-4e847226e9aa}; !- Outlet Port

OS:Node,
  {c3797186-8d75-400b-9e1a-8af95f6f2128}, !- Handle
  Node 608,                               !- Name
  {f6f07db6-8220-4ff4-81f3-62cb7e03dde2}, !- Inlet Port
  {6cdae972-f34a-4b09-befc-27f9b309b519}; !- Outlet Port

OS:Connection,
  {d5e02d81-a033-45c4-81a1-4e847226e9aa}, !- Handle
  {58afe664-f593-421c-9702-4faf70a4a1f5}, !- Name
  {0eacbd18-1f62-433c-b17b-7af4bcd916b2}, !- Source Object
  3,                                      !- Outlet Port
  {be7ee11b-6423-49cb-b894-e1d1b6b9c550}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6f07db6-8220-4ff4-81f3-62cb7e03dde2}, !- Handle
  {b6189138-eb9a-4729-b4d7-1e7d01a5db18}, !- Name
  {3256a3cc-b239-49f4-81f6-6b7a0be4aaeb}, !- Source Object
  3,                                      !- Outlet Port
  {c3797186-8d75-400b-9e1a-8af95f6f2128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdae972-f34a-4b09-befc-27f9b309b519}, !- Handle
  {eb3bd9e7-7452-43c8-a6d5-ad62bbe91fc4}, !- Name
  {c3797186-8d75-400b-9e1a-8af95f6f2128}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {da7879f6-8e50-4202-b8ec-d1030dbae93e}, !- Handle
  Node 609,                               !- Name
  {e21e5a75-f4c5-473c-bb8c-86beb8c8455b}, !- Inlet Port
  {0fa1095e-801c-4602-8428-96932dec9d50}; !- Outlet Port

OS:Connection,
  {e21e5a75-f4c5-473c-bb8c-86beb8c8455b}, !- Handle
  {ff44d981-3e15-409f-91fe-3b718f6b2f45}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  62,                                     !- Outlet Port
  {da7879f6-8e50-4202-b8ec-d1030dbae93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa1095e-801c-4602-8428-96932dec9d50}, !- Handle
  {499c94bc-afa5-4c8a-8e58-d828fe79cb0f}, !- Name
  {da7879f6-8e50-4202-b8ec-d1030dbae93e}, !- Source Object
  3,                                      !- Outlet Port
  {6e52f456-98cc-4be4-87db-8883bbec7ab1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d0450bd-3e48-4c54-91f0-8e45e3524a84}, !- Handle
  {f4e77d3b-2224-4aef-9a3e-7bd54549ca3f}, !- Name
  {6e52f456-98cc-4be4-87db-8883bbec7ab1}, !- Source Object
  12,                                     !- Outlet Port
  {0eacbd18-1f62-433c-b17b-7af4bcd916b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {206f202b-023d-4359-9b83-3035bd4e1485}, !- Handle
  NW Elevator ZN Electric Reheat Coil,    !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fbdbb13c-099f-44e9-ba80-06d60235566b}, !- Handle
  NW Elevator ZN VAV Terminal,            !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {1c234937-50ec-489c-92c2-1240ad32a620}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {206f202b-023d-4359-9b83-3035bd4e1485}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {254b7074-3702-452a-b78a-3d0863f308f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3fb8d1e6-136b-4782-9650-1a2c28bc5acf}, !- Handle
  Node 610,                               !- Name
  {254b7074-3702-452a-b78a-3d0863f308f2}, !- Inlet Port
  {dd7b1cac-5e39-4e65-9750-383dec651d36}; !- Outlet Port

OS:Node,
  {64f7c373-ac16-4bdf-9f33-69cab39be58b}, !- Handle
  Node 611,                               !- Name
  {4422bb55-6c5f-4152-8355-4d1c0b61fefd}, !- Inlet Port
  {db51ed67-16e8-4d12-aa75-d76da29e91c3}; !- Outlet Port

OS:Connection,
  {dd7b1cac-5e39-4e65-9750-383dec651d36}, !- Handle
  {77379255-246c-4411-8c58-29f54f30cfe3}, !- Name
  {3fb8d1e6-136b-4782-9650-1a2c28bc5acf}, !- Source Object
  3,                                      !- Outlet Port
  {4e6601b9-a921-42df-8d0a-164ef3afedbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4422bb55-6c5f-4152-8355-4d1c0b61fefd}, !- Handle
  {be109b3b-03ee-4b43-9329-1b54cbcd1476}, !- Name
  {1f036f44-5e6a-495e-962d-fb81eabf007f}, !- Source Object
  3,                                      !- Outlet Port
  {64f7c373-ac16-4bdf-9f33-69cab39be58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db51ed67-16e8-4d12-aa75-d76da29e91c3}, !- Handle
  {f8684c76-8a6f-474d-addf-f11185d3a332}, !- Name
  {64f7c373-ac16-4bdf-9f33-69cab39be58b}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {6a04bbc4-898b-4c6d-9f92-91b18483b63c}, !- Handle
  Node 612,                               !- Name
  {f368e68a-1b09-4429-b01c-8ebad4d3b177}, !- Inlet Port
  {1c234937-50ec-489c-92c2-1240ad32a620}; !- Outlet Port

OS:Connection,
  {f368e68a-1b09-4429-b01c-8ebad4d3b177}, !- Handle
  {af8562b3-92d1-4edb-9d43-4cfa3d1eae5a}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  63,                                     !- Outlet Port
  {6a04bbc4-898b-4c6d-9f92-91b18483b63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c234937-50ec-489c-92c2-1240ad32a620}, !- Handle
  {2ee152fb-f200-4b8e-a2a0-acc07f1ab9fb}, !- Name
  {6a04bbc4-898b-4c6d-9f92-91b18483b63c}, !- Source Object
  3,                                      !- Outlet Port
  {fbdbb13c-099f-44e9-ba80-06d60235566b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {254b7074-3702-452a-b78a-3d0863f308f2}, !- Handle
  {cb736df7-70bd-41cf-bc24-d6ea16b58135}, !- Name
  {fbdbb13c-099f-44e9-ba80-06d60235566b}, !- Source Object
  12,                                     !- Outlet Port
  {3fb8d1e6-136b-4782-9650-1a2c28bc5acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8d416636-59b8-4adc-9e45-25210aa99577}, !- Handle
  NW Stair ZN Electric Reheat Coil,       !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f840e487-be8d-480a-ae7f-14ea2943db86}, !- Handle
  NW Stair ZN VAV Terminal,               !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {e38dcb6d-807f-4deb-8e82-3c36c58e6e80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8d416636-59b8-4adc-9e45-25210aa99577}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e5c0ed01-cd1e-4c72-b01a-b4c358344330}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3bd420a3-c18b-4b33-8024-8c12c71aa5aa}, !- Handle
  Node 613,                               !- Name
  {e5c0ed01-cd1e-4c72-b01a-b4c358344330}, !- Inlet Port
  {995ea68e-d5f8-40d0-a5f9-ea788ce31178}; !- Outlet Port

OS:Node,
  {c93ddfb9-2bcf-4e85-bc61-6605f96375d7}, !- Handle
  Node 614,                               !- Name
  {91099057-0e88-469f-b015-02a7aefdee31}, !- Inlet Port
  {5f775f43-2b7e-47ff-91f4-594a4f1da379}; !- Outlet Port

OS:Connection,
  {995ea68e-d5f8-40d0-a5f9-ea788ce31178}, !- Handle
  {7c531d4d-603b-46b1-a51c-3ab71f2b4417}, !- Name
  {3bd420a3-c18b-4b33-8024-8c12c71aa5aa}, !- Source Object
  3,                                      !- Outlet Port
  {8cb4c587-4736-4c52-9ef5-f913799a08be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91099057-0e88-469f-b015-02a7aefdee31}, !- Handle
  {672668c1-70af-459d-8988-06ceae3f1a70}, !- Name
  {efc859da-edd9-41da-91fa-5336379fd029}, !- Source Object
  3,                                      !- Outlet Port
  {c93ddfb9-2bcf-4e85-bc61-6605f96375d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f775f43-2b7e-47ff-91f4-594a4f1da379}, !- Handle
  {e2c90290-dd4f-4339-98f8-6fbfd6d86fbe}, !- Name
  {c93ddfb9-2bcf-4e85-bc61-6605f96375d7}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {0695c484-bb23-45d2-a7c4-835db48ca9ab}, !- Handle
  Node 615,                               !- Name
  {f49537a7-dfb0-4335-bcc7-45743a0de55c}, !- Inlet Port
  {e38dcb6d-807f-4deb-8e82-3c36c58e6e80}; !- Outlet Port

OS:Connection,
  {f49537a7-dfb0-4335-bcc7-45743a0de55c}, !- Handle
  {667df26d-6279-4d51-b26f-297232cbac01}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  64,                                     !- Outlet Port
  {0695c484-bb23-45d2-a7c4-835db48ca9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38dcb6d-807f-4deb-8e82-3c36c58e6e80}, !- Handle
  {ed753a40-09db-483f-9134-ea992cad8026}, !- Name
  {0695c484-bb23-45d2-a7c4-835db48ca9ab}, !- Source Object
  3,                                      !- Outlet Port
  {f840e487-be8d-480a-ae7f-14ea2943db86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5c0ed01-cd1e-4c72-b01a-b4c358344330}, !- Handle
  {88ecaa8a-d40c-42a2-8329-e079a05e2e68}, !- Name
  {f840e487-be8d-480a-ae7f-14ea2943db86}, !- Source Object
  12,                                     !- Outlet Port
  {3bd420a3-c18b-4b33-8024-8c12c71aa5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bfb247ee-ffe0-4391-9f5c-9c89422a5d6d}, !- Handle
  SW Stair ZN Electric Reheat Coil,       !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6270dd79-a3c8-4a64-993e-da4c80cdff83}, !- Handle
  SW Stair ZN VAV Terminal,               !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  {5bd58408-6ce9-44a5-b0c1-8e7897c10f35}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bfb247ee-ffe0-4391-9f5c-9c89422a5d6d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3710ab6-cf55-412c-820b-68dcc2232c92}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {73025eb4-61ea-4c46-8bd9-540498221c5d}, !- Handle
  Node 616,                               !- Name
  {f3710ab6-cf55-412c-820b-68dcc2232c92}, !- Inlet Port
  {b0409e81-9fe3-443a-89d8-a131e1b67e0c}; !- Outlet Port

OS:Node,
  {7079eb99-ed40-4735-8397-b879a9ebfb73}, !- Handle
  Node 617,                               !- Name
  {7f26eff7-b064-4a2d-ba2e-151187bd9dfb}, !- Inlet Port
  {8259ed6e-2c11-42a5-b518-11f12773394f}; !- Outlet Port

OS:Connection,
  {b0409e81-9fe3-443a-89d8-a131e1b67e0c}, !- Handle
  {1817f4ee-76b3-4ded-a62e-cd5b4cbdeab4}, !- Name
  {73025eb4-61ea-4c46-8bd9-540498221c5d}, !- Source Object
  3,                                      !- Outlet Port
  {0161e79f-0481-4a37-b84f-68608e5318f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f26eff7-b064-4a2d-ba2e-151187bd9dfb}, !- Handle
  {a13f739c-f722-4711-ac59-836abe44621c}, !- Name
  {744657a5-ee72-4b76-b2bf-f23729ebdc11}, !- Source Object
  3,                                      !- Outlet Port
  {7079eb99-ed40-4735-8397-b879a9ebfb73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8259ed6e-2c11-42a5-b518-11f12773394f}, !- Handle
  {299fff72-656a-4c03-92d7-c8620af4ceb9}, !- Name
  {7079eb99-ed40-4735-8397-b879a9ebfb73}, !- Source Object
  3,                                      !- Outlet Port
  {e30dc241-0b16-4efa-a782-57abf01744f4}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {cabba766-b846-48ce-be9b-f6267605b5e9}, !- Handle
  Node 618,                               !- Name
  {02796564-4651-45e8-9078-625d223713d7}, !- Inlet Port
  {5bd58408-6ce9-44a5-b0c1-8e7897c10f35}; !- Outlet Port

OS:Connection,
  {02796564-4651-45e8-9078-625d223713d7}, !- Handle
  {84841ab3-7d8d-4815-a2c6-f3cce9d13de6}, !- Name
  {d2dbfc82-44ef-436d-b284-fb2a87e7ad6f}, !- Source Object
  65,                                     !- Outlet Port
  {cabba766-b846-48ce-be9b-f6267605b5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd58408-6ce9-44a5-b0c1-8e7897c10f35}, !- Handle
  {31e4f224-f064-4b73-9613-53bc0946cb78}, !- Name
  {cabba766-b846-48ce-be9b-f6267605b5e9}, !- Source Object
  3,                                      !- Outlet Port
  {6270dd79-a3c8-4a64-993e-da4c80cdff83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3710ab6-cf55-412c-820b-68dcc2232c92}, !- Handle
  {ee59dd54-acc0-4653-907c-5f24e9dba037}, !- Name
  {6270dd79-a3c8-4a64-993e-da4c80cdff83}, !- Source Object
  12,                                     !- Outlet Port
  {73025eb4-61ea-4c46-8bd9-540498221c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {0dcbe29d-0bfa-4dca-b3b2-e05cd540ad80}, !- Schedule Type Limits Name
  {5010e0db-b93e-403c-9bd5-68bab44fa743}, !- Default Day Schedule Name
  {4639a9bd-d8c1-4d4d-a451-dcbdf31191f3}, !- Summer Design Day Schedule Name
  {e9f5b8aa-5077-476c-91f7-50c10e468bee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5010e0db-b93e-403c-9bd5-68bab44fa743}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {0dcbe29d-0bfa-4dca-b3b2-e05cd540ad80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {922dde1c-6a39-425b-9f69-e2c387006286}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9f5b8aa-5077-476c-91f7-50c10e468bee}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {0dcbe29d-0bfa-4dca-b3b2-e05cd540ad80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f87db6ee-9cfe-408a-9931-ce26dc36fc7b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4639a9bd-d8c1-4d4d-a451-dcbdf31191f3}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {0dcbe29d-0bfa-4dca-b3b2-e05cd540ad80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {7081ced0-21f3-484f-80c0-425327b4a6e0}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan,      !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0679561743,                           !- Maximum Flow Rate {m3/s}
  {76534504-d6ea-4952-a8b4-c7474632bd29}, !- Air Inlet Node Name
  {934d91ed-2af6-4c8b-bbdd-7b6bfc217c85}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:ScheduleTypeLimits,
  {0dcbe29d-0bfa-4dca-b3b2-e05cd540ad80}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {5995057d-b722-417d-a08f-2de21e93b6db}, !- Handle
  Node 619,                               !- Name
  {44dfc183-26dc-4bae-84e3-d4f82faf2280}, !- Inlet Port
  {76534504-d6ea-4952-a8b4-c7474632bd29}; !- Outlet Port

OS:Connection,
  {44dfc183-26dc-4bae-84e3-d4f82faf2280}, !- Handle
  {5ff5f42e-fa2e-422b-86d0-9960afe2ced0}, !- Name
  {55edafa1-c512-41de-a688-88bbd8f1e572}, !- Source Object
  3,                                      !- Outlet Port
  {5995057d-b722-417d-a08f-2de21e93b6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76534504-d6ea-4952-a8b4-c7474632bd29}, !- Handle
  {8e5cbfe0-388d-4a68-af2a-95f6355787fe}, !- Name
  {5995057d-b722-417d-a08f-2de21e93b6db}, !- Source Object
  3,                                      !- Outlet Port
  {7081ced0-21f3-484f-80c0-425327b4a6e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ce46ded-7a40-423b-b8e0-ccb567f32a6f}, !- Handle
  Node 620,                               !- Name
  {934d91ed-2af6-4c8b-bbdd-7b6bfc217c85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {934d91ed-2af6-4c8b-bbdd-7b6bfc217c85}, !- Handle
  {49dcb0e4-e889-4809-a835-085fed594646}, !- Name
  {7081ced0-21f3-484f-80c0-425327b4a6e0}, !- Source Object
  7,                                      !- Outlet Port
  {2ce46ded-7a40-423b-b8e0-ccb567f32a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1f6da1c1-1522-429f-b60b-58ef497c6a60}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan,    !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {a7cc3c39-f000-448e-8352-308c831e597f}, !- Air Inlet Node Name
  {89606ae7-385d-4ebd-8e30-a2373037b8d6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1a36feaf-940c-4450-b0a0-2ad23443e22d}, !- Handle
  Node 621,                               !- Name
  {753e0d67-60df-447f-945f-3a9cb40af608}, !- Inlet Port
  {a7cc3c39-f000-448e-8352-308c831e597f}; !- Outlet Port

OS:Connection,
  {753e0d67-60df-447f-945f-3a9cb40af608}, !- Handle
  {5ba82053-455e-44fb-b31d-7ac6af21150b}, !- Name
  {067baa50-6216-4d3b-a403-330de2822c02}, !- Source Object
  3,                                      !- Outlet Port
  {1a36feaf-940c-4450-b0a0-2ad23443e22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cc3c39-f000-448e-8352-308c831e597f}, !- Handle
  {a8824324-d7fc-46a0-829c-ea7bdac9d612}, !- Name
  {1a36feaf-940c-4450-b0a0-2ad23443e22d}, !- Source Object
  3,                                      !- Outlet Port
  {1f6da1c1-1522-429f-b60b-58ef497c6a60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f995973e-2213-43af-b1a4-68f00cbb92a8}, !- Handle
  Node 622,                               !- Name
  {89606ae7-385d-4ebd-8e30-a2373037b8d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89606ae7-385d-4ebd-8e30-a2373037b8d6}, !- Handle
  {0b4f42c8-be5d-4490-899f-3f5d14c1b73e}, !- Name
  {1f6da1c1-1522-429f-b60b-58ef497c6a60}, !- Source Object
  7,                                      !- Outlet Port
  {f995973e-2213-43af-b1a4-68f00cbb92a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8f55fc19-2c0f-4c6b-b04e-4369878e68d2}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan, !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.1586,                                 !- Maximum Flow Rate {m3/s}
  {efeb87c1-28ea-4dfe-84fe-aaa012df0a9e}, !- Air Inlet Node Name
  {f01830f3-82d3-45ff-87d3-b698b976de70}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eca70be9-193f-4928-969d-a23bbfbfb96e}, !- Handle
  Node 623,                               !- Name
  {76e10ab1-a48c-433f-bbd7-b34b5af4fa9c}, !- Inlet Port
  {efeb87c1-28ea-4dfe-84fe-aaa012df0a9e}; !- Outlet Port

OS:Connection,
  {76e10ab1-a48c-433f-bbd7-b34b5af4fa9c}, !- Handle
  {5d77e793-2706-4203-a762-0979268dcca5}, !- Name
  {434571be-254a-49db-99a2-ca9bc39f9a65}, !- Source Object
  3,                                      !- Outlet Port
  {eca70be9-193f-4928-969d-a23bbfbfb96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efeb87c1-28ea-4dfe-84fe-aaa012df0a9e}, !- Handle
  {f9700f1a-de8c-4a30-ac2e-532ea90a4d04}, !- Name
  {eca70be9-193f-4928-969d-a23bbfbfb96e}, !- Source Object
  3,                                      !- Outlet Port
  {8f55fc19-2c0f-4c6b-b04e-4369878e68d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af5f4de5-ce1f-469f-bd2d-6b17fbfb398d}, !- Handle
  Node 624,                               !- Name
  {f01830f3-82d3-45ff-87d3-b698b976de70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01830f3-82d3-45ff-87d3-b698b976de70}, !- Handle
  {e3777643-ac93-472c-b8a3-2bf925305189}, !- Name
  {8f55fc19-2c0f-4c6b-b04e-4369878e68d2}, !- Source Object
  7,                                      !- Outlet Port
  {af5f4de5-ce1f-469f-bd2d-6b17fbfb398d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8f57697c-839b-4f94-a34c-45ad45500dff}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan,        !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.4153,                                 !- Maximum Flow Rate {m3/s}
  {bc3f473c-cac2-4e1c-8a70-ea922c26cae9}, !- Air Inlet Node Name
  {dc37ffcd-fbad-4559-b82b-d4414e6ed1bf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0498bad2-ada5-496c-ba0c-c0da56be4992}, !- Handle
  Node 625,                               !- Name
  {e32602bb-c9c0-436e-b849-3377363f63a4}, !- Inlet Port
  {bc3f473c-cac2-4e1c-8a70-ea922c26cae9}; !- Outlet Port

OS:Connection,
  {e32602bb-c9c0-436e-b849-3377363f63a4}, !- Handle
  {b0da1add-d47d-40ff-8c02-fa2bd89a34f0}, !- Name
  {1d105369-a3ca-4349-8a76-d75a956fb916}, !- Source Object
  3,                                      !- Outlet Port
  {0498bad2-ada5-496c-ba0c-c0da56be4992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3f473c-cac2-4e1c-8a70-ea922c26cae9}, !- Handle
  {80479213-8ffb-4bca-aca4-5f90547d7594}, !- Name
  {0498bad2-ada5-496c-ba0c-c0da56be4992}, !- Source Object
  3,                                      !- Outlet Port
  {8f57697c-839b-4f94-a34c-45ad45500dff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b723b03-0dfb-4745-b993-39cb66fae4a8}, !- Handle
  Node 626,                               !- Name
  {dc37ffcd-fbad-4559-b82b-d4414e6ed1bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc37ffcd-fbad-4559-b82b-d4414e6ed1bf}, !- Handle
  {2bdae3f3-1b28-4cbd-b244-99de202ea0a4}, !- Name
  {8f57697c-839b-4f94-a34c-45ad45500dff}, !- Source Object
  7,                                      !- Outlet Port
  {2b723b03-0dfb-4745-b993-39cb66fae4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {edf99e8f-aa1a-4d8f-9cdc-7e33db1d2d7c}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan,      !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {bc7d669d-0eb6-4d31-85ee-df1dc3fd0364}, !- Air Inlet Node Name
  {bae9d5d7-c34e-4ab4-a130-37a6feaaaf03}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5574463e-45ec-47f2-a4a5-5b510229db59}, !- Handle
  Node 627,                               !- Name
  {0d15ad18-5cc4-4b37-be1c-556379544c77}, !- Inlet Port
  {bc7d669d-0eb6-4d31-85ee-df1dc3fd0364}; !- Outlet Port

OS:Connection,
  {0d15ad18-5cc4-4b37-be1c-556379544c77}, !- Handle
  {e2586309-bc6f-4bc2-81c8-77db08380567}, !- Name
  {ece07580-e81f-4506-9091-223b24cd65e8}, !- Source Object
  3,                                      !- Outlet Port
  {5574463e-45ec-47f2-a4a5-5b510229db59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7d669d-0eb6-4d31-85ee-df1dc3fd0364}, !- Handle
  {87b70449-0cc3-4d07-9bff-120cfee65394}, !- Name
  {5574463e-45ec-47f2-a4a5-5b510229db59}, !- Source Object
  3,                                      !- Outlet Port
  {edf99e8f-aa1a-4d8f-9cdc-7e33db1d2d7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39cc478e-c516-4e49-abc9-ff2a84782ead}, !- Handle
  Node 628,                               !- Name
  {bae9d5d7-c34e-4ab4-a130-37a6feaaaf03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bae9d5d7-c34e-4ab4-a130-37a6feaaaf03}, !- Handle
  {adcaa746-9d67-42b4-8e04-6d0471c3334f}, !- Name
  {edf99e8f-aa1a-4d8f-9cdc-7e33db1d2d7c}, !- Source Object
  7,                                      !- Outlet Port
  {39cc478e-c516-4e49-abc9-ff2a84782ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1df1d31a-79e8-40fc-83d4-7405112dc59b}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan,    !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {9f1ff655-20a7-405b-b11b-59250a241702}, !- Air Inlet Node Name
  {0d8ebc51-512c-4fd4-8031-2299e321a3e7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7231d2e2-51e1-408e-8573-aeacc65bc216}, !- Handle
  Node 629,                               !- Name
  {0b22d730-61fc-4b47-95d4-b8ac34f0b302}, !- Inlet Port
  {9f1ff655-20a7-405b-b11b-59250a241702}; !- Outlet Port

OS:Connection,
  {0b22d730-61fc-4b47-95d4-b8ac34f0b302}, !- Handle
  {79d6b6fe-05b3-4fb3-b6f4-81d1cd3b2abe}, !- Name
  {681b5249-ce86-4725-8d0b-4302293eaf9e}, !- Source Object
  3,                                      !- Outlet Port
  {7231d2e2-51e1-408e-8573-aeacc65bc216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1ff655-20a7-405b-b11b-59250a241702}, !- Handle
  {f7bae8c5-ad72-455b-98d8-aef8bb658917}, !- Name
  {7231d2e2-51e1-408e-8573-aeacc65bc216}, !- Source Object
  3,                                      !- Outlet Port
  {1df1d31a-79e8-40fc-83d4-7405112dc59b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1626dd8d-45cc-4548-b48c-ba406cd14fd6}, !- Handle
  Node 630,                               !- Name
  {0d8ebc51-512c-4fd4-8031-2299e321a3e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d8ebc51-512c-4fd4-8031-2299e321a3e7}, !- Handle
  {dbf4a025-52b8-4dd3-902d-42ed82bfd862}, !- Name
  {1df1d31a-79e8-40fc-83d4-7405112dc59b}, !- Source Object
  7,                                      !- Outlet Port
  {1626dd8d-45cc-4548-b48c-ba406cd14fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bad5eff1-6ef8-4cd7-9cc7-37eb5a83e80c}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan,   !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {11f017c4-8a90-4b32-b1e7-99321d5e888d}, !- Air Inlet Node Name
  {9180d3fd-7997-46f9-9811-632f23257a12}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0cce2f80-7c66-41e2-a292-a562427eef57}, !- Handle
  Node 631,                               !- Name
  {f6daeb07-f8e5-4dce-82c0-faa766e083e9}, !- Inlet Port
  {11f017c4-8a90-4b32-b1e7-99321d5e888d}; !- Outlet Port

OS:Connection,
  {f6daeb07-f8e5-4dce-82c0-faa766e083e9}, !- Handle
  {74c54acf-753a-4413-8c80-49b9c7293542}, !- Name
  {04487869-0b50-4284-9728-3011e8b4a279}, !- Source Object
  3,                                      !- Outlet Port
  {0cce2f80-7c66-41e2-a292-a562427eef57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f017c4-8a90-4b32-b1e7-99321d5e888d}, !- Handle
  {37d0c0ca-b632-4f5e-b9d0-7c26dcc27d5d}, !- Name
  {0cce2f80-7c66-41e2-a292-a562427eef57}, !- Source Object
  3,                                      !- Outlet Port
  {bad5eff1-6ef8-4cd7-9cc7-37eb5a83e80c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcbd158b-353d-41f2-b5fb-5257306960c8}, !- Handle
  Node 632,                               !- Name
  {9180d3fd-7997-46f9-9811-632f23257a12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9180d3fd-7997-46f9-9811-632f23257a12}, !- Handle
  {985cd28b-debb-4f25-8bee-a635523f4242}, !- Name
  {bad5eff1-6ef8-4cd7-9cc7-37eb5a83e80c}, !- Source Object
  7,                                      !- Outlet Port
  {fcbd158b-353d-41f2-b5fb-5257306960c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f349ce7a-e9c0-4630-9540-d2b82ebf6c57}, !- Handle
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {daddc35d-0ed9-4c96-95f7-e29fcb933b1b}, !- Air Inlet Node Name
  {85bcb6ef-76b1-48e8-b846-6f33b0407c7b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {aabba797-7c85-4aaa-bb54-266f508914b9}, !- Handle
  Node 633,                               !- Name
  {246077da-e3df-46b3-9ac5-d16893fb0ccd}, !- Inlet Port
  {daddc35d-0ed9-4c96-95f7-e29fcb933b1b}; !- Outlet Port

OS:Connection,
  {246077da-e3df-46b3-9ac5-d16893fb0ccd}, !- Handle
  {8f5db64e-6c31-440f-9313-981e2f83cfc9}, !- Name
  {1a47cbe7-1fcc-4da9-96a2-aa116f35689f}, !- Source Object
  3,                                      !- Outlet Port
  {aabba797-7c85-4aaa-bb54-266f508914b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daddc35d-0ed9-4c96-95f7-e29fcb933b1b}, !- Handle
  {6c15c8cd-d2e2-451c-be8b-fe843b73e5cc}, !- Name
  {aabba797-7c85-4aaa-bb54-266f508914b9}, !- Source Object
  3,                                      !- Outlet Port
  {f349ce7a-e9c0-4630-9540-d2b82ebf6c57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {412c66e9-bb04-474c-94f6-133b077ece01}, !- Handle
  Node 634,                               !- Name
  {85bcb6ef-76b1-48e8-b846-6f33b0407c7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85bcb6ef-76b1-48e8-b846-6f33b0407c7b}, !- Handle
  {e206dbd0-b9e6-4071-9ba5-acf39d2eb459}, !- Name
  {f349ce7a-e9c0-4630-9540-d2b82ebf6c57}, !- Source Object
  7,                                      !- Outlet Port
  {412c66e9-bb04-474c-94f6-133b077ece01}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {673ad941-63bf-41c1-aecc-2f8bdbcbfd41}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0440456672,                           !- Maximum Flow Rate {m3/s}
  {ad2ff73f-662d-4728-8c6e-f617797257e2}, !- Air Inlet Node Name
  {9b21bf24-6ea6-4030-bb7a-46e4c2d02717}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3fa24987-9449-4740-b2f9-a2a780bdb765}, !- Handle
  Node 635,                               !- Name
  {9475415a-b459-4bb9-9c7c-afc2e2fc1e3f}, !- Inlet Port
  {ad2ff73f-662d-4728-8c6e-f617797257e2}; !- Outlet Port

OS:Connection,
  {9475415a-b459-4bb9-9c7c-afc2e2fc1e3f}, !- Handle
  {66d4b809-5e19-43be-bc68-8dbfbccc146c}, !- Name
  {45455467-d0b6-4360-96e7-a77cd40ec879}, !- Source Object
  3,                                      !- Outlet Port
  {3fa24987-9449-4740-b2f9-a2a780bdb765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2ff73f-662d-4728-8c6e-f617797257e2}, !- Handle
  {61bc547a-68b2-4422-a8b4-aa704261c9a3}, !- Name
  {3fa24987-9449-4740-b2f9-a2a780bdb765}, !- Source Object
  3,                                      !- Outlet Port
  {673ad941-63bf-41c1-aecc-2f8bdbcbfd41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f28adab1-8f44-4ce8-bdd4-484c25617ac6}, !- Handle
  Node 636,                               !- Name
  {9b21bf24-6ea6-4030-bb7a-46e4c2d02717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b21bf24-6ea6-4030-bb7a-46e4c2d02717}, !- Handle
  {9a8335e0-7886-48a2-8a68-f9d9f6221cb9}, !- Name
  {673ad941-63bf-41c1-aecc-2f8bdbcbfd41}, !- Source Object
  7,                                      !- Outlet Port
  {f28adab1-8f44-4ce8-bdd4-484c25617ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fe7f78c3-b20b-480b-ba20-8ecaa1e53578}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  {1e0fec34-e00d-4291-aa11-39db4248a464}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.141575359,                            !- Maximum Flow Rate {m3/s}
  {c455aa4f-f447-4a7d-97e8-e2857ae96c23}, !- Air Inlet Node Name
  {e2465b26-ea6b-4205-ab3d-8683bf286e16}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f0e0a1c2-a80a-4783-a745-52ee69474889}, !- Handle
  Node 637,                               !- Name
  {d3349186-042c-4306-958c-9ab64ac56f51}, !- Inlet Port
  {c455aa4f-f447-4a7d-97e8-e2857ae96c23}; !- Outlet Port

OS:Connection,
  {d3349186-042c-4306-958c-9ab64ac56f51}, !- Handle
  {d2bb6d00-5cff-4f81-a798-fdaa1605999e}, !- Name
  {85b94525-bba8-464a-9d6b-79591a363f87}, !- Source Object
  3,                                      !- Outlet Port
  {f0e0a1c2-a80a-4783-a745-52ee69474889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c455aa4f-f447-4a7d-97e8-e2857ae96c23}, !- Handle
  {5088e12a-5f56-430a-951c-138a72f8b9c2}, !- Name
  {f0e0a1c2-a80a-4783-a745-52ee69474889}, !- Source Object
  3,                                      !- Outlet Port
  {fe7f78c3-b20b-480b-ba20-8ecaa1e53578}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8feb3fa4-c68a-4ee7-b544-c3e231f87aa7}, !- Handle
  Node 638,                               !- Name
  {e2465b26-ea6b-4205-ab3d-8683bf286e16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2465b26-ea6b-4205-ab3d-8683bf286e16}, !- Handle
  {4a988a1b-bc19-490d-b742-06551ca02870}, !- Name
  {fe7f78c3-b20b-480b-ba20-8ecaa1e53578}, !- Source Object
  7,                                      !- Outlet Port
  {8feb3fa4-c68a-4ee7-b544-c3e231f87aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {50bffcef-7c67-4292-befc-01ecbe3c4a91}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Name
  {92fea718-f6dc-48a8-85eb-706159871f93}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0503379054,                           !- Maximum Flow Rate {m3/s}
  {296c5b01-f8d5-4a04-908e-cd34fce3dd0b}, !- Air Inlet Node Name
  {9040d1f1-883f-4931-a1d4-5ad78319cc5c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0101cfeb-2fca-4a63-8a36-1c7f6d85bb06}, !- Handle
  Node 639,                               !- Name
  {b560ea7a-07dc-48ee-90ce-ed22912bcfa8}, !- Inlet Port
  {296c5b01-f8d5-4a04-908e-cd34fce3dd0b}; !- Outlet Port

OS:Connection,
  {b560ea7a-07dc-48ee-90ce-ed22912bcfa8}, !- Handle
  {b0535a7c-386c-4e79-9942-5216ce8f3e3d}, !- Name
  {e0eeee6e-7cdf-44d7-baeb-5d76300af47c}, !- Source Object
  3,                                      !- Outlet Port
  {0101cfeb-2fca-4a63-8a36-1c7f6d85bb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296c5b01-f8d5-4a04-908e-cd34fce3dd0b}, !- Handle
  {ebdb2cac-eee3-42f0-8ea2-0465456260fa}, !- Name
  {0101cfeb-2fca-4a63-8a36-1c7f6d85bb06}, !- Source Object
  3,                                      !- Outlet Port
  {50bffcef-7c67-4292-befc-01ecbe3c4a91}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a7dd14a-5b0c-4afc-9754-90ec87d4564d}, !- Handle
  Node 640,                               !- Name
  {9040d1f1-883f-4931-a1d4-5ad78319cc5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9040d1f1-883f-4931-a1d4-5ad78319cc5c}, !- Handle
  {c1fa8e6f-5ffa-4203-a472-5953a50fc83d}, !- Name
  {50bffcef-7c67-4292-befc-01ecbe3c4a91}, !- Source Object
  7,                                      !- Outlet Port
  {5a7dd14a-5b0c-4afc-9754-90ec87d4564d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fa4313f3-48e2-4f51-86ca-c8b8ac23f0aa}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan, !- Name
  {92fea718-f6dc-48a8-85eb-706159871f93}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {1d134e55-8252-4b0c-8e0b-e329bcd0eb72}, !- Air Inlet Node Name
  {28481c13-8b0f-446d-8bd9-61e580154069}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {02eb6782-af9b-4050-8890-77e486c4b74f}, !- Handle
  Node 641,                               !- Name
  {37f211ed-3296-4c0a-b117-a2d261f721c0}, !- Inlet Port
  {1d134e55-8252-4b0c-8e0b-e329bcd0eb72}; !- Outlet Port

OS:Connection,
  {37f211ed-3296-4c0a-b117-a2d261f721c0}, !- Handle
  {ac6098b8-69c8-4d37-b381-a471166710b9}, !- Name
  {62e935d1-3032-40aa-9050-71307758500e}, !- Source Object
  3,                                      !- Outlet Port
  {02eb6782-af9b-4050-8890-77e486c4b74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d134e55-8252-4b0c-8e0b-e329bcd0eb72}, !- Handle
  {e0e69508-ae82-4af2-9dac-be51ab0d59d7}, !- Name
  {02eb6782-af9b-4050-8890-77e486c4b74f}, !- Source Object
  3,                                      !- Outlet Port
  {fa4313f3-48e2-4f51-86ca-c8b8ac23f0aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {325e6465-6b8c-4eb2-b5a1-bed83202b05a}, !- Handle
  Node 642,                               !- Name
  {28481c13-8b0f-446d-8bd9-61e580154069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28481c13-8b0f-446d-8bd9-61e580154069}, !- Handle
  {7e419818-965a-473d-ae50-e971a493f10b}, !- Name
  {fa4313f3-48e2-4f51-86ca-c8b8ac23f0aa}, !- Source Object
  7,                                      !- Outlet Port
  {325e6465-6b8c-4eb2-b5a1-bed83202b05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fb50770a-f9c8-4192-bd95-39ef1dc2cb65}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan,     !- Name
  {92fea718-f6dc-48a8-85eb-706159871f93}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {87913d47-e8c8-43e9-bf31-619f93895103}, !- Air Inlet Node Name
  {5d9d4ebc-5d78-4e91-a466-18aa777ca181}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {38f14f21-9589-4ab0-978b-c9f3b39e0494}, !- Handle
  Node 643,                               !- Name
  {5cbcd81b-b103-4143-8759-63bfdfbea960}, !- Inlet Port
  {87913d47-e8c8-43e9-bf31-619f93895103}; !- Outlet Port

OS:Connection,
  {5cbcd81b-b103-4143-8759-63bfdfbea960}, !- Handle
  {46ad427d-d114-47f8-abb1-7727badc70a2}, !- Name
  {4f7e3303-91e4-443b-a7e6-214f264c8c5f}, !- Source Object
  3,                                      !- Outlet Port
  {38f14f21-9589-4ab0-978b-c9f3b39e0494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87913d47-e8c8-43e9-bf31-619f93895103}, !- Handle
  {23bf9d94-c07b-4dd0-bdc2-cff50cc0dc8b}, !- Name
  {38f14f21-9589-4ab0-978b-c9f3b39e0494}, !- Source Object
  3,                                      !- Outlet Port
  {fb50770a-f9c8-4192-bd95-39ef1dc2cb65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {079ba1ab-8ae5-49c7-9ea7-fc54eaa505f1}, !- Handle
  Node 644,                               !- Name
  {5d9d4ebc-5d78-4e91-a466-18aa777ca181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d9d4ebc-5d78-4e91-a466-18aa777ca181}, !- Handle
  {34176d2d-a9dc-4c23-b2df-ac4634b3aae3}, !- Name
  {fb50770a-f9c8-4192-bd95-39ef1dc2cb65}, !- Source Object
  7,                                      !- Outlet Port
  {079ba1ab-8ae5-49c7-9ea7-fc54eaa505f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {12c05ced-37d4-4c47-a173-2a0f8e3ce624}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan,           !- Name
  {92fea718-f6dc-48a8-85eb-706159871f93}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.8495,                                 !- Maximum Flow Rate {m3/s}
  {077dbc7b-7625-443d-95f6-70a32b23ebce}, !- Air Inlet Node Name
  {50e9f2c5-ef33-44e9-9129-99e55b6fda43}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {06a12370-eda6-4223-a817-d69174432303}, !- Handle
  Node 645,                               !- Name
  {03fae4c4-6482-470a-bbf2-e1b5536915ee}, !- Inlet Port
  {077dbc7b-7625-443d-95f6-70a32b23ebce}; !- Outlet Port

OS:Connection,
  {03fae4c4-6482-470a-bbf2-e1b5536915ee}, !- Handle
  {297168c9-0afd-4f10-ba0f-a21bf4608aa8}, !- Name
  {ea03bf60-048f-4325-adab-5d0d32931306}, !- Source Object
  3,                                      !- Outlet Port
  {06a12370-eda6-4223-a817-d69174432303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077dbc7b-7625-443d-95f6-70a32b23ebce}, !- Handle
  {7d3daafd-457a-4d3e-977d-e985e01e6728}, !- Name
  {06a12370-eda6-4223-a817-d69174432303}, !- Source Object
  3,                                      !- Outlet Port
  {12c05ced-37d4-4c47-a173-2a0f8e3ce624}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ea8e7540-1eea-422b-9265-7139bb12a13e}, !- Handle
  Node 646,                               !- Name
  {50e9f2c5-ef33-44e9-9129-99e55b6fda43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50e9f2c5-ef33-44e9-9129-99e55b6fda43}, !- Handle
  {17d99546-1ec9-4f9a-8bfd-6e6caf136c42}, !- Name
  {12c05ced-37d4-4c47-a173-2a0f8e3ce624}, !- Source Object
  7,                                      !- Outlet Port
  {ea8e7540-1eea-422b-9265-7139bb12a13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7304fc9b-0c1c-47bd-830c-c6994bd27efb}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan,   !- Name
  {92fea718-f6dc-48a8-85eb-706159871f93}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.151013716,                            !- Maximum Flow Rate {m3/s}
  {76699656-dbd7-4525-be11-142357e6e794}, !- Air Inlet Node Name
  {09effbf6-4255-481e-ae22-e488b2da6f94}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {14470f08-fe1e-4855-ade3-d2b85a9f0698}, !- Handle
  Node 647,                               !- Name
  {030acefb-6b54-49d2-93da-cfab0f8ee52e}, !- Inlet Port
  {76699656-dbd7-4525-be11-142357e6e794}; !- Outlet Port

OS:Connection,
  {030acefb-6b54-49d2-93da-cfab0f8ee52e}, !- Handle
  {2bad154b-18de-45a6-bb84-ec5063d3932f}, !- Name
  {2cd84538-6e56-4bb2-a986-f41ef2a24a22}, !- Source Object
  3,                                      !- Outlet Port
  {14470f08-fe1e-4855-ade3-d2b85a9f0698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76699656-dbd7-4525-be11-142357e6e794}, !- Handle
  {ea3d81b3-e86e-423d-855f-5b33400c86ae}, !- Name
  {14470f08-fe1e-4855-ade3-d2b85a9f0698}, !- Source Object
  3,                                      !- Outlet Port
  {7304fc9b-0c1c-47bd-830c-c6994bd27efb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0c00774-8ce8-4119-8de9-669fe2705885}, !- Handle
  Node 648,                               !- Name
  {09effbf6-4255-481e-ae22-e488b2da6f94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09effbf6-4255-481e-ae22-e488b2da6f94}, !- Handle
  {100114d0-8e20-424f-b778-469e91f8d6fb}, !- Name
  {7304fc9b-0c1c-47bd-830c-c6994bd27efb}, !- Source Object
  7,                                      !- Outlet Port
  {e0c00774-8ce8-4119-8de9-669fe2705885}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {13fc2c74-5d67-48e0-8d5c-5aadbc3aaefa}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan,   !- Name
  {92fea718-f6dc-48a8-85eb-706159871f93}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {d9a470d4-6ee5-457b-bfa4-cb2101aec5bb}, !- Air Inlet Node Name
  {e9aa2dbf-a95f-4148-bb63-5fa5250ed97f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bc4190b2-d087-4b3d-aa39-63d63823a218}, !- Handle
  Node 649,                               !- Name
  {dae1d8ee-7aa2-456d-95cb-9a87fb517a4e}, !- Inlet Port
  {d9a470d4-6ee5-457b-bfa4-cb2101aec5bb}; !- Outlet Port

OS:Connection,
  {dae1d8ee-7aa2-456d-95cb-9a87fb517a4e}, !- Handle
  {a3c52f48-03af-491d-b9ce-391a5f220639}, !- Name
  {0b4009e2-36ce-42c5-9651-f67d4d6c48ef}, !- Source Object
  3,                                      !- Outlet Port
  {bc4190b2-d087-4b3d-aa39-63d63823a218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a470d4-6ee5-457b-bfa4-cb2101aec5bb}, !- Handle
  {ed2ab554-2a56-4bee-9ea0-a4e4d96bfa72}, !- Name
  {bc4190b2-d087-4b3d-aa39-63d63823a218}, !- Source Object
  3,                                      !- Outlet Port
  {13fc2c74-5d67-48e0-8d5c-5aadbc3aaefa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {90724a21-ef13-4c5b-bcc0-1b845c9fe0f2}, !- Handle
  Node 650,                               !- Name
  {e9aa2dbf-a95f-4148-bb63-5fa5250ed97f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9aa2dbf-a95f-4148-bb63-5fa5250ed97f}, !- Handle
  {cb55c9cc-dd27-46b0-9e4b-c33e88a96ef8}, !- Name
  {13fc2c74-5d67-48e0-8d5c-5aadbc3aaefa}, !- Source Object
  7,                                      !- Outlet Port
  {90724a21-ef13-4c5b-bcc0-1b845c9fe0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {62066a69-60da-4d64-ac69-e6674b68b482}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan, !- Name
  {92fea718-f6dc-48a8-85eb-706159871f93}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0660685008,                           !- Maximum Flow Rate {m3/s}
  {8c2ef748-e292-401e-8f8b-0baf8cd1357c}, !- Air Inlet Node Name
  {53d740ba-4017-4092-bb45-7672e3109d21}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a6c280b2-6ed8-4cfe-9977-ee08761a26d7}, !- Handle
  Node 651,                               !- Name
  {811ef01a-927b-409e-90f1-d99296a3b529}, !- Inlet Port
  {8c2ef748-e292-401e-8f8b-0baf8cd1357c}; !- Outlet Port

OS:Connection,
  {811ef01a-927b-409e-90f1-d99296a3b529}, !- Handle
  {b771d3ec-bf93-469e-8970-dffaa2125581}, !- Name
  {02895d04-c177-402b-9ba1-6874b8c1d3b1}, !- Source Object
  3,                                      !- Outlet Port
  {a6c280b2-6ed8-4cfe-9977-ee08761a26d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2ef748-e292-401e-8f8b-0baf8cd1357c}, !- Handle
  {1e1847e1-c2e6-45f2-906f-fe961504ff3d}, !- Name
  {a6c280b2-6ed8-4cfe-9977-ee08761a26d7}, !- Source Object
  3,                                      !- Outlet Port
  {62066a69-60da-4d64-ac69-e6674b68b482}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {059c60ac-59b5-43ae-aa7a-66fd52d98493}, !- Handle
  Node 652,                               !- Name
  {53d740ba-4017-4092-bb45-7672e3109d21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53d740ba-4017-4092-bb45-7672e3109d21}, !- Handle
  {2c7aae46-dc1e-4712-b807-750883ac7bef}, !- Name
  {62066a69-60da-4d64-ac69-e6674b68b482}, !- Source Object
  7,                                      !- Outlet Port
  {059c60ac-59b5-43ae-aa7a-66fd52d98493}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {80d2f8ec-b9aa-4f9b-9420-77bb5acad4ab}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6533c2bb-c47c-4c35-9c78-9ee0ae7e1885}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {53671d3c-5be1-4ac1-b680-6070c3cc0828}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ae63f52e-6b79-4fe0-9d3c-a0c290ad36aa}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {80d2f8ec-b9aa-4f9b-9420-77bb5acad4ab}, !- Layer 1
  {6533c2bb-c47c-4c35-9c78-9ee0ae7e1885}, !- Layer 2
  {53671d3c-5be1-4ac1-b680-6070c3cc0828}; !- Layer 3

OS:Material,
  {6bede9ed-4b28-4f1f-85b8-ccdcd8521489}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d30d3675-33c7-4f94-8b0d-07abd2695eaa}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6bede9ed-4b28-4f1f-85b8-ccdcd8521489}, !- Layer 1
  {6bede9ed-4b28-4f1f-85b8-ccdcd8521489}; !- Layer 2

OS:Material,
  {7b35c7c4-aef9-4079-9a55-8adb1a6f84da}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {d18b33ac-cd5f-4d98-bfc5-bd0bf7cffaf0}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7b35c7c4-aef9-4079-9a55-8adb1a6f84da}; !- Layer 1

OS:Construction,
  {b90c0f65-f048-4300-85c1-e3ef563320d3}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7b35c7c4-aef9-4079-9a55-8adb1a6f84da}, !- Layer 1
  {80d2f8ec-b9aa-4f9b-9420-77bb5acad4ab}; !- Layer 2

OS:DefaultConstructionSet,
  {340e0127-a669-4910-a985-3b870211f26e}, !- Handle
  90.1-2013 - Outpatient - ASHRAE 169-2006-5A, !- Name
  {ab5bb4ee-8a83-42da-9ab3-7146aaf50ea2}, !- Default Exterior Surface Constructions Name
  {42f86a96-e863-4af8-8355-d25583e62aa5}, !- Default Interior Surface Constructions Name
  {1a369ae9-7d85-41ac-9a68-9a28161fbe18}, !- Default Ground Contact Surface Constructions Name
  {bfa6996d-cb50-4228-85f1-6a9cfd474684}, !- Default Exterior SubSurface Constructions Name
  {51420d95-6fa9-474c-84bd-f42512e54e49}, !- Default Interior SubSurface Constructions Name
  {0b10e337-1940-4ecd-b073-b28013226f57}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ab5bb4ee-8a83-42da-9ab3-7146aaf50ea2}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6ba37f4d-4ce6-41b5-b060-48b68c33101c}, !- Floor Construction Name
  {b866716c-b2d7-4f4a-8b1b-f42891dc0b95}, !- Wall Construction Name
  {0d9740ed-8516-437c-b7ed-2d5ffff8a824}; !- Roof Ceiling Construction Name

OS:Construction,
  {6ba37f4d-4ce6-41b5-b060-48b68c33101c}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {b7049ccd-2e70-49ac-a5f0-9aaa5ae567ce}, !- Layer 1
  {12a6c428-8a4c-4924-98e3-a9f6652c7040}, !- Layer 2
  {9b32b8c2-40d1-40e5-8763-b4267e9253de}; !- Layer 3

OS:StandardsInformation:Construction,
  {5323fb74-608e-425e-8bbf-a4e176a11763}, !- Handle
  {6ba37f4d-4ce6-41b5-b060-48b68c33101c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b7049ccd-2e70-49ac-a5f0-9aaa5ae567ce}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {12a6c428-8a4c-4924-98e3-a9f6652c7040}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9b32b8c2-40d1-40e5-8763-b4267e9253de}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b866716c-b2d7-4f4a-8b1b-f42891dc0b95}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {32e00faf-0db4-437d-a7df-d11b153cbff5}, !- Layer 1
  {aa24862b-62ce-4e5f-9845-b74d06f6ea27}, !- Layer 2
  {7ee9a1ba-4dba-4576-8d7d-3e1050892dac}, !- Layer 3
  {aa24862b-62ce-4e5f-9845-b74d06f6ea27}; !- Layer 4

OS:StandardsInformation:Construction,
  {04259c20-1907-488a-ac25-1e3535fb3015}, !- Handle
  {b866716c-b2d7-4f4a-8b1b-f42891dc0b95}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {32e00faf-0db4-437d-a7df-d11b153cbff5}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aa24862b-62ce-4e5f-9845-b74d06f6ea27}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7ee9a1ba-4dba-4576-8d7d-3e1050892dac}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0d9740ed-8516-437c-b7ed-2d5ffff8a824}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {b1859415-3fc4-4dd4-a2e2-aed3ac0a1fba}, !- Layer 1
  {83d8f264-f8f4-470b-96c4-d19b88ecf5d9}, !- Layer 2
  {6ac0dfff-caef-4d9a-80c6-34b2a0d3d8ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {c01544ae-8657-4c3c-a3e2-17818f994320}, !- Handle
  {0d9740ed-8516-437c-b7ed-2d5ffff8a824}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {b1859415-3fc4-4dd4-a2e2-aed3ac0a1fba}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {83d8f264-f8f4-470b-96c4-d19b88ecf5d9}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6ac0dfff-caef-4d9a-80c6-34b2a0d3d8ac}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {42f86a96-e863-4af8-8355-d25583e62aa5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {bc0e52c3-72e2-4f38-87b6-80a49d0911ab}, !- Floor Construction Name
  {cca5f956-531e-4935-8fa1-7b11ee633783}, !- Wall Construction Name
  {1ca21219-26d3-4fd4-ba9a-786f3248c260}; !- Roof Ceiling Construction Name

OS:Construction,
  {bc0e52c3-72e2-4f38-87b6-80a49d0911ab}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6533c2bb-c47c-4c35-9c78-9ee0ae7e1885}, !- Layer 1
  {80d2f8ec-b9aa-4f9b-9420-77bb5acad4ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c9be028-1bc1-4668-b43c-3d3f162df363}, !- Handle
  {bc0e52c3-72e2-4f38-87b6-80a49d0911ab}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cca5f956-531e-4935-8fa1-7b11ee633783}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6bede9ed-4b28-4f1f-85b8-ccdcd8521489}, !- Layer 1
  {6bede9ed-4b28-4f1f-85b8-ccdcd8521489}; !- Layer 2

OS:StandardsInformation:Construction,
  {3250f161-8c49-4146-9c10-7a8b08678951}, !- Handle
  {cca5f956-531e-4935-8fa1-7b11ee633783}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1ca21219-26d3-4fd4-ba9a-786f3248c260}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {80d2f8ec-b9aa-4f9b-9420-77bb5acad4ab}, !- Layer 1
  {6533c2bb-c47c-4c35-9c78-9ee0ae7e1885}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a775b62-d6e8-44e2-bb2c-45f8aca29c83}, !- Handle
  {1ca21219-26d3-4fd4-ba9a-786f3248c260}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1a369ae9-7d85-41ac-9a68-9a28161fbe18}, !- Handle
  Default Surface Constructions 3,        !- Name
  {903af1b6-ca34-48f5-854c-513515129c69}, !- Floor Construction Name
  {77a9aca9-65d3-4fa0-a219-e2d379e0666a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {903af1b6-ca34-48f5-854c-513515129c69}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {738f1130-0f3b-4ee3-b2be-57f50be4a823}, !- Layer 1
  {9b32b8c2-40d1-40e5-8763-b4267e9253de}; !- Layer 2

OS:StandardsInformation:Construction,
  {bcdb99e2-ac6c-4bba-95dc-fa935100d5e3}, !- Handle
  {903af1b6-ca34-48f5-854c-513515129c69}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {be9629c3-dfe7-4b1a-a02c-54aacdef5464}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {738f1130-0f3b-4ee3-b2be-57f50be4a823}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {77a9aca9-65d3-4fa0-a219-e2d379e0666a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {cc11b53f-bdee-4ba6-b551-06d2364b8642}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f3722ca-e7fb-48c4-8c02-bbc70f571537}, !- Handle
  {77a9aca9-65d3-4fa0-a219-e2d379e0666a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {cc11b53f-bdee-4ba6-b551-06d2364b8642}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bfa6996d-cb50-4228-85f1-6a9cfd474684}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9bf5d7e9-57ca-4fc5-9d33-a418e40817b4}, !- Fixed Window Construction Name
  {9bf5d7e9-57ca-4fc5-9d33-a418e40817b4}, !- Operable Window Construction Name
  {123d5a58-0f10-44a3-b87e-56fcc96e6215}, !- Door Construction Name
  {57ce2698-2b21-4323-b1e2-2ed91c3d40a9}, !- Glass Door Construction Name
  {094aba6a-558e-48ba-8597-70a6c01bc2e5}, !- Overhead Door Construction Name
  {3c1a7bf1-c635-423c-9303-29d8bb9bb563}, !- Skylight Construction Name
  {9c5c871f-3403-4a93-a209-f7018dee3560}, !- Tubular Daylight Dome Construction Name
  {9c5c871f-3403-4a93-a209-f7018dee3560}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9bf5d7e9-57ca-4fc5-9d33-a418e40817b4}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {20c5c325-feb4-4b88-84cb-0edcf19dc7c1}, !- Layer 1
  {4e2ea0a0-923e-4d3e-bf57-58f017ad0d04}, !- Layer 2
  {a97fa2d6-eedd-4b99-a3b9-78ca50bf7d58}; !- Layer 3

OS:StandardsInformation:Construction,
  {b05a745b-d029-46f8-91c5-44243025ef3f}, !- Handle
  {9bf5d7e9-57ca-4fc5-9d33-a418e40817b4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {20c5c325-feb4-4b88-84cb-0edcf19dc7c1}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {4e2ea0a0-923e-4d3e-bf57-58f017ad0d04}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {a97fa2d6-eedd-4b99-a3b9-78ca50bf7d58}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {123d5a58-0f10-44a3-b87e-56fcc96e6215}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {6f7f05f4-a6e8-4811-ae95-f527c5c836ba}, !- Layer 1
  {be9629c3-dfe7-4b1a-a02c-54aacdef5464}; !- Layer 2

OS:StandardsInformation:Construction,
  {6dddbe9a-5b20-4154-92ad-189ddba93d9f}, !- Handle
  {123d5a58-0f10-44a3-b87e-56fcc96e6215}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6f7f05f4-a6e8-4811-ae95-f527c5c836ba}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {57ce2698-2b21-4323-b1e2-2ed91c3d40a9}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {b6141851-81e3-4fd8-b743-8a33de1beb57}, !- Layer 1
  {4e2ea0a0-923e-4d3e-bf57-58f017ad0d04}, !- Layer 2
  {a97fa2d6-eedd-4b99-a3b9-78ca50bf7d58}; !- Layer 3

OS:StandardsInformation:Construction,
  {095b308d-d4ea-44af-82a5-2fa714450bd1}, !- Handle
  {57ce2698-2b21-4323-b1e2-2ed91c3d40a9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {b6141851-81e3-4fd8-b743-8a33de1beb57}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {094aba6a-558e-48ba-8597-70a6c01bc2e5}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {4c707838-80aa-42e8-91ae-0ab7092e9d80}; !- Layer 1

OS:StandardsInformation:Construction,
  {56f02953-ee9e-47b0-814f-31f4c69420b0}, !- Handle
  {094aba6a-558e-48ba-8597-70a6c01bc2e5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {4c707838-80aa-42e8-91ae-0ab7092e9d80}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c1a7bf1-c635-423c-9303-29d8bb9bb563}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {3e900e47-63c8-4e8a-a5a9-2e14e567957d}, !- Layer 1
  {b1588cb8-e0d2-41ac-ac39-51cfb458300c}, !- Layer 2
  {73207283-bc8f-47b6-8c37-2b83a02f558e}; !- Layer 3

OS:StandardsInformation:Construction,
  {87390af1-fa80-4d82-a0b2-3b128f372886}, !- Handle
  {3c1a7bf1-c635-423c-9303-29d8bb9bb563}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3e900e47-63c8-4e8a-a5a9-2e14e567957d}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {b1588cb8-e0d2-41ac-ac39-51cfb458300c}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {73207283-bc8f-47b6-8c37-2b83a02f558e}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {e2dcba4e-76c8-46c5-b23e-670379a31a16}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {9c5c871f-3403-4a93-a209-f7018dee3560}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d36e4255-253f-4263-99e6-73f547821185}; !- Layer 1

OS:StandardsInformation:Construction,
  {efcc5c9c-1f2a-49c2-ae44-0d5392bf6820}, !- Handle
  {9c5c871f-3403-4a93-a209-f7018dee3560}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d36e4255-253f-4263-99e6-73f547821185}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {51420d95-6fa9-474c-84bd-f42512e54e49}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {9c5c871f-3403-4a93-a209-f7018dee3560}, !- Fixed Window Construction Name
  {9c5c871f-3403-4a93-a209-f7018dee3560}, !- Operable Window Construction Name
  {4eda6848-dda9-4fed-8a82-08858f70cc71}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4eda6848-dda9-4fed-8a82-08858f70cc71}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {76de4687-2e1d-488c-b01e-175b6c99aa37}; !- Layer 1

OS:StandardsInformation:Construction,
  {0ee0ce55-1acf-491e-8336-40bb2405e2aa}, !- Handle
  {4eda6848-dda9-4fed-8a82-08858f70cc71}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {76de4687-2e1d-488c-b01e-175b6c99aa37}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0b10e337-1940-4ecd-b073-b28013226f57}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {76de4687-2e1d-488c-b01e-175b6c99aa37}; !- Layer 1

OS:StandardsInformation:Construction,
  {acc63f37-3804-443e-9956-458c89eeec8d}, !- Handle
  {0b10e337-1940-4ecd-b073-b28013226f57}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {2ac8a8a0-016f-4a9b-8864-9156d1f6d865}, !- Handle
  Elevator Pump Room Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8b5221a3-da82-4658-bcb4-83a945485086}, !- Handle
  Elevator Pump Room Elevator Equipment,  !- Name
  {2ac8a8a0-016f-4a9b-8864-9156d1f6d865}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {fda267ff-b021-4aec-a6f3-27ceb8d5f9ed}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fda267ff-b021-4aec-a6f3-27ceb8d5f9ed}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS,    !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  {768e296e-0841-4c9e-af86-a40104f777bc}, !- Default Day Schedule Name
  {ee932346-3a6a-43b0-bebf-927c202feaf5}, !- Summer Design Day Schedule Name
  {0b25d5e0-b779-470f-9475-2465444c73a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {768e296e-0841-4c9e-af86-a40104f777bc}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Default, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f620f62d-e6bf-431b-a2e7-39d81d095f73}, !- Handle
  Schedule Rule 31,                       !- Name
  {fda267ff-b021-4aec-a6f3-27ceb8d5f9ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfc272e1-8b04-4a5c-a333-6570eb608de9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfc272e1-8b04-4a5c-a333-6570eb608de9}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Sat Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {79a2c8b7-de53-4778-90c4-b548832d82a3}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee932346-3a6a-43b0-bebf-927c202feaf5}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Summer Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd51c5e1-c6e5-46fc-b3d1-f9f869a273e4}, !- Handle
  Schedule Rule 32,                       !- Name
  {fda267ff-b021-4aec-a6f3-27ceb8d5f9ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {660cadd3-fd3b-4b2c-b98b-c81709cd5243}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660cadd3-fd3b-4b2c-b98b-c81709cd5243}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Wkdy Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {54ec6424-a1ce-4d40-95bc-c6c4054135e5}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b25d5e0-b779-470f-9475-2465444c73a5}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Winter Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {bc905db7-5dd2-4f6a-b5e1-337e763b041c}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {bbf3bfbd-3658-431c-8878-fb4c30601799}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {97f1fb09-083c-4363-9adb-d9d3f53ce8f5}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {bbf3bfbd-3658-431c-8878-fb4c30601799}, !- Handle
  OutPatientHealthCare MinRelHumSetSch,   !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  {ea8b591e-c29b-4440-9341-d29d6193d1f1}, !- Default Day Schedule Name
  {a2dd285d-1bb7-4065-bf19-b9bd3f4d3242}, !- Summer Design Day Schedule Name
  {dc893bbd-28e0-4c4f-82e9-75f10fdf4844}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea8b591e-c29b-4440-9341-d29d6193d1f1}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Default, !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c63da2ae-86a3-4426-8840-0d5359c2de3d}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc893bbd-28e0-4c4f-82e9-75f10fdf4844}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Winter Design Day, !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6a6697e1-8160-434b-a58b-27ae69836078}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2dd285d-1bb7-4065-bf19-b9bd3f4d3242}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Summer Design Day, !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {97f1fb09-083c-4363-9adb-d9d3f53ce8f5}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch,   !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  {3d4cf6a6-8c52-4499-8f17-6aaa07793106}, !- Default Day Schedule Name
  {a1f65d7b-23cf-4f9d-b5fd-5fe1fdec01d2}, !- Summer Design Day Schedule Name
  {60717805-e26a-476c-9a7b-b44af2df942a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d4cf6a6-8c52-4499-8f17-6aaa07793106}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Default, !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {087af373-c7be-47aa-b97a-bafae54f3f1d}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60717805-e26a-476c-9a7b-b44af2df942a}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Winter Design Day, !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bd66d1a3-fc91-47ba-8e88-146990e77f77}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1f65d7b-23cf-4f9d-b5fd-5fe1fdec01d2}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Summer Design Day, !- Name
  {2b428143-d8f8-412b-b949-469ceb558a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {ab8b82d1-337e-468c-9321-78cc40413aeb}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {9d711c5d-f13f-4dbf-8ae4-ec891565fbf8}, !- Air Inlet Node Name
  {7fa524d2-0964-4a00-8298-213edf1cab10}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {25ff8d70-0082-4855-8088-fa2c4c5e645b}, !- Handle
  Node 653,                               !- Name
  {7fa524d2-0964-4a00-8298-213edf1cab10}, !- Inlet Port
  {44fec90c-69c5-4b79-9eeb-deb774b7a1dc}; !- Outlet Port

OS:Connection,
  {9d711c5d-f13f-4dbf-8ae4-ec891565fbf8}, !- Handle
  {be0b5fe3-320b-4a16-8565-18c86323e8f1}, !- Name
  {00816153-ae54-4ebd-a58b-751102dd3b9d}, !- Source Object
  3,                                      !- Outlet Port
  {ab8b82d1-337e-468c-9321-78cc40413aeb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7fa524d2-0964-4a00-8298-213edf1cab10}, !- Handle
  {fc5a8b0f-1596-47ea-936c-fd30ad0d42b3}, !- Name
  {ab8b82d1-337e-468c-9321-78cc40413aeb}, !- Source Object
  8,                                      !- Outlet Port
  {25ff8d70-0082-4855-8088-fa2c4c5e645b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fec90c-69c5-4b79-9eeb-deb774b7a1dc}, !- Handle
  {774838cd-28e3-4142-8537-a791153a7a66}, !- Name
  {25ff8d70-0082-4855-8088-fa2c4c5e645b}, !- Source Object
  3,                                      !- Outlet Port
  {72587e16-f061-45fd-ae2f-fb1ffae28fa6}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {cf456808-4902-46bc-999f-49107f92a407}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {25ff8d70-0082-4855-8088-fa2c4c5e645b}, !- Setpoint Node or NodeList Name
  {05e0d18c-3565-422d-8827-73ba870deb32}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {a4c486f1-ef15-4933-828c-65e172db661d}, !- Handle
  AHU1 extra Electric Htg Coil,           !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2085ef83-6403-485b-9ac0-3b3deab5a775}, !- Air Inlet Node Name
  {f3d362ce-43ea-4def-ba52-9ce54b041ff1}; !- Air Outlet Node Name

OS:Node,
  {736d7271-b79c-4e2a-899a-3fb9834988dc}, !- Handle
  Node 654,                               !- Name
  {7f7a7d91-9602-4cb8-a3e8-1cd06fa3393b}, !- Inlet Port
  {2085ef83-6403-485b-9ac0-3b3deab5a775}; !- Outlet Port

OS:Connection,
  {7f7a7d91-9602-4cb8-a3e8-1cd06fa3393b}, !- Handle
  {90e929c7-a85f-495d-af7c-54a5bdc17ddd}, !- Name
  {72587e16-f061-45fd-ae2f-fb1ffae28fa6}, !- Source Object
  17,                                     !- Outlet Port
  {736d7271-b79c-4e2a-899a-3fb9834988dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2085ef83-6403-485b-9ac0-3b3deab5a775}, !- Handle
  {67b75ffb-e494-4bb1-ba4b-c0e826561db3}, !- Name
  {736d7271-b79c-4e2a-899a-3fb9834988dc}, !- Source Object
  3,                                      !- Outlet Port
  {a4c486f1-ef15-4933-828c-65e172db661d}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2c9ceda2-44f1-498c-9f35-7eb20f02638f}, !- Handle
  AHU1 extra Water Htg Coil,              !- Name
  {bf2a6915-a57b-46d3-951e-c8d8ee52200c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f9f4a2b1-00f7-4027-9258-580e875f6495}, !- Water Inlet Node Name
  {efa16193-4a2c-47e9-881f-eb5385b5dbd0}, !- Water Outlet Node Name
  {d4a167ce-33f1-4288-88b9-6213de0d7579}, !- Air Inlet Node Name
  {1978f66e-7e63-4710-b16b-b4122d3b8f91}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85da2eec-c160-42ad-9a68-02d203237ae3}, !- Handle
  Node 655,                               !- Name
  {b24aff52-b41b-4e53-876a-fbe231c7c3aa}, !- Inlet Port
  {f9f4a2b1-00f7-4027-9258-580e875f6495}; !- Outlet Port

OS:Connection,
  {b24aff52-b41b-4e53-876a-fbe231c7c3aa}, !- Handle
  {49ce9f8a-5027-4e80-8453-4d18351968fc}, !- Name
  {e2a16cd6-0dc6-4ce0-8a73-45ca8a0b8cb7}, !- Source Object
  61,                                     !- Outlet Port
  {85da2eec-c160-42ad-9a68-02d203237ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26e24b7d-43eb-4156-8588-b55d2bb26ec8}, !- Handle
  Node 656,                               !- Name
  {efa16193-4a2c-47e9-881f-eb5385b5dbd0}, !- Inlet Port
  {7c157a50-273c-4d4d-9ebd-359115b08df3}; !- Outlet Port

OS:Connection,
  {f9f4a2b1-00f7-4027-9258-580e875f6495}, !- Handle
  {2217dfa5-7000-47f8-9a36-f648ac182f30}, !- Name
  {85da2eec-c160-42ad-9a68-02d203237ae3}, !- Source Object
  3,                                      !- Outlet Port
  {2c9ceda2-44f1-498c-9f35-7eb20f02638f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {efa16193-4a2c-47e9-881f-eb5385b5dbd0}, !- Handle
  {d9f1f193-b060-45ea-b0f5-39edf98c5d9d}, !- Name
  {2c9ceda2-44f1-498c-9f35-7eb20f02638f}, !- Source Object
  6,                                      !- Outlet Port
  {26e24b7d-43eb-4156-8588-b55d2bb26ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c157a50-273c-4d4d-9ebd-359115b08df3}, !- Handle
  {1866ecad-ed16-4755-a269-13f56633d2d8}, !- Name
  {26e24b7d-43eb-4156-8588-b55d2bb26ec8}, !- Source Object
  3,                                      !- Outlet Port
  {cce3e440-6720-4b87-b37a-65f8d5ac558e}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {464550c1-8945-45ac-87f3-a37dbb614c8a}, !- Handle
  Node 657,                               !- Name
  {f3d362ce-43ea-4def-ba52-9ce54b041ff1}, !- Inlet Port
  {d4a167ce-33f1-4288-88b9-6213de0d7579}; !- Outlet Port

OS:Connection,
  {f3d362ce-43ea-4def-ba52-9ce54b041ff1}, !- Handle
  {f574847b-0731-4266-904c-52ce4ddfb2a8}, !- Name
  {a4c486f1-ef15-4933-828c-65e172db661d}, !- Source Object
  6,                                      !- Outlet Port
  {464550c1-8945-45ac-87f3-a37dbb614c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a167ce-33f1-4288-88b9-6213de0d7579}, !- Handle
  {2357fdf0-aad3-41b2-a5ad-17e1fed876ff}, !- Name
  {464550c1-8945-45ac-87f3-a37dbb614c8a}, !- Source Object
  3,                                      !- Outlet Port
  {2c9ceda2-44f1-498c-9f35-7eb20f02638f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1978f66e-7e63-4710-b16b-b4122d3b8f91}, !- Handle
  {85c9e2e4-1960-4017-8e4c-d04a8eeb89d4}, !- Name
  {2c9ceda2-44f1-498c-9f35-7eb20f02638f}, !- Source Object
  8,                                      !- Outlet Port
  {927db1d5-bc1f-4c37-92f9-e80241553bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c87034b5-cbb9-4a92-9a77-a646debb087b}, !- Handle
  AHU1 extra Water Htg Coil Controller,   !- Name
  {2c9ceda2-44f1-498c-9f35-7eb20f02638f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SpaceInfiltration:DesignFlowRate,
  {527c1c65-dde8-4cc1-9842-093906414515}, !- Handle
  Vestibule door Infiltration,            !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {b29afb73-e1df-45e3-94f7-4c9b78c408ae}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.776824762,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {b29afb73-e1df-45e3-94f7-4c9b78c408ae}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  {5b39435b-bc12-4668-b035-1e860313507d}, !- Default Day Schedule Name
  {f0c37bd3-b973-4a4f-8bf3-e7f1719abf80}, !- Summer Design Day Schedule Name
  {6fadd21d-6ec3-45d6-b8c9-e9269eacc75c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b39435b-bc12-4668-b035-1e860313507d}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Default, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78ffe9ed-f14d-4512-9273-3e7ec931f312}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fadd21d-6ec3-45d6-b8c9-e9269eacc75c}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Winter Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89d3c75f-cfea-4025-8719-bb687d2be6bf}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0c37bd3-b973-4a4f-8bf3-e7f1719abf80}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Summer Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d9857da-1008-4f1a-82ba-2270b7355d04}, !- Handle
  Schedule Rule 33,                       !- Name
  {b29afb73-e1df-45e3-94f7-4c9b78c408ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90d11b90-c833-4d0c-9a83-0f975f77dc96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d11b90-c833-4d0c-9a83-0f975f77dc96}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Wkdy Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Material,
  {aaa60230-a7f3-49fa-b2a6-c5bf07804b98}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {45ec3de8-0a7b-411b-8669-7d4f2c5548e7}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {aaa60230-a7f3-49fa-b2a6-c5bf07804b98}; !- Layer 1

OS:InternalMass:Definition,
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {45ec3de8-0a7b-411b-8669-7d4f2c5548e7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fad1dd5f-ff99-4a98-a050-9a6b1c19fc56}, !- Handle
  Floor 1 Clean Work Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f3cf58a-0cec-40f7-a654-cc4f50fdba37}, !- Handle
  Floor 2 Exam 7 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {207fb0e7-c3ae-4100-94b3-d8092cb79deb}, !- Handle
  Floor 2 Reception Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f23bb49-2796-4ef5-899d-60c17f3ab02f}, !- Handle
  Floor 3 Dressing Room Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {107030be-b263-46f2-bb63-db9ebd8756d9}, !- Handle
  Floor 1 Pre-Op Room 2 Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03d86937-89f1-4083-96c1-4329766c1497}, !- Handle
  Floor 1 Sterile Storage Mass,           !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72751fa2-5775-4cac-894f-9fd70a66b15b}, !- Handle
  Floor 1 Step Down Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90e460a4-53ec-4e9c-92b5-8792f5b0f361}, !- Handle
  Floor 2 Exam Hall 6 Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {60ac05f7-2c18-4f90-b9ee-81c3d5e4c09b}, !- Handle
  Floor 2 Office Hall Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89c163df-8519-4fb8-86f1-a8ffcc2f0405}, !- Handle
  NW Stair Mass,                          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9042109-5d7e-4a0a-9470-34a99f57ac79}, !- Handle
  Floor 2 Exam 3 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f82616ba-619d-4c9b-bd02-9e87ecb40d1d}, !- Handle
  Floor 3 Physical Therapy Toilet Mass,   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c401951-abd3-4bae-8f78-056272e92d34}, !- Handle
  Floor 1 Dictation Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11bdb536-580b-46c9-a627-3d24cc139ce0}, !- Handle
  Floor 1 Cafe Mass,                      !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5085f94d-53a9-4539-92a1-3e69a86f2fc7}, !- Handle
  Floor 1 IT Room Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d12a05a4-aa9f-4a7e-86d0-f06764d594b9}, !- Handle
  Floor 3 Work Mass,                      !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d31e2d04-eeea-4fde-898f-76e43e007033}, !- Handle
  Floor 1 Clean Mass,                     !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {352b3bd8-0382-4ab8-aab4-7ed21f99f05b}, !- Handle
  Floor 2 Nurse Station 1 Mass,           !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2181bf27-8e0c-41e9-b367-dde1e9064c3d}, !- Handle
  Floor 3 Office Toilet Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f888f3b9-9656-492d-8ba7-cc9552bf845e}, !- Handle
  Floor 1 Utility Room Mass,              !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e5b1f20-e0b7-48a1-8cac-d3e3ed20800b}, !- Handle
  Floor 2 Storage 2 Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b426f41-a608-4901-838c-d4ff02612e89}, !- Handle
  Floor 1 Nurse Janitor Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f765e8c-b63e-4517-bc71-e26df5757330}, !- Handle
  Floor 2 Scheduling 1 Mass,              !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {256aebd7-fdde-471f-961a-1c3f95d8f2f0}, !- Handle
  Floor 3 Lounge Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4fb2550-09e9-4695-a273-2707d89504c5}, !- Handle
  Floor 2 Exam 1 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30221625-34b7-4c0c-b925-502efd34b82c}, !- Handle
  SW Stair Mass,                          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9598da3f-c834-43a0-96a4-5242feb1dfab}, !- Handle
  Floor 3 Elevator Hall Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf25b296-cd56-42ae-a958-096aca73cf98}, !- Handle
  Floor 1 Sterile Hall Mass,              !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dcf3c4b7-3869-46ce-94d0-c817d10b3ac7}, !- Handle
  Floor 1 Lobby Toilet Mass,              !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe264905-012d-4e51-bca2-4d17e4c083fb}, !- Handle
  Floor 1 Nourishment Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {848e8fb1-b08e-4cb1-ae63-3997d214cd40}, !- Handle
  Floor 2 Exam Hall 5 Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44db563d-aa3c-4137-b406-c8a7be14378e}, !- Handle
  Floor 2 Reception Toilet Mass,          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3bd1cf22-0331-423a-954a-e9cc1fdab681}, !- Handle
  Floor 2 Nurse Station 2 Mass,           !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47a7b231-6b4b-4847-9427-5d8c86d1bc4d}, !- Handle
  Floor 3 Physical Therapy 2 Mass,        !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {85fcd70f-c727-4f87-8360-a2894007ed10}, !- Handle
  Floor 1 Vestibule Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {969346ab-5410-4bd3-b4d8-91142b331db0}, !- Handle
  Floor 1 Elevator Pump Room Mass,        !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad94f460-84db-4176-9d32-200dc79280fc}, !- Handle
  Floor 1 IT Hall Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {227a1058-c6e2-45d8-8577-568f27760d58}, !- Handle
  Floor 1 Lobby Mass,                     !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88dde736-063e-4567-85d0-60e444bf3a6a}, !- Handle
  Floor 2 Janitor Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f502aca6-5404-4d95-b8c2-3804beb58078}, !- Handle
  Floor 1 Operating Room 1 Mass,          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea969cf4-28fe-4e4c-b3de-459a04c9d695}, !- Handle
  Floor 3 Office Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6cee07e5-21a6-4cfe-b7bf-046d18e8cd27}, !- Handle
  Floor 3 Mechanical Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62b51ceb-ac35-4a90-a946-67e26ba8844e}, !- Handle
  Floor 1 Storage Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {368e99e2-85ba-4ac6-94f0-9b7b77c4925a}, !- Handle
  Floor 2 Work Hall Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e76ae84-1afd-4cf0-a0c8-1ffb5c4a811b}, !- Handle
  Floor 1 Soil Mass,                      !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {086a89f3-a14c-4de6-9340-b0ae1d460418}, !- Handle
  Floor 1 Scheduling Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {609a34c4-160c-4352-bd86-c2a7235a3726}, !- Handle
  Floor 1 Anesthesia Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {370278e1-33a6-44e2-b95f-7f42aca32bfe}, !- Handle
  Floor 2 Office Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ca62a73-fbd0-47f2-94d7-58dcaa2970cf}, !- Handle
  Floor 1 Utility Janitor Mass,           !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa1757e8-2dea-424b-b969-f043ac2d0c93}, !- Handle
  Floor 1 Lobby Hall Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e958e2e-5089-47d9-b270-7673bcd097fd}, !- Handle
  Floor 3 Storage 1 Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ea846f0-a0c0-4b86-920f-dbd15c50f0f7}, !- Handle
  Floor 1 Electrical Room Mass,           !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c5d8d51d-82d7-40bb-b359-55833d10da0a}, !- Handle
  Floor 2 Exam Hall 3 Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12272c07-d09b-4301-b22f-a9da8596c602}, !- Handle
  Floor 2 Dictation Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21cabdfd-540c-4c87-be7a-8dca312003d2}, !- Handle
  Floor 2 Exam Hall 2 Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e616794c-34cf-4c1c-8253-46f305025a67}, !- Handle
  NE Stair Mass,                          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a58cae05-05a0-4444-87e6-ed953c65a6d9}, !- Handle
  Floor 2 Exam 8 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3087908d-2add-4fd5-b43b-07a115109cf6}, !- Handle
  Floor 3 Utility Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75461a7d-71ea-4a5d-9df3-d23d5e29e483}, !- Handle
  Floor 2 Exam 9 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6404cd55-f32b-4120-9785-4a3a570914e0}, !- Handle
  Floor 1 Recovery Room Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c46b57e6-fccd-4413-a362-7005b2130dab}, !- Handle
  Floor 2 Storage 3 Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {691fcce3-b35f-4594-b14a-eb60436138c8}, !- Handle
  Floor 1 Locker Room Hall Mass,          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d246434-9f98-4168-a0e9-48250c78ac9c}, !- Handle
  Floor 3 Physical Therapy 1 Mass,        !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e6c561e-f50e-48f6-935c-caa2e73893e6}, !- Handle
  Floor 1 Pre-Op Room 1 Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ba1c18d2-5161-430d-92b8-5cfd11977acf}, !- Handle
  Floor 2 Scheduling 2 Mass,              !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8e5edce-d117-4eeb-9367-21ff8d6f0b10}, !- Handle
  Floor 1 PACU Mass,                      !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d1314ff-6b5b-46b6-a65f-975adfeafe8c}, !- Handle
  Floor 2 Exam Hall 1 Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a705a346-4d65-446c-a88e-4c5c238637fe}, !- Handle
  Floor 2 Work Toilet Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d080226b-a2ab-421d-8cca-155a58848410}, !- Handle
  Floor 1 Operating Room 3 Mass,          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {846ff0a8-048e-47d1-8dfc-6ec34a518f8b}, !- Handle
  Floor 1 Scrub Mass,                     !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98eada42-e1a2-4526-a25c-59336789dcb6}, !- Handle
  Floor 1 Med Gas Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a5909f4-2667-408a-9340-ffc228210613}, !- Handle
  Floor 1 Operating Room 2 Mass,          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6bad4afd-7ff9-47a3-8a3e-c41ae0847526}, !- Handle
  Floor 3 Locker Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a7d027d-8c96-48f4-b65b-c96703e120e7}, !- Handle
  Floor 2 Reception Hall Mass,            !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9542839-d4c7-4593-8bb9-e3c554989df9}, !- Handle
  Floor 1 MRI Hall Mass,                  !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {655cf6e9-ab5e-40c1-a766-24d2140ea010}, !- Handle
  Floor 1 Pre-Op Hall Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e64aa5cd-2f75-4180-b764-ed3e9613076d}, !- Handle
  NW Elevator Mass,                       !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f4cc7af-c9bb-4b39-8be4-5e8de9f0d50f}, !- Handle
  Floor 2 Conference Toilet Mass,         !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73e97147-541b-4c7d-adb8-639345467a6c}, !- Handle
  Floor 1 MRI Toilet Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50d4f591-3582-4410-8d47-6908a9c59ba5}, !- Handle
  Floor 1 Sub-Sterile Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1aa562f5-2675-4675-8fec-35e304ba5ce8}, !- Handle
  Floor 1 Reception Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a468c127-45f1-46ac-8941-7d78e76b6df2}, !- Handle
  Floor 3 Office Hall Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcf75d2e-f6ad-41a7-865e-f0e3c43261da}, !- Handle
  Floor 3 Humid Mass,                     !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1293ea32-ed77-4787-b1a6-9a0cbc224866}, !- Handle
  Floor 2 Exam 4 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa305f32-4ac6-4c9e-b14b-902225e35bf5}, !- Handle
  Floor 2 Work Mass,                      !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c50ed93-5441-4452-b4f1-07c43c794520}, !- Handle
  Floor 1 MRI Room Mass,                  !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9e0119d-fbfd-404b-997c-f0a869db4800}, !- Handle
  Floor 1 Procedure Room Mass,            !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28b03fac-c403-4c42-8b28-9e7462173508}, !- Handle
  Floor 1 Lounge Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {675fe973-95fe-4d1d-8391-8103e3f7ac3f}, !- Handle
  Floor 3 Undeveloped 2 Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0cbcc208-3524-48a1-a677-7fa1b73d80ca}, !- Handle
  Floor 2 Conference Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbd1f8bb-4e4f-4281-a48c-acbe539fba30}, !- Handle
  Floor 3 Undeveloped 1 Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77cb2b0a-109f-4101-9d77-5a7e0c81deea}, !- Handle
  Floor 3 Mechanical Hall Mass,           !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0f8b3c3a-b2be-467f-987c-3f7836b3f04b}, !- Handle
  Floor 2 Exam 2 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {116eabf3-068d-4590-bd53-af2e2095732c}, !- Handle
  Floor 3 Treatment Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57c3b500-590a-4dab-b122-d005f3d2ed41}, !- Handle
  Floor 2 X-Ray Mass,                     !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f26706c8-0588-4fd6-b6fa-9e6f58c8edba}, !- Handle
  Floor 1 Soil Hold Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ef7638f-c554-4ad8-af55-6cbc94c47d81}, !- Handle
  Floor 1 Pre-Op Toilet Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a2ba07d-5d70-41e9-bef1-a9db8826299b}, !- Handle
  Floor 1 Locker Room Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fb71822-24a6-40d6-b57a-1132646548d1}, !- Handle
  Floor 2 Lounge Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7df2da17-6f72-46ae-86c2-e344a918c6c6}, !- Handle
  Floor 3 Janitor Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b26c463a-6997-42e3-98d4-a130a1abcdd8}, !- Handle
  Floor 2 Utility Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8fb83db-96eb-4328-b1cd-e0bb14611170}, !- Handle
  Floor 1 Nurse Toilet Mass,              !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8063ee1e-de81-4f6c-98de-dddab96110a0}, !- Handle
  Floor 2 Exam Hall 4 Mass,               !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ecbd8a76-3196-406d-80a0-4502ca5eb984}, !- Handle
  Floor 1 Nurse Station Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {937ddc76-11ff-43e2-874d-2e45654a92b5}, !- Handle
  Floor 2 Exam 6 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab95f3e3-1615-4e7f-ac2c-ffd289b272bb}, !- Handle
  Floor 1 MRI Control Room Mass,          !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {821348e6-e8cd-455e-a190-3c40bb92b807}, !- Handle
  Floor 1 Bio Haz Mass,                   !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f253f01-cf01-4290-9c81-d771557f9c48}, !- Handle
  Floor 1 Dressing Room Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {127e4866-ed04-4854-a090-1b3049324d44}, !- Handle
  Floor 1 Office Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d182e5d3-b801-4aeb-8ea6-c32cee8c30d2}, !- Handle
  Floor 1 Nurse Hall Mass,                !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f151578d-e003-4c83-86c4-8861771633f7}, !- Handle
  Floor 1 Utility Hall Mass,              !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {160bc74d-20fc-4c88-bcb3-46f33e7158d5}, !- Handle
  Floor 2 Exam 5 Mass,                    !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1d6fc58f-e3e7-44b0-bded-8dc230df7d79}, !- Handle
  Floor 3 Lounge Toilet Mass,             !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3192e54-33b7-43e9-9aa2-dbac5e087c09}, !- Handle
  Floor 1 Soil Work Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18683a49-1483-410a-9515-2c6f80431d4b}, !- Handle
  Floor 2 Storage 1 Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0164a6c-99a0-4edf-a984-ec5db79c6692}, !- Handle
  Floor 3 Storage 2 Mass,                 !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f19aca6d-3daa-4374-92a9-bac3f09f7d47}, !- Handle
  Floor 1 Humid Mass,                     !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2092156-f7a7-4e48-8b19-3629f2cc6a0b}, !- Handle
  Floor 1 Reception Hall Mass,            !- Name
  {7ae2c69a-9436-4284-91a6-62fc6b6d7ceb}, !- Internal Mass Definition Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {7f3000ee-f716-448a-9ba3-98423db2df68}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {908d53cf-5131-43fa-85a0-1c544a017235}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c4ba1d12-62e4-400c-b9a7-022358a7a1f8}, !- Plant Side Inlet Node Name
  {2ccf29cc-4bb1-4934-bfcf-4c74ddda9c64}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2a7ed8b1-0b48-469a-860b-a8b95cb40836}, !- Demand Side Inlet Node Name
  {95721aea-2621-4285-84a0-a985e62f055f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8055d3c7-1917-41a2-b788-1f98ea65e25d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Demand Mixer Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Demand Splitter Name
  {d17da2e1-d939-4d0d-ab54-62300e3b74b1}, !- Supply Mixer Name
  {ec32913e-6e66-48eb-898b-d58647121096}; !- Supply Splitter Name

OS:Node,
  {974bd6d6-6735-4093-933f-92080c8bd033}, !- Handle
  Node 658,                               !- Name
  {c4ba1d12-62e4-400c-b9a7-022358a7a1f8}, !- Inlet Port
  {f091abde-079e-4771-b5e6-53d0500ae396}; !- Outlet Port

OS:Node,
  {908d53cf-5131-43fa-85a0-1c544a017235}, !- Handle
  Node 659,                               !- Name
  {1438e516-5dbc-4497-81bf-b09d82bb5777}, !- Inlet Port
  {2ccf29cc-4bb1-4934-bfcf-4c74ddda9c64}; !- Outlet Port

OS:Node,
  {3c4d02f7-1eb4-43d0-a034-d4c2979385a1}, !- Handle
  Node 660,                               !- Name
  {3ff000a9-b3b2-427a-b221-c7757c02e9d0}, !- Inlet Port
  {aba777aa-5af0-49d8-92e7-1ff08e2fc89d}; !- Outlet Port

OS:Connector:Mixer,
  {d17da2e1-d939-4d0d-ab54-62300e3b74b1}, !- Handle
  Connector Mixer 3,                      !- Name
  {9650f6de-3fc0-46ff-b3b3-dc3c800111dd}, !- Outlet Branch Name
  {86803491-6041-4126-9273-e0b6ccb08fdf}, !- Inlet Branch Name 1
  {b34c1882-23ed-4f35-896b-c1cd2af7911a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ec32913e-6e66-48eb-898b-d58647121096}, !- Handle
  Connector Splitter 3,                   !- Name
  {e1951dff-dd66-49da-b31a-23aa9d297c5c}, !- Inlet Branch Name
  {3ff000a9-b3b2-427a-b221-c7757c02e9d0}, !- Outlet Branch Name 1
  {04dce74f-e286-402d-943b-761128eb7673}; !- Outlet Branch Name 2

OS:Connection,
  {c4ba1d12-62e4-400c-b9a7-022358a7a1f8}, !- Handle
  {ed44a553-8b36-48f9-9e72-d947bffdc892}, !- Name
  {7f3000ee-f716-448a-9ba3-98423db2df68}, !- Source Object
  14,                                     !- Outlet Port
  {974bd6d6-6735-4093-933f-92080c8bd033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff000a9-b3b2-427a-b221-c7757c02e9d0}, !- Handle
  {fc0f9176-3b15-41e5-8a07-efd8cb8f6a66}, !- Name
  {ec32913e-6e66-48eb-898b-d58647121096}, !- Source Object
  3,                                      !- Outlet Port
  {3c4d02f7-1eb4-43d0-a034-d4c2979385a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ccf29cc-4bb1-4934-bfcf-4c74ddda9c64}, !- Handle
  {ad4f9a56-adf5-4966-8e18-12023bdf3ce8}, !- Name
  {908d53cf-5131-43fa-85a0-1c544a017235}, !- Source Object
  3,                                      !- Outlet Port
  {7f3000ee-f716-448a-9ba3-98423db2df68}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {11b93274-71b9-4d71-a95f-8e8850599858}, !- Handle
  Node 661,                               !- Name
  {2a7ed8b1-0b48-469a-860b-a8b95cb40836}, !- Inlet Port
  {362c334e-3159-41b6-a781-facb76d05127}; !- Outlet Port

OS:Node,
  {a067c5bf-77d7-4cf7-8746-524ad656e517}, !- Handle
  Node 662,                               !- Name
  {b54e82ef-293d-4213-9c1a-4647f34dd353}, !- Inlet Port
  {95721aea-2621-4285-84a0-a985e62f055f}; !- Outlet Port

OS:Node,
  {50479d25-6f6d-4403-834d-616b94da1cb6}, !- Handle
  Node 663,                               !- Name
  {aa4dc876-2383-4e1a-b1eb-ab1f9d734836}, !- Inlet Port
  {395e9600-fd96-4c34-acc6-9d01487ea9a7}; !- Outlet Port

OS:Connector:Mixer,
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Handle
  Connector Mixer 4,                      !- Name
  {3840f361-04c6-45a5-adc1-2ed353da8e33}, !- Outlet Branch Name
  {1ce9c4b0-2f65-4aee-9cbc-994e2e998f44}, !- Inlet Branch Name 1
  {cccfca52-404d-40ae-b6d7-0ad5a13cfcf3}, !- Inlet Branch Name 2
  {026792db-84d5-4ab4-890a-0e9dbc5072ba}, !- Inlet Branch Name 3
  {ed28b063-439a-4785-990e-cf8af5f0d39d}, !- Inlet Branch Name 4
  {66ca9483-d056-40fb-8ca0-8faf882f3735}, !- Inlet Branch Name 5
  {edaefadc-f028-487e-81bf-cdfd630898f5}, !- Inlet Branch Name 6
  {3d42a805-9690-49ee-be6c-a8237266fe4f}, !- Inlet Branch Name 7
  {3acaab02-03ad-4da6-9326-62a0c5614a33}, !- Inlet Branch Name 8
  {cbdf8e14-21de-4c10-88b8-e508644c9d21}, !- Inlet Branch Name 9
  {aa3af4da-dde8-4e92-b727-3021ffccc27d}, !- Inlet Branch Name 10
  {02a2f3db-26b6-46ca-84e5-f7ee7ecb2cd1}, !- Inlet Branch Name 11
  {8fd7c4e2-4ee9-4d67-8363-d69fbf0af356}, !- Inlet Branch Name 12
  {9cebd3b6-63c4-4fd3-bb68-d9fea5744f80}, !- Inlet Branch Name 13
  {843de178-6de5-4791-a009-0c911c15a780}, !- Inlet Branch Name 14
  {00c74915-20ed-4607-80c3-123b89a290cd}, !- Inlet Branch Name 15
  {aa437230-65f0-428a-8412-f86b65d0ce8c}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Handle
  Connector Splitter 4,                   !- Name
  {362c334e-3159-41b6-a781-facb76d05127}, !- Inlet Branch Name
  {aa4dc876-2383-4e1a-b1eb-ab1f9d734836}, !- Outlet Branch Name 1
  {15c3654f-8591-491f-99a4-7d5fd445f3f3}, !- Outlet Branch Name 2
  {0ea152bf-67d6-4aec-b688-e0a170465bde}, !- Outlet Branch Name 3
  {815a501b-46fb-4cb4-b71d-d737ee8eb963}, !- Outlet Branch Name 4
  {18384eec-c820-4408-8989-06c9956ddb3f}, !- Outlet Branch Name 5
  {9143d85a-6143-4813-977f-f061481abb68}, !- Outlet Branch Name 6
  {8965be8f-6e65-45eb-9db8-69f0021f7ad6}, !- Outlet Branch Name 7
  {44baedf4-f77a-4d34-9993-4a68583e4459}, !- Outlet Branch Name 8
  {a5648a83-c2d3-43a1-bad7-beab504db99a}, !- Outlet Branch Name 9
  {b5ea3804-aa8e-4685-a6ce-a22406f7d6d4}, !- Outlet Branch Name 10
  {21741f7c-8693-4b2d-91c6-7556c8f95077}, !- Outlet Branch Name 11
  {f9aaf6b9-98d9-4894-86a6-435fe2acde16}, !- Outlet Branch Name 12
  {b941c5fa-32f8-4777-b3f0-13e26af52af6}, !- Outlet Branch Name 13
  {140f5cbe-606e-44d5-a751-7c0a218d854c}, !- Outlet Branch Name 14
  {bad2a724-5ac2-4cc1-8dc4-4b75efaf0899}, !- Outlet Branch Name 15
  {9eb3d88b-3f64-4f6d-97b9-2f06da8cce14}; !- Outlet Branch Name 16

OS:Connection,
  {2a7ed8b1-0b48-469a-860b-a8b95cb40836}, !- Handle
  {cfc7f806-c1c8-4b29-b3ce-3350eb30755e}, !- Name
  {7f3000ee-f716-448a-9ba3-98423db2df68}, !- Source Object
  17,                                     !- Outlet Port
  {11b93274-71b9-4d71-a95f-8e8850599858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362c334e-3159-41b6-a781-facb76d05127}, !- Handle
  {7261e029-777c-4850-9794-0ac150e48c55}, !- Name
  {11b93274-71b9-4d71-a95f-8e8850599858}, !- Source Object
  3,                                      !- Outlet Port
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4dc876-2383-4e1a-b1eb-ab1f9d734836}, !- Handle
  {50c1cb69-beec-4eee-a94c-ef35a2debc72}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  3,                                      !- Outlet Port
  {50479d25-6f6d-4403-834d-616b94da1cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95721aea-2621-4285-84a0-a985e62f055f}, !- Handle
  {ac390a26-6633-4d0b-ab81-e804cafdefbd}, !- Name
  {a067c5bf-77d7-4cf7-8746-524ad656e517}, !- Source Object
  3,                                      !- Outlet Port
  {7f3000ee-f716-448a-9ba3-98423db2df68}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6994e1f1-0268-4b1e-9ceb-fd1427dec3e1}, !- Handle
  {7f3000ee-f716-448a-9ba3-98423db2df68}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8055d3c7-1917-41a2-b788-1f98ea65e25d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {569a7562-8d6b-4b81-9f69-be1c5a1b457a}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2ff3976b-c953-4bea-aa51-83a32215ec75}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {569a7562-8d6b-4b81-9f69-be1c5a1b457a}, !- Schedule Type Limits Name
  {bb41e240-11a7-46a2-94c9-c91b33a9dc61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb41e240-11a7-46a2-94c9-c91b33a9dc61}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {569a7562-8d6b-4b81-9f69-be1c5a1b457a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ea15c244-c563-4417-9347-35aa04be1e11}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2ff3976b-c953-4bea-aa51-83a32215ec75}, !- Schedule Name
  {908d53cf-5131-43fa-85a0-1c544a017235}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a8c31739-fc89-491a-bd77-69ce799a59e1}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f091abde-079e-4771-b5e6-53d0500ae396}, !- Inlet Node Name
  {df2a5cb9-63a5-4c21-81a1-00a711ccfff8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {1c3a5dd5-c7a9-4ff8-8ba2-52516cd605bb}, !- Handle
  Node 664,                               !- Name
  {df2a5cb9-63a5-4c21-81a1-00a711ccfff8}, !- Inlet Port
  {e1951dff-dd66-49da-b31a-23aa9d297c5c}; !- Outlet Port

OS:Connection,
  {f091abde-079e-4771-b5e6-53d0500ae396}, !- Handle
  {0deafbed-0f0a-4666-8864-43adada7082d}, !- Name
  {974bd6d6-6735-4093-933f-92080c8bd033}, !- Source Object
  3,                                      !- Outlet Port
  {a8c31739-fc89-491a-bd77-69ce799a59e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2a5cb9-63a5-4c21-81a1-00a711ccfff8}, !- Handle
  {d612870c-0c08-452e-bbde-218e2406fd4d}, !- Name
  {a8c31739-fc89-491a-bd77-69ce799a59e1}, !- Source Object
  3,                                      !- Outlet Port
  {1c3a5dd5-c7a9-4ff8-8ba2-52516cd605bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1951dff-dd66-49da-b31a-23aa9d297c5c}, !- Handle
  {652e35d1-c789-4531-ae4b-ded5e6e62235}, !- Name
  {1c3a5dd5-c7a9-4ff8-8ba2-52516cd605bb}, !- Source Object
  3,                                      !- Outlet Port
  {ec32913e-6e66-48eb-898b-d58647121096}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {dffde609-4432-40c3-9414-f682857549b0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {55d56f42-8d9d-4729-a740-e36538ff1c3f}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {2ff3976b-c953-4bea-aa51-83a32215ec75}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7514.61080661377,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  7514.61080661377,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e063b00f-a1b0-4b3d-bc2e-0ec8c63b8d56}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {aba777aa-5af0-49d8-92e7-1ff08e2fc89d}, !- Use Side Inlet Node Name
  {48c9eb82-fcdd-4073-ba43-74e8eef3d2e7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {13f7e850-fcb8-4c10-8e2e-80313cf47cc2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {9637b8ec-2208-4a02-9598-0f6a3b93188d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9637b8ec-2208-4a02-9598-0f6a3b93188d}, !- Handle
  Schedule Day 51,                        !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {30284311-007f-4423-9eae-7dea20e9d45e}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {73eba792-70a3-4a85-a439-67d2b57b0ec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73eba792-70a3-4a85-a439-67d2b57b0ec3}, !- Handle
  Schedule Day 52,                        !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {6674e51d-41e9-4102-be41-0e86abe3b329}, !- Handle
  Node 665,                               !- Name
  {48c9eb82-fcdd-4073-ba43-74e8eef3d2e7}, !- Inlet Port
  {86803491-6041-4126-9273-e0b6ccb08fdf}; !- Outlet Port

OS:Connection,
  {aba777aa-5af0-49d8-92e7-1ff08e2fc89d}, !- Handle
  {d3497861-53c7-455c-a0c8-c9ba850b1e2f}, !- Name
  {3c4d02f7-1eb4-43d0-a034-d4c2979385a1}, !- Source Object
  3,                                      !- Outlet Port
  {55d56f42-8d9d-4729-a740-e36538ff1c3f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {48c9eb82-fcdd-4073-ba43-74e8eef3d2e7}, !- Handle
  {48c6bd15-b78f-45ac-b827-f3de6ca10a4a}, !- Name
  {55d56f42-8d9d-4729-a740-e36538ff1c3f}, !- Source Object
  32,                                     !- Outlet Port
  {6674e51d-41e9-4102-be41-0e86abe3b329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86803491-6041-4126-9273-e0b6ccb08fdf}, !- Handle
  {38fc43bf-a4fd-4d9c-ac92-c9d6058e51a6}, !- Name
  {6674e51d-41e9-4102-be41-0e86abe3b329}, !- Source Object
  3,                                      !- Outlet Port
  {d17da2e1-d939-4d0d-ab54-62300e3b74b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {094e10fa-9ec0-40e9-a05c-1926a54977db}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d70cbacc-91de-4a2d-8665-136ff1353fd2}, !- Inlet Node Name
  {d61cf133-cccc-43b0-bf32-6a9e690b8c27}; !- Outlet Node Name

OS:Node,
  {7620161a-4eed-4567-a771-035cb30de1f8}, !- Handle
  Node 666,                               !- Name
  {04dce74f-e286-402d-943b-761128eb7673}, !- Inlet Port
  {d70cbacc-91de-4a2d-8665-136ff1353fd2}; !- Outlet Port

OS:Connection,
  {04dce74f-e286-402d-943b-761128eb7673}, !- Handle
  {640ab292-1bdd-42c3-a66e-c3fbb16d7a37}, !- Name
  {ec32913e-6e66-48eb-898b-d58647121096}, !- Source Object
  4,                                      !- Outlet Port
  {7620161a-4eed-4567-a771-035cb30de1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d10d060d-bb9d-4224-b060-530e40ee80da}, !- Handle
  Node 667,                               !- Name
  {d61cf133-cccc-43b0-bf32-6a9e690b8c27}, !- Inlet Port
  {b34c1882-23ed-4f35-896b-c1cd2af7911a}; !- Outlet Port

OS:Connection,
  {d70cbacc-91de-4a2d-8665-136ff1353fd2}, !- Handle
  {30bc6cf5-8c57-4342-903e-a97098620907}, !- Name
  {7620161a-4eed-4567-a771-035cb30de1f8}, !- Source Object
  3,                                      !- Outlet Port
  {094e10fa-9ec0-40e9-a05c-1926a54977db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61cf133-cccc-43b0-bf32-6a9e690b8c27}, !- Handle
  {016d9434-4a08-49eb-9d2c-ccf51b1aa00e}, !- Name
  {094e10fa-9ec0-40e9-a05c-1926a54977db}, !- Source Object
  3,                                      !- Outlet Port
  {d10d060d-bb9d-4224-b060-530e40ee80da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34c1882-23ed-4f35-896b-c1cd2af7911a}, !- Handle
  {a3de72f1-741b-461a-a6fc-f7f7708aa9ac}, !- Name
  {d10d060d-bb9d-4224-b060-530e40ee80da}, !- Source Object
  3,                                      !- Outlet Port
  {d17da2e1-d939-4d0d-ab54-62300e3b74b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f37d1b6c-7454-4692-9721-88109f1bb831}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {395e9600-fd96-4c34-acc6-9d01487ea9a7}, !- Inlet Node Name
  {69b6f253-21dc-4ca8-a958-ba5c223508cf}; !- Outlet Node Name

OS:Node,
  {21256a83-d388-4bdc-b259-3b6cff32e96b}, !- Handle
  Node 668,                               !- Name
  {69b6f253-21dc-4ca8-a958-ba5c223508cf}, !- Inlet Port
  {1ce9c4b0-2f65-4aee-9cbc-994e2e998f44}; !- Outlet Port

OS:Connection,
  {395e9600-fd96-4c34-acc6-9d01487ea9a7}, !- Handle
  {faed8d6e-a5f7-405f-8622-477272aa8174}, !- Name
  {50479d25-6f6d-4403-834d-616b94da1cb6}, !- Source Object
  3,                                      !- Outlet Port
  {f37d1b6c-7454-4692-9721-88109f1bb831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b6f253-21dc-4ca8-a958-ba5c223508cf}, !- Handle
  {bc96de3d-355f-4893-b7b3-72654efc7bef}, !- Name
  {f37d1b6c-7454-4692-9721-88109f1bb831}, !- Source Object
  3,                                      !- Outlet Port
  {21256a83-d388-4bdc-b259-3b6cff32e96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce9c4b0-2f65-4aee-9cbc-994e2e998f44}, !- Handle
  {71fa1955-97fa-44c1-b865-dab36da05830}, !- Name
  {21256a83-d388-4bdc-b259-3b6cff32e96b}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c82e192-1581-4e1f-ab56-a10d6d832d7c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8ec73546-6b78-43ae-9cdd-8cbcc645b3cc}, !- Inlet Node Name
  {1438e516-5dbc-4497-81bf-b09d82bb5777}; !- Outlet Node Name

OS:Node,
  {681d8050-3b94-4c99-8d17-3f229c39327a}, !- Handle
  Node 669,                               !- Name
  {9650f6de-3fc0-46ff-b3b3-dc3c800111dd}, !- Inlet Port
  {8ec73546-6b78-43ae-9cdd-8cbcc645b3cc}; !- Outlet Port

OS:Connection,
  {9650f6de-3fc0-46ff-b3b3-dc3c800111dd}, !- Handle
  {f26bae48-c159-4655-bc49-a3526547b656}, !- Name
  {d17da2e1-d939-4d0d-ab54-62300e3b74b1}, !- Source Object
  2,                                      !- Outlet Port
  {681d8050-3b94-4c99-8d17-3f229c39327a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec73546-6b78-43ae-9cdd-8cbcc645b3cc}, !- Handle
  {5e98db45-195b-4834-a3ea-507fa5f69e9c}, !- Name
  {681d8050-3b94-4c99-8d17-3f229c39327a}, !- Source Object
  3,                                      !- Outlet Port
  {0c82e192-1581-4e1f-ab56-a10d6d832d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1438e516-5dbc-4497-81bf-b09d82bb5777}, !- Handle
  {05ace0c0-c706-4d9b-960a-de53002989b3}, !- Name
  {0c82e192-1581-4e1f-ab56-a10d6d832d7c}, !- Source Object
  3,                                      !- Outlet Port
  {908d53cf-5131-43fa-85a0-1c544a017235}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {803cf168-7bab-4050-95ee-5eeff72ab9b2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8ef870f8-85da-418d-9edb-ebe9479110f6}, !- Inlet Node Name
  {b54e82ef-293d-4213-9c1a-4647f34dd353}; !- Outlet Node Name

OS:Node,
  {7c6dfc07-b568-4a23-b0d6-a1ac40a87fbe}, !- Handle
  Node 670,                               !- Name
  {3840f361-04c6-45a5-adc1-2ed353da8e33}, !- Inlet Port
  {8ef870f8-85da-418d-9edb-ebe9479110f6}; !- Outlet Port

OS:Connection,
  {3840f361-04c6-45a5-adc1-2ed353da8e33}, !- Handle
  {24a0165b-5b13-4bff-b3c5-185237d65221}, !- Name
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Source Object
  2,                                      !- Outlet Port
  {7c6dfc07-b568-4a23-b0d6-a1ac40a87fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef870f8-85da-418d-9edb-ebe9479110f6}, !- Handle
  {49f51da4-94ba-4f5d-93ae-272b660d7701}, !- Name
  {7c6dfc07-b568-4a23-b0d6-a1ac40a87fbe}, !- Source Object
  3,                                      !- Outlet Port
  {803cf168-7bab-4050-95ee-5eeff72ab9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54e82ef-293d-4213-9c1a-4647f34dd353}, !- Handle
  {b112c153-71a9-48d2-9369-71d52d3a813a}, !- Name
  {803cf168-7bab-4050-95ee-5eeff72ab9b2}, !- Source Object
  3,                                      !- Outlet Port
  {a067c5bf-77d7-4cf7-8746-524ad656e517}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {aba65ef2-6199-4b12-b55e-0627be1c3206}, !- Handle
  Water Use Connections 1,                !- Name
  {464c5c0c-09fc-4664-acfe-970899fd9dff}, !- Inlet Node Name
  {e54c3651-3cb9-4aa6-97e9-fee31098ee42}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c385fcdc-7b00-461d-8742-86b11e22874f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0349e833-11d7-4287-9117-aee0c4f4ed28}, !- Handle
  Floor 1 Anesthesia Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654681816e-006,                  !- Peak Flow Rate {m3/s}
  {6c20fc5d-25a2-40af-b3d4-56afc84c5e57}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  {466204b8-739f-43a3-a86e-7bf3c30443fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {466204b8-739f-43a3-a86e-7bf3c30443fa}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  {c25f9191-d2ca-4ae1-b4d5-bc87312bfbe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c25f9191-d2ca-4ae1-b4d5-bc87312bfbe4}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c20fc5d-25a2-40af-b3d4-56afc84c5e57}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {bc2239f2-36eb-4214-b9ac-24ed16d96712}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc2239f2-36eb-4214-b9ac-24ed16d96712}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c385fcdc-7b00-461d-8742-86b11e22874f}, !- Handle
  Floor 1 Anesthesia Service Water Use 0.03gpm, !- Name
  {0349e833-11d7-4287-9117-aee0c4f4ed28}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH,      !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  {3203908f-fed3-49eb-aea6-65867b4a3677}, !- Default Day Schedule Name
  {fbfbcee9-c860-49ab-b8b4-7191870ced73}, !- Summer Design Day Schedule Name
  {17b00636-9c3b-453e-bee3-c36ed05ddbed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3203908f-fed3-49eb-aea6-65867b4a3677}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Default, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b25972c3-1616-42db-8b60-3a5f5b334137}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbfbcee9-c860-49ab-b8b4-7191870ced73}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Summer Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {a02a4003-426a-4c2e-8cb7-06ad8204604c}, !- Handle
  Schedule Rule 34,                       !- Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55a915d6-2931-44fa-8c41-4f596c3b6005}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55a915d6-2931-44fa-8c41-4f596c3b6005}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Day,
  {855ccc73-cacd-4b9a-94b0-7615aa1c454a}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17b00636-9c3b-453e-bee3-c36ed05ddbed}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Winter Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {08cf40e8-5c5e-47db-b7b0-f14c7a7473db}, !- Handle
  Schedule Rule 35,                       !- Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29224aba-69fe-423c-ae7f-767130313c6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29224aba-69fe-423c-ae7f-767130313c6e}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Node,
  {284f72b1-d194-4688-af73-308c53a009b2}, !- Handle
  Node 671,                               !- Name
  {15c3654f-8591-491f-99a4-7d5fd445f3f3}, !- Inlet Port
  {464c5c0c-09fc-4664-acfe-970899fd9dff}; !- Outlet Port

OS:Connection,
  {15c3654f-8591-491f-99a4-7d5fd445f3f3}, !- Handle
  {67d78c9a-f5bf-4e53-8321-b876d2e3de03}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  4,                                      !- Outlet Port
  {284f72b1-d194-4688-af73-308c53a009b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0edd45a-291e-44c0-9f2c-5ed3814b2bdc}, !- Handle
  Node 672,                               !- Name
  {e54c3651-3cb9-4aa6-97e9-fee31098ee42}, !- Inlet Port
  {cccfca52-404d-40ae-b6d7-0ad5a13cfcf3}; !- Outlet Port

OS:Connection,
  {464c5c0c-09fc-4664-acfe-970899fd9dff}, !- Handle
  {ceabd03c-38f1-4af4-961e-5479fee90cde}, !- Name
  {284f72b1-d194-4688-af73-308c53a009b2}, !- Source Object
  3,                                      !- Outlet Port
  {aba65ef2-6199-4b12-b55e-0627be1c3206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54c3651-3cb9-4aa6-97e9-fee31098ee42}, !- Handle
  {4b0b0ab5-4c1b-42e9-8189-8978d493c047}, !- Name
  {aba65ef2-6199-4b12-b55e-0627be1c3206}, !- Source Object
  3,                                      !- Outlet Port
  {f0edd45a-291e-44c0-9f2c-5ed3814b2bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccfca52-404d-40ae-b6d7-0ad5a13cfcf3}, !- Handle
  {0f1b76dc-854b-4702-ab15-61b2d0ca04ef}, !- Name
  {f0edd45a-291e-44c0-9f2c-5ed3814b2bdc}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {16250ed5-851f-40fc-8e71-c881e5f56be7}, !- Handle
  Water Use Connections 2,                !- Name
  {85765f60-f90d-4649-9c1b-3cb85ca46a02}, !- Inlet Node Name
  {79625c5e-0f3f-4ca6-a7df-d6e2e9c9c59d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71e05a2c-d05a-4ab3-b6e2-5138b0b4ebfc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae8d353c-3643-41f9-8029-b5a68932daca}, !- Handle
  Floor 1 MRI Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-006,                  !- Peak Flow Rate {m3/s}
  {322ef2ed-7d4f-42b0-a44d-6e67103b326c}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {322ef2ed-7d4f-42b0-a44d-6e67103b326c}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {236ed50d-f1e2-4a55-9cf0-d76c1591f309}; !- Default Day Schedule Name

OS:Schedule:Day,
  {236ed50d-f1e2-4a55-9cf0-d76c1591f309}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {71e05a2c-d05a-4ab3-b6e2-5138b0b4ebfc}, !- Handle
  Floor 1 MRI Room Service Water Use 0.03gpm, !- Name
  {ae8d353c-3643-41f9-8029-b5a68932daca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d917853a-bf52-49cd-83ba-e632252d286d}, !- Handle
  Node 673,                               !- Name
  {0ea152bf-67d6-4aec-b688-e0a170465bde}, !- Inlet Port
  {85765f60-f90d-4649-9c1b-3cb85ca46a02}; !- Outlet Port

OS:Connection,
  {0ea152bf-67d6-4aec-b688-e0a170465bde}, !- Handle
  {a59184dc-1b3a-49e7-aa35-b40a0b41e2c6}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  5,                                      !- Outlet Port
  {d917853a-bf52-49cd-83ba-e632252d286d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd4de6cc-1946-43f3-9dd7-cffd08cadfff}, !- Handle
  Node 674,                               !- Name
  {79625c5e-0f3f-4ca6-a7df-d6e2e9c9c59d}, !- Inlet Port
  {026792db-84d5-4ab4-890a-0e9dbc5072ba}; !- Outlet Port

OS:Connection,
  {85765f60-f90d-4649-9c1b-3cb85ca46a02}, !- Handle
  {ab264588-da46-4701-a79d-6f4ef76a589d}, !- Name
  {d917853a-bf52-49cd-83ba-e632252d286d}, !- Source Object
  3,                                      !- Outlet Port
  {16250ed5-851f-40fc-8e71-c881e5f56be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79625c5e-0f3f-4ca6-a7df-d6e2e9c9c59d}, !- Handle
  {7892f9dc-afda-439d-9f9d-a7a2920ec2c5}, !- Name
  {16250ed5-851f-40fc-8e71-c881e5f56be7}, !- Source Object
  3,                                      !- Outlet Port
  {fd4de6cc-1946-43f3-9dd7-cffd08cadfff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026792db-84d5-4ab4-890a-0e9dbc5072ba}, !- Handle
  {1c57407d-ec64-4c2f-a27c-95960154c7b8}, !- Name
  {fd4de6cc-1946-43f3-9dd7-cffd08cadfff}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {680fb36c-94f4-49f1-8cff-0174bae04a43}, !- Handle
  Water Use Connections 3,                !- Name
  {8ad54fd6-85c1-4943-ba4c-fd7285ae147f}, !- Inlet Node Name
  {a9471bd5-0772-46e7-b785-a5bdc3cd0c3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a57ced03-6434-4598-a837-9f3e739019bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e759feeb-f151-4f7a-806d-e2392cdf2afe}, !- Handle
  Floor 1 MRI Control Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654580871e-006,                  !- Peak Flow Rate {m3/s}
  {c0177e11-1673-4465-9d07-7cc47647698e}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0177e11-1673-4465-9d07-7cc47647698e}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {0aed898a-d1d7-4302-beb0-5cebad96b065}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0aed898a-d1d7-4302-beb0-5cebad96b065}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a57ced03-6434-4598-a837-9f3e739019bc}, !- Handle
  Floor 1 MRI Control Room Service Water Use 0.03gpm, !- Name
  {e759feeb-f151-4f7a-806d-e2392cdf2afe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {76f3aeab-7ecf-4cb9-a292-19ffa44e4ea1}, !- Handle
  Node 675,                               !- Name
  {815a501b-46fb-4cb4-b71d-d737ee8eb963}, !- Inlet Port
  {8ad54fd6-85c1-4943-ba4c-fd7285ae147f}; !- Outlet Port

OS:Connection,
  {815a501b-46fb-4cb4-b71d-d737ee8eb963}, !- Handle
  {514070a1-51cf-4650-be7b-872d57dc0d25}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  6,                                      !- Outlet Port
  {76f3aeab-7ecf-4cb9-a292-19ffa44e4ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a8df4a3-2066-42a5-a629-c37013e9acd0}, !- Handle
  Node 676,                               !- Name
  {a9471bd5-0772-46e7-b785-a5bdc3cd0c3f}, !- Inlet Port
  {ed28b063-439a-4785-990e-cf8af5f0d39d}; !- Outlet Port

OS:Connection,
  {8ad54fd6-85c1-4943-ba4c-fd7285ae147f}, !- Handle
  {e92a17b1-35b3-40dd-8025-4d093d437531}, !- Name
  {76f3aeab-7ecf-4cb9-a292-19ffa44e4ea1}, !- Source Object
  3,                                      !- Outlet Port
  {680fb36c-94f4-49f1-8cff-0174bae04a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9471bd5-0772-46e7-b785-a5bdc3cd0c3f}, !- Handle
  {54238a1a-a772-469d-aa0f-4748ca171a59}, !- Name
  {680fb36c-94f4-49f1-8cff-0174bae04a43}, !- Source Object
  3,                                      !- Outlet Port
  {1a8df4a3-2066-42a5-a629-c37013e9acd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed28b063-439a-4785-990e-cf8af5f0d39d}, !- Handle
  {100ad8cd-7c99-426a-82a5-c484db063edc}, !- Name
  {1a8df4a3-2066-42a5-a629-c37013e9acd0}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1e16c182-3186-45e1-94e0-4ffef5a46e28}, !- Handle
  Water Use Connections 4,                !- Name
  {a41a8326-0b1d-4202-8870-d5c1a3718ebf}, !- Inlet Node Name
  {05389300-7b31-474b-a4a9-076bc7d2fc59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2295eb6c-629d-459c-8990-cdae83c9be26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ccda1752-9566-458f-90e0-187e901aa28c}, !- Handle
  Floor 1 Operating Room 1 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.22972416693669e-005,                  !- Peak Flow Rate {m3/s}
  {8dcbdbe8-c636-4232-8f97-fad7b48b9666}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8dcbdbe8-c636-4232-8f97-fad7b48b9666}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {b4fab497-080e-4eb3-ae78-057d9dc07fdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4fab497-080e-4eb3-ae78-057d9dc07fdf}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2295eb6c-629d-459c-8990-cdae83c9be26}, !- Handle
  Floor 1 Operating Room 1 Service Water Use 0.19gpm, !- Name
  {ccda1752-9566-458f-90e0-187e901aa28c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {914a60fb-fe00-4c3c-bdaa-860be395c7e2}, !- Handle
  Node 677,                               !- Name
  {18384eec-c820-4408-8989-06c9956ddb3f}, !- Inlet Port
  {a41a8326-0b1d-4202-8870-d5c1a3718ebf}; !- Outlet Port

OS:Connection,
  {18384eec-c820-4408-8989-06c9956ddb3f}, !- Handle
  {367d2e53-2a7e-499c-b3d0-99f917caef78}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  7,                                      !- Outlet Port
  {914a60fb-fe00-4c3c-bdaa-860be395c7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ca9101-f51f-4a8f-9604-3ee1d6d7520c}, !- Handle
  Node 678,                               !- Name
  {05389300-7b31-474b-a4a9-076bc7d2fc59}, !- Inlet Port
  {66ca9483-d056-40fb-8ca0-8faf882f3735}; !- Outlet Port

OS:Connection,
  {a41a8326-0b1d-4202-8870-d5c1a3718ebf}, !- Handle
  {2539d295-74e5-468b-926d-72533cc191fa}, !- Name
  {914a60fb-fe00-4c3c-bdaa-860be395c7e2}, !- Source Object
  3,                                      !- Outlet Port
  {1e16c182-3186-45e1-94e0-4ffef5a46e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05389300-7b31-474b-a4a9-076bc7d2fc59}, !- Handle
  {435cd00a-06e0-4341-99d0-e64623d13825}, !- Name
  {1e16c182-3186-45e1-94e0-4ffef5a46e28}, !- Source Object
  3,                                      !- Outlet Port
  {b6ca9101-f51f-4a8f-9604-3ee1d6d7520c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ca9483-d056-40fb-8ca0-8faf882f3735}, !- Handle
  {89061614-51fc-4ef9-ae09-ad5469006cd0}, !- Name
  {b6ca9101-f51f-4a8f-9604-3ee1d6d7520c}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3b3ffbbd-73a0-41dc-8c2e-4ce4d535f557}, !- Handle
  Water Use Connections 5,                !- Name
  {8c9d445c-cb0f-46b7-a1bc-84557579288f}, !- Inlet Node Name
  {a0db5106-20d8-4d6b-b9f3-d9fbfe00521e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c16e81f-9408-435b-8562-4c1d54c413a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {381e3fc6-10cb-4568-918e-c7e9ac89c39e}, !- Handle
  Floor 1 Operating Room 2 Service Water Use Def 0.2gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.28319043506437e-005,                  !- Peak Flow Rate {m3/s}
  {81624fe5-05f6-4f83-92ab-f09c5e90fd60}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81624fe5-05f6-4f83-92ab-f09c5e90fd60}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {89751a00-6c0a-4d65-b632-a8f4bbd21576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89751a00-6c0a-4d65-b632-a8f4bbd21576}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c16e81f-9408-435b-8562-4c1d54c413a3}, !- Handle
  Floor 1 Operating Room 2 Service Water Use 0.2gpm, !- Name
  {381e3fc6-10cb-4568-918e-c7e9ac89c39e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9bc2e55c-024a-4bc6-8b43-ce8c723dbf5e}, !- Handle
  Node 679,                               !- Name
  {9143d85a-6143-4813-977f-f061481abb68}, !- Inlet Port
  {8c9d445c-cb0f-46b7-a1bc-84557579288f}; !- Outlet Port

OS:Connection,
  {9143d85a-6143-4813-977f-f061481abb68}, !- Handle
  {698c78f0-00a9-499e-9b6c-9062f5dc4f0f}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  8,                                      !- Outlet Port
  {9bc2e55c-024a-4bc6-8b43-ce8c723dbf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0844915-93c5-4da4-b425-4d29d543753f}, !- Handle
  Node 680,                               !- Name
  {a0db5106-20d8-4d6b-b9f3-d9fbfe00521e}, !- Inlet Port
  {edaefadc-f028-487e-81bf-cdfd630898f5}; !- Outlet Port

OS:Connection,
  {8c9d445c-cb0f-46b7-a1bc-84557579288f}, !- Handle
  {2140df45-d7ec-489d-ab1f-b018dbbff9e8}, !- Name
  {9bc2e55c-024a-4bc6-8b43-ce8c723dbf5e}, !- Source Object
  3,                                      !- Outlet Port
  {3b3ffbbd-73a0-41dc-8c2e-4ce4d535f557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0db5106-20d8-4d6b-b9f3-d9fbfe00521e}, !- Handle
  {1084be3e-1936-4cb3-a7d7-e5ad2be14e23}, !- Name
  {3b3ffbbd-73a0-41dc-8c2e-4ce4d535f557}, !- Source Object
  3,                                      !- Outlet Port
  {b0844915-93c5-4da4-b425-4d29d543753f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edaefadc-f028-487e-81bf-cdfd630898f5}, !- Handle
  {a2257303-2037-4754-8310-f508676ec0d3}, !- Name
  {b0844915-93c5-4da4-b425-4d29d543753f}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ecb09bf7-ba9a-4ce8-a18f-097da4113dbd}, !- Handle
  Water Use Connections 6,                !- Name
  {8355cc1f-7e97-410b-9ece-19283f7aea13}, !- Inlet Node Name
  {2774cc1b-eb1a-45d7-8136-b4b7c52a578d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e54184f0-6dbf-43ea-bede-42112d681123}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf69bba2-32e6-44fa-9d56-1d636096b12b}, !- Handle
  Floor 1 Operating Room 3 Service Water Use Def 0.2gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.27249718143883e-005,                  !- Peak Flow Rate {m3/s}
  {6b393483-af7e-4708-a733-d3c15793f0c6}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b393483-af7e-4708-a733-d3c15793f0c6}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {03399414-eed2-4bbf-a524-04e63f458372}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03399414-eed2-4bbf-a524-04e63f458372}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e54184f0-6dbf-43ea-bede-42112d681123}, !- Handle
  Floor 1 Operating Room 3 Service Water Use 0.2gpm, !- Name
  {cf69bba2-32e6-44fa-9d56-1d636096b12b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a900603c-e550-4c2d-9cf0-e83596d15456}, !- Handle
  Node 681,                               !- Name
  {8965be8f-6e65-45eb-9db8-69f0021f7ad6}, !- Inlet Port
  {8355cc1f-7e97-410b-9ece-19283f7aea13}; !- Outlet Port

OS:Connection,
  {8965be8f-6e65-45eb-9db8-69f0021f7ad6}, !- Handle
  {80b3aee7-0fae-4dbd-b930-38b1e3efacc0}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  9,                                      !- Outlet Port
  {a900603c-e550-4c2d-9cf0-e83596d15456}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {914c6fe8-70ac-4cc3-bdb6-a4da4815110e}, !- Handle
  Node 682,                               !- Name
  {2774cc1b-eb1a-45d7-8136-b4b7c52a578d}, !- Inlet Port
  {3d42a805-9690-49ee-be6c-a8237266fe4f}; !- Outlet Port

OS:Connection,
  {8355cc1f-7e97-410b-9ece-19283f7aea13}, !- Handle
  {6f4f2725-bfdb-4792-9543-31708a711692}, !- Name
  {a900603c-e550-4c2d-9cf0-e83596d15456}, !- Source Object
  3,                                      !- Outlet Port
  {ecb09bf7-ba9a-4ce8-a18f-097da4113dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2774cc1b-eb1a-45d7-8136-b4b7c52a578d}, !- Handle
  {b921ca5c-a3a3-409e-86f0-b2b10dd005b8}, !- Name
  {ecb09bf7-ba9a-4ce8-a18f-097da4113dbd}, !- Source Object
  3,                                      !- Outlet Port
  {914c6fe8-70ac-4cc3-bdb6-a4da4815110e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d42a805-9690-49ee-be6c-a8237266fe4f}, !- Handle
  {13f60746-79f1-4259-925a-ed2f6d45f632}, !- Name
  {914c6fe8-70ac-4cc3-bdb6-a4da4815110e}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {26b47de4-cca9-4ccb-aa28-80fe1f4ea726}, !- Handle
  Water Use Connections 7,                !- Name
  {dd0c40da-e70b-4552-ab14-8eb81097e9c8}, !- Inlet Node Name
  {27402ea7-a5a3-43ff-8981-175034c0e2e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8125c4d2-ef20-44c2-9700-56e1c2d27fdd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80729de3-b46b-4612-960a-d6af0fe0f0f5}, !- Handle
  Floor 1 PACU Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.18749072899918e-007,                  !- Peak Flow Rate {m3/s}
  {9a2c4ac0-0c8c-4830-a4c4-2c4666a890ef}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a2c4ac0-0c8c-4830-a4c4-2c4666a890ef}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {57f1a95a-e63a-4779-b3c3-82d205a26e37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57f1a95a-e63a-4779-b3c3-82d205a26e37}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8125c4d2-ef20-44c2-9700-56e1c2d27fdd}, !- Handle
  Floor 1 PACU Service Water Use 0.01gpm, !- Name
  {80729de3-b46b-4612-960a-d6af0fe0f0f5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c8a5b40b-6517-45b3-9150-0ebaab53fd2f}, !- Handle
  Node 683,                               !- Name
  {44baedf4-f77a-4d34-9993-4a68583e4459}, !- Inlet Port
  {dd0c40da-e70b-4552-ab14-8eb81097e9c8}; !- Outlet Port

OS:Connection,
  {44baedf4-f77a-4d34-9993-4a68583e4459}, !- Handle
  {6b3fc866-77e0-4566-9dc3-13e8d6ce94e5}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  10,                                     !- Outlet Port
  {c8a5b40b-6517-45b3-9150-0ebaab53fd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed20604-dc22-4a6c-b73b-eb224fba8ec8}, !- Handle
  Node 684,                               !- Name
  {27402ea7-a5a3-43ff-8981-175034c0e2e2}, !- Inlet Port
  {3acaab02-03ad-4da6-9326-62a0c5614a33}; !- Outlet Port

OS:Connection,
  {dd0c40da-e70b-4552-ab14-8eb81097e9c8}, !- Handle
  {a50c0f23-7e55-4b1b-9bc1-b091f56af2ad}, !- Name
  {c8a5b40b-6517-45b3-9150-0ebaab53fd2f}, !- Source Object
  3,                                      !- Outlet Port
  {26b47de4-cca9-4ccb-aa28-80fe1f4ea726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27402ea7-a5a3-43ff-8981-175034c0e2e2}, !- Handle
  {c9ed578b-5459-45ef-a8d1-48dd1d5adf47}, !- Name
  {26b47de4-cca9-4ccb-aa28-80fe1f4ea726}, !- Source Object
  3,                                      !- Outlet Port
  {eed20604-dc22-4a6c-b73b-eb224fba8ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acaab02-03ad-4da6-9326-62a0c5614a33}, !- Handle
  {9658897b-ddc7-4701-ac13-c7560682435c}, !- Name
  {eed20604-dc22-4a6c-b73b-eb224fba8ec8}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58c644ab-4852-4755-82a7-c098a8475d79}, !- Handle
  Water Use Connections 8,                !- Name
  {1ad4b80e-398b-4f44-9925-86eb47522fb0}, !- Inlet Node Name
  {13b96691-d0aa-4cee-8b6a-3f1ce3f86f16}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49210f1d-3108-4917-8688-11cd7c9bdf43}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b5fac15-d908-4be9-a8b5-39757c5b6a11}, !- Handle
  Floor 1 Recovery Room Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.59374536449959e-006,                  !- Peak Flow Rate {m3/s}
  {0ddf2f23-2049-4f0f-92be-9f5fc95716f6}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ddf2f23-2049-4f0f-92be-9f5fc95716f6}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {41f3a41c-b842-4722-a31c-2378ac81569d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41f3a41c-b842-4722-a31c-2378ac81569d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {49210f1d-3108-4917-8688-11cd7c9bdf43}, !- Handle
  Floor 1 Recovery Room Service Water Use 0.06gpm, !- Name
  {9b5fac15-d908-4be9-a8b5-39757c5b6a11}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {67c91972-8b9a-4b6f-9ff3-411396167e1f}, !- Handle
  Node 685,                               !- Name
  {a5648a83-c2d3-43a1-bad7-beab504db99a}, !- Inlet Port
  {1ad4b80e-398b-4f44-9925-86eb47522fb0}; !- Outlet Port

OS:Connection,
  {a5648a83-c2d3-43a1-bad7-beab504db99a}, !- Handle
  {dbb1e9c5-183d-4d12-8b08-731415916b06}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  11,                                     !- Outlet Port
  {67c91972-8b9a-4b6f-9ff3-411396167e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d2c3c8a-b64d-4869-9e39-438868d586e3}, !- Handle
  Node 686,                               !- Name
  {13b96691-d0aa-4cee-8b6a-3f1ce3f86f16}, !- Inlet Port
  {cbdf8e14-21de-4c10-88b8-e508644c9d21}; !- Outlet Port

OS:Connection,
  {1ad4b80e-398b-4f44-9925-86eb47522fb0}, !- Handle
  {be21a353-d6d7-4d71-aa8d-0563e9f1a1c0}, !- Name
  {67c91972-8b9a-4b6f-9ff3-411396167e1f}, !- Source Object
  3,                                      !- Outlet Port
  {58c644ab-4852-4755-82a7-c098a8475d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b96691-d0aa-4cee-8b6a-3f1ce3f86f16}, !- Handle
  {6f3fad93-e39f-42a5-a19c-ece898c148d6}, !- Name
  {58c644ab-4852-4755-82a7-c098a8475d79}, !- Source Object
  3,                                      !- Outlet Port
  {7d2c3c8a-b64d-4869-9e39-438868d586e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdf8e14-21de-4c10-88b8-e508644c9d21}, !- Handle
  {2ce11df7-825a-4acc-b9d3-46e1b0da0c25}, !- Name
  {7d2c3c8a-b64d-4869-9e39-438868d586e3}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d9925eb-d643-4d3a-ae44-dd5c553d8828}, !- Handle
  Water Use Connections 9,                !- Name
  {4f762c31-80ad-4c8f-90ed-18481eaa6fc7}, !- Inlet Node Name
  {0e568347-3950-4ddd-8642-b7f040b6f41f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a2103a3-6182-4d5a-be46-40c69449e30e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57228cfc-9abf-44b0-8fd1-959534f0c1e3}, !- Handle
  Floor 1 Step Down Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.99652520249977e-006,                  !- Peak Flow Rate {m3/s}
  {3dd7b044-1886-4c1e-9ce5-5dc22e7a869f}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3dd7b044-1886-4c1e-9ce5-5dc22e7a869f}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {6ec261dc-dbc1-418d-96d2-4face0463454}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ec261dc-dbc1-418d-96d2-4face0463454}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a2103a3-6182-4d5a-be46-40c69449e30e}, !- Handle
  Floor 1 Step Down Service Water Use 0.03gpm, !- Name
  {57228cfc-9abf-44b0-8fd1-959534f0c1e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4befcef-2516-4e54-afce-7154b8afd9ee}, !- Handle
  Node 687,                               !- Name
  {b5ea3804-aa8e-4685-a6ce-a22406f7d6d4}, !- Inlet Port
  {4f762c31-80ad-4c8f-90ed-18481eaa6fc7}; !- Outlet Port

OS:Connection,
  {b5ea3804-aa8e-4685-a6ce-a22406f7d6d4}, !- Handle
  {f691dfe7-a025-40e8-b402-4f01e0a521f6}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  12,                                     !- Outlet Port
  {b4befcef-2516-4e54-afce-7154b8afd9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {978d5ec0-f2e9-4a2a-ae11-49ae1dc6dc05}, !- Handle
  Node 688,                               !- Name
  {0e568347-3950-4ddd-8642-b7f040b6f41f}, !- Inlet Port
  {aa3af4da-dde8-4e92-b727-3021ffccc27d}; !- Outlet Port

OS:Connection,
  {4f762c31-80ad-4c8f-90ed-18481eaa6fc7}, !- Handle
  {ce95ac21-fff5-49da-92ba-2676143fd632}, !- Name
  {b4befcef-2516-4e54-afce-7154b8afd9ee}, !- Source Object
  3,                                      !- Outlet Port
  {5d9925eb-d643-4d3a-ae44-dd5c553d8828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e568347-3950-4ddd-8642-b7f040b6f41f}, !- Handle
  {188bfbbe-1b48-447d-bfe7-b3a62d65b3f9}, !- Name
  {5d9925eb-d643-4d3a-ae44-dd5c553d8828}, !- Source Object
  3,                                      !- Outlet Port
  {978d5ec0-f2e9-4a2a-ae11-49ae1dc6dc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3af4da-dde8-4e92-b727-3021ffccc27d}, !- Handle
  {5add9509-b510-459c-a37b-098fb210e575}, !- Name
  {978d5ec0-f2e9-4a2a-ae11-49ae1dc6dc05}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4eb0915-03f6-48f7-8d0c-06e8ab3e4641}, !- Handle
  Water Use Connections 10,               !- Name
  {1e0bc257-8a21-4e55-9fe8-8f3d52434f16}, !- Inlet Node Name
  {e432a3ac-a7c2-4480-a566-bab497ecb49f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {beeab2e1-7d67-42ec-ad2a-315b6e641e45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62ba0526-1061-49e0-b9c8-3bb2fd3ae796}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.88996671334313e-006,                  !- Peak Flow Rate {m3/s}
  {559807ba-0044-4b57-877b-93797de7bb86}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {559807ba-0044-4b57-877b-93797de7bb86}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {049915f9-caf8-4d9b-8476-ab597b7a105d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {049915f9-caf8-4d9b-8476-ab597b7a105d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {beeab2e1-7d67-42ec-ad2a-315b6e641e45}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use 0.05gpm, !- Name
  {62ba0526-1061-49e0-b9c8-3bb2fd3ae796}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8c977ce-44d7-4897-bf21-7ed4220985c3}, !- Handle
  Node 689,                               !- Name
  {21741f7c-8693-4b2d-91c6-7556c8f95077}, !- Inlet Port
  {1e0bc257-8a21-4e55-9fe8-8f3d52434f16}; !- Outlet Port

OS:Connection,
  {21741f7c-8693-4b2d-91c6-7556c8f95077}, !- Handle
  {3587dd49-d211-4735-9889-31e2345d88fb}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  13,                                     !- Outlet Port
  {d8c977ce-44d7-4897-bf21-7ed4220985c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ede09fa7-1ce9-41c0-9baf-ebe0274d2a34}, !- Handle
  Node 690,                               !- Name
  {e432a3ac-a7c2-4480-a566-bab497ecb49f}, !- Inlet Port
  {02a2f3db-26b6-46ca-84e5-f7ee7ecb2cd1}; !- Outlet Port

OS:Connection,
  {1e0bc257-8a21-4e55-9fe8-8f3d52434f16}, !- Handle
  {9ab335f7-d407-430f-b13c-d7bf8e7f857b}, !- Name
  {d8c977ce-44d7-4897-bf21-7ed4220985c3}, !- Source Object
  3,                                      !- Outlet Port
  {c4eb0915-03f6-48f7-8d0c-06e8ab3e4641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e432a3ac-a7c2-4480-a566-bab497ecb49f}, !- Handle
  {e998c0d8-db73-42a6-a556-3b37a2cb12d8}, !- Name
  {c4eb0915-03f6-48f7-8d0c-06e8ab3e4641}, !- Source Object
  3,                                      !- Outlet Port
  {ede09fa7-1ce9-41c0-9baf-ebe0274d2a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a2f3db-26b6-46ca-84e5-f7ee7ecb2cd1}, !- Handle
  {1d2f080a-7cd6-4e8f-abb6-aaf45473aa28}, !- Name
  {ede09fa7-1ce9-41c0-9baf-ebe0274d2a34}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c293c4ee-4b55-4592-b52c-4861d6f6953c}, !- Handle
  Water Use Connections 11,               !- Name
  {176e0d2c-96ed-44ab-aea9-d3f9fea48fae}, !- Inlet Node Name
  {bd8423ac-3a39-489d-8644-63db7e6992fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1abce330-8599-4c6f-99b7-51aaf387476a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5660ad45-cd1e-4676-976b-4e5678ad9dad}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.3160463802301e-006,                   !- Peak Flow Rate {m3/s}
  {93b712c0-616f-423c-b41f-7a01b90b668e}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93b712c0-616f-423c-b41f-7a01b90b668e}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {fd83aa25-6f27-4387-bf6a-9c34bb547cbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd83aa25-6f27-4387-bf6a-9c34bb547cbe}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1abce330-8599-4c6f-99b7-51aaf387476a}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use 0.02gpm, !- Name
  {5660ad45-cd1e-4676-976b-4e5678ad9dad}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5872f7ce-9c96-4cb2-b280-777a54cb67c0}, !- Handle
  Node 691,                               !- Name
  {f9aaf6b9-98d9-4894-86a6-435fe2acde16}, !- Inlet Port
  {176e0d2c-96ed-44ab-aea9-d3f9fea48fae}; !- Outlet Port

OS:Connection,
  {f9aaf6b9-98d9-4894-86a6-435fe2acde16}, !- Handle
  {f698eb2f-e2c6-42a5-885f-6555f1dd3ea0}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  14,                                     !- Outlet Port
  {5872f7ce-9c96-4cb2-b280-777a54cb67c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42f2613b-19f2-40ef-9b94-0ecdb6dcc53b}, !- Handle
  Node 692,                               !- Name
  {bd8423ac-3a39-489d-8644-63db7e6992fb}, !- Inlet Port
  {8fd7c4e2-4ee9-4d67-8363-d69fbf0af356}; !- Outlet Port

OS:Connection,
  {176e0d2c-96ed-44ab-aea9-d3f9fea48fae}, !- Handle
  {79f077be-19bc-4529-bc49-74db83ef9d3b}, !- Name
  {5872f7ce-9c96-4cb2-b280-777a54cb67c0}, !- Source Object
  3,                                      !- Outlet Port
  {c293c4ee-4b55-4592-b52c-4861d6f6953c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8423ac-3a39-489d-8644-63db7e6992fb}, !- Handle
  {b6fcea29-6dbb-430f-b39a-a8d2107e1a6b}, !- Name
  {c293c4ee-4b55-4592-b52c-4861d6f6953c}, !- Source Object
  3,                                      !- Outlet Port
  {42f2613b-19f2-40ef-9b94-0ecdb6dcc53b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd7c4e2-4ee9-4d67-8363-d69fbf0af356}, !- Handle
  {c79b9c4d-e65e-4086-beb2-888f2accde7a}, !- Name
  {42f2613b-19f2-40ef-9b94-0ecdb6dcc53b}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6209e638-967e-4410-8e48-ff3b0dde2ee0}, !- Handle
  Water Use Connections 12,               !- Name
  {834c78ad-b5af-4d5b-aa58-c664170af97f}, !- Inlet Node Name
  {231574c1-3d40-4016-966a-5270219ec401}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1412d21-d379-42a1-8399-7012fb4971ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {54405efa-1b5a-4a47-93ea-efe43f766a82}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.50841835787417e-006,                  !- Peak Flow Rate {m3/s}
  {bbc9c4a5-99cb-4d45-9a1a-b7948c700764}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbc9c4a5-99cb-4d45-9a1a-b7948c700764}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {e9920f42-b978-43b1-b097-54628f3f0335}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9920f42-b978-43b1-b097-54628f3f0335}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d1412d21-d379-42a1-8399-7012fb4971ca}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use 0.02gpm, !- Name
  {54405efa-1b5a-4a47-93ea-efe43f766a82}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {560c2357-71e7-4f19-bc62-bb0a47f64272}, !- Handle
  Node 693,                               !- Name
  {b941c5fa-32f8-4777-b3f0-13e26af52af6}, !- Inlet Port
  {834c78ad-b5af-4d5b-aa58-c664170af97f}; !- Outlet Port

OS:Connection,
  {b941c5fa-32f8-4777-b3f0-13e26af52af6}, !- Handle
  {d22fe41d-2db5-4bb2-a179-cbed6ccbec1c}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  15,                                     !- Outlet Port
  {560c2357-71e7-4f19-bc62-bb0a47f64272}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f842e011-ca1b-4c55-a6b0-7dec753bcc93}, !- Handle
  Node 694,                               !- Name
  {231574c1-3d40-4016-966a-5270219ec401}, !- Inlet Port
  {9cebd3b6-63c4-4fd3-bb68-d9fea5744f80}; !- Outlet Port

OS:Connection,
  {834c78ad-b5af-4d5b-aa58-c664170af97f}, !- Handle
  {e1b3e4ac-0b1e-4881-bc38-49f75225c4cb}, !- Name
  {560c2357-71e7-4f19-bc62-bb0a47f64272}, !- Source Object
  3,                                      !- Outlet Port
  {6209e638-967e-4410-8e48-ff3b0dde2ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231574c1-3d40-4016-966a-5270219ec401}, !- Handle
  {0d4ed197-e202-4292-abec-22426f95edb8}, !- Name
  {6209e638-967e-4410-8e48-ff3b0dde2ee0}, !- Source Object
  3,                                      !- Outlet Port
  {f842e011-ca1b-4c55-a6b0-7dec753bcc93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cebd3b6-63c4-4fd3-bb68-d9fea5744f80}, !- Handle
  {dc75e662-720f-4a98-9416-583f8862f057}, !- Name
  {f842e011-ca1b-4c55-a6b0-7dec753bcc93}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a1ecc123-edd9-4cd8-9051-64f7ecfa91d1}, !- Handle
  Water Use Connections 13,               !- Name
  {384dfb0d-4fcf-459f-9d51-894e2c8a4012}, !- Inlet Node Name
  {d358173a-0d08-49c9-99f6-4f43dcd2df61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b98cac10-904e-4add-a32d-c96324b324ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10c872c0-bd95-4f4a-a857-5e9ad76ebe41}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.69759473524586e-006,                  !- Peak Flow Rate {m3/s}
  {965813c6-750a-4e20-8f39-6a07f438b643}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {965813c6-750a-4e20-8f39-6a07f438b643}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {7794e92a-8d5d-412f-8ae7-3d3832914af4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7794e92a-8d5d-412f-8ae7-3d3832914af4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b98cac10-904e-4add-a32d-c96324b324ce}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use 0.04gpm, !- Name
  {10c872c0-bd95-4f4a-a857-5e9ad76ebe41}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {951da385-069d-492c-be9c-669cdefc5b67}, !- Handle
  Node 695,                               !- Name
  {140f5cbe-606e-44d5-a751-7c0a218d854c}, !- Inlet Port
  {384dfb0d-4fcf-459f-9d51-894e2c8a4012}; !- Outlet Port

OS:Connection,
  {140f5cbe-606e-44d5-a751-7c0a218d854c}, !- Handle
  {4bed044f-abd6-493d-a5fd-bd7b6779d867}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  16,                                     !- Outlet Port
  {951da385-069d-492c-be9c-669cdefc5b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {540a4d5b-1a59-46ae-b9b0-b866ef7238fa}, !- Handle
  Node 696,                               !- Name
  {d358173a-0d08-49c9-99f6-4f43dcd2df61}, !- Inlet Port
  {843de178-6de5-4791-a009-0c911c15a780}; !- Outlet Port

OS:Connection,
  {384dfb0d-4fcf-459f-9d51-894e2c8a4012}, !- Handle
  {0c1b9cfa-403f-4cd7-8975-54f01b97ae88}, !- Name
  {951da385-069d-492c-be9c-669cdefc5b67}, !- Source Object
  3,                                      !- Outlet Port
  {a1ecc123-edd9-4cd8-9051-64f7ecfa91d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d358173a-0d08-49c9-99f6-4f43dcd2df61}, !- Handle
  {6ccd043c-9abf-4d7a-a86a-f187366d5c70}, !- Name
  {a1ecc123-edd9-4cd8-9051-64f7ecfa91d1}, !- Source Object
  3,                                      !- Outlet Port
  {540a4d5b-1a59-46ae-b9b0-b866ef7238fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843de178-6de5-4791-a009-0c911c15a780}, !- Handle
  {10e7eccc-5cb1-4b61-b9b9-0d0cf7e53be8}, !- Name
  {540a4d5b-1a59-46ae-b9b0-b866ef7238fa}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dccb96a4-d78c-44c1-a37a-d5c9e663c2a4}, !- Handle
  Water Use Connections 14,               !- Name
  {c3f2e2c4-acdb-4ac6-9ecb-e67802c90b14}, !- Inlet Node Name
  {4fddcafa-8ced-4066-ba87-1d5e24c5acc3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee6a5952-4b49-4a1b-a3b0-d9685378e6d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0adce01f-a980-403d-8b45-32005b0d0af8}, !- Handle
  Floor 1 Procedure Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654675507e-006,                  !- Peak Flow Rate {m3/s}
  {de07c2d7-f5f4-46aa-a56c-677e5061e23f}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de07c2d7-f5f4-46aa-a56c-677e5061e23f}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {132a2d1e-5d4f-427f-80af-23af417fa286}; !- Default Day Schedule Name

OS:Schedule:Day,
  {132a2d1e-5d4f-427f-80af-23af417fa286}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee6a5952-4b49-4a1b-a3b0-d9685378e6d2}, !- Handle
  Floor 1 Procedure Room Service Water Use 0.03gpm, !- Name
  {0adce01f-a980-403d-8b45-32005b0d0af8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {345c4929-389c-47dc-a9db-ec595563f4a9}, !- Handle
  Node 697,                               !- Name
  {bad2a724-5ac2-4cc1-8dc4-4b75efaf0899}, !- Inlet Port
  {c3f2e2c4-acdb-4ac6-9ecb-e67802c90b14}; !- Outlet Port

OS:Connection,
  {bad2a724-5ac2-4cc1-8dc4-4b75efaf0899}, !- Handle
  {f9566ee8-6815-4a1c-bba4-aa75da402b2f}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  17,                                     !- Outlet Port
  {345c4929-389c-47dc-a9db-ec595563f4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cb9ce4e-e138-463e-ad21-4e907893302b}, !- Handle
  Node 698,                               !- Name
  {4fddcafa-8ced-4066-ba87-1d5e24c5acc3}, !- Inlet Port
  {00c74915-20ed-4607-80c3-123b89a290cd}; !- Outlet Port

OS:Connection,
  {c3f2e2c4-acdb-4ac6-9ecb-e67802c90b14}, !- Handle
  {92f77e57-edf5-4289-9922-4f7186d65447}, !- Name
  {345c4929-389c-47dc-a9db-ec595563f4a9}, !- Source Object
  3,                                      !- Outlet Port
  {dccb96a4-d78c-44c1-a37a-d5c9e663c2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fddcafa-8ced-4066-ba87-1d5e24c5acc3}, !- Handle
  {0ec470f8-38d5-446d-b78c-694cd54a37e1}, !- Name
  {dccb96a4-d78c-44c1-a37a-d5c9e663c2a4}, !- Source Object
  3,                                      !- Outlet Port
  {6cb9ce4e-e138-463e-ad21-4e907893302b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c74915-20ed-4607-80c3-123b89a290cd}, !- Handle
  {981f5e4a-ac20-45ab-9fcb-5e19c82fed95}, !- Name
  {6cb9ce4e-e138-463e-ad21-4e907893302b}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8e8f356-5f13-416b-91f4-60442559f33f}, !- Handle
  Water Use Connections 15,               !- Name
  {1e30379b-10ab-4d28-9bad-7f19b7eea350}, !- Inlet Node Name
  {a99312eb-c544-4bae-8fdb-134764547504}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da6cb28a-1812-4b38-909a-cc2b79fb19c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1aa0d30f-ddb4-45c6-8113-782059af01bc}, !- Handle
  Floor 2 X-Ray Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-006,                  !- Peak Flow Rate {m3/s}
  {b3e7fec9-8149-492b-8b6c-d7634f6a453d}, !- Target Temperature Schedule Name
  {d160caa2-9ab0-41d5-b582-2a2bcd28e6cc}, !- Sensible Fraction Schedule Name
  {eed26fe3-7740-4c93-a11b-8bf576ce8b7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b3e7fec9-8149-492b-8b6c-d7634f6a453d}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  {9476ee10-c2c1-4445-8d27-6f77ea922930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9476ee10-c2c1-4445-8d27-6f77ea922930}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {375cede3-5926-4911-8bb8-720c97e6d4e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {da6cb28a-1812-4b38-909a-cc2b79fb19c4}, !- Handle
  Floor 2 X-Ray Service Water Use 0.03gpm, !- Name
  {1aa0d30f-ddb4-45c6-8113-782059af01bc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f276dbe4-0a5b-47f8-8eea-2dd737221c73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61b712c7-50ab-418e-9890-a192f93ac34a}, !- Handle
  Node 699,                               !- Name
  {9eb3d88b-3f64-4f6d-97b9-2f06da8cce14}, !- Inlet Port
  {1e30379b-10ab-4d28-9bad-7f19b7eea350}; !- Outlet Port

OS:Connection,
  {9eb3d88b-3f64-4f6d-97b9-2f06da8cce14}, !- Handle
  {c23563ab-3074-4db0-9460-6ebe2f7c85b7}, !- Name
  {36baf807-176e-4d02-88ce-879ceda9473c}, !- Source Object
  18,                                     !- Outlet Port
  {61b712c7-50ab-418e-9890-a192f93ac34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e12342d3-2bd7-4751-86f3-56360c931ef8}, !- Handle
  Node 700,                               !- Name
  {a99312eb-c544-4bae-8fdb-134764547504}, !- Inlet Port
  {aa437230-65f0-428a-8412-f86b65d0ce8c}; !- Outlet Port

OS:Connection,
  {1e30379b-10ab-4d28-9bad-7f19b7eea350}, !- Handle
  {8a317182-3c64-4b5a-a85b-894756a655e2}, !- Name
  {61b712c7-50ab-418e-9890-a192f93ac34a}, !- Source Object
  3,                                      !- Outlet Port
  {a8e8f356-5f13-416b-91f4-60442559f33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99312eb-c544-4bae-8fdb-134764547504}, !- Handle
  {f37bf379-be7f-4a52-b36a-e9c6307fede6}, !- Name
  {a8e8f356-5f13-416b-91f4-60442559f33f}, !- Source Object
  3,                                      !- Outlet Port
  {e12342d3-2bd7-4751-86f3-56360c931ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa437230-65f0-428a-8412-f86b65d0ce8c}, !- Handle
  {77d7bc28-9671-4834-b12e-f0de661ef228}, !- Name
  {e12342d3-2bd7-4751-86f3-56360c931ef8}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a3455-8484-4a23-bef8-fa9abb483f97}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {4bdc7f11-9198-47e8-b731-972006e4cb06}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8297.7;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {7fd9c3dc-510f-4101-8816-971903c34f4a}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  {1494c8c7-df13-4118-86a0-43dca6534bf4}, !- Default Day Schedule Name
  {dc11beda-5678-4542-8d20-1395cc51e011}, !- Summer Design Day Schedule Name
  {5bcb05af-8c11-49fd-a174-4dbdeba96670}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1494c8c7-df13-4118-86a0-43dca6534bf4}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Default, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0cdda760-0da1-4a3c-919f-bedc111bf23c}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bcb05af-8c11-49fd-a174-4dbdeba96670}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Winter Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {94ff8ca6-378e-4753-8815-a0ad83f03746}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc11beda-5678-4542-8d20-1395cc51e011}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Summer Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {aaf77754-33d1-4be1-81fe-965bcd0243f7}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {4bdc7f11-9198-47e8-b731-972006e4cb06}, !- Exterior Lights Definition Name
  {7fd9c3dc-510f-4101-8816-971903c34f4a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c3931fb3-5919-4563-96e3-c253cbed7829}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  173.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {dbb2f044-8b92-4f3a-88bd-048817c0fc17}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  {afedb3a9-583a-48c1-93ed-c2deb28701e6}, !- Default Day Schedule Name
  {527d6a91-6bc7-4232-9dd7-b5034e77a3c3}, !- Summer Design Day Schedule Name
  {5e41bc5e-d77e-48b0-9942-1d8bd738af64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afedb3a9-583a-48c1-93ed-c2deb28701e6}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Default, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5782de45-aecd-4673-97b4-b93fc57bfa59}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e41bc5e-d77e-48b0-9942-1d8bd738af64}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Winter Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5a984740-2d9f-4986-8bb8-0622e1447f68}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {527d6a91-6bc7-4232-9dd7-b5034e77a3c3}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Summer Design Day, !- Name
  {f6f3064f-cce0-475e-a77c-b99774a5a80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {150b2b0e-395f-4d1a-b773-d6ff2e5522e4}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {c3931fb3-5919-4563-96e3-c253cbed7829}, !- Exterior Lights Definition Name
  {dbb2f044-8b92-4f3a-88bd-048817c0fc17}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {9f8c2024-eaaf-4aec-85e4-0092f1aab098}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {9cb66d58-4254-402a-bc08-f768854bb429}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {665b0bd3-35f9-4085-910b-e934f7dc7f94}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {efb51d72-8476-401f-bdec-7ee60c5e600a}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {91a257d9-1092-4455-a823-78e943bc5d34}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {63e5bcd2-3b19-44c6-bdbd-c36032c93155}, !- Handle
  20.31,                                  !- January Ground Temperature {C}
  20.26,                                  !- February Ground Temperature {C}
  20.28,                                  !- March Ground Temperature {C}
  20.36,                                  !- April Ground Temperature {C}
  20.48,                                  !- May Ground Temperature {C}
  21.47,                                  !- June Ground Temperature {C}
  21.71,                                  !- July Ground Temperature {C}
  21.77,                                  !- August Ground Temperature {C}
  21.78,                                  !- September Ground Temperature {C}
  20.84,                                  !- October Ground Temperature {C}
  20.62,                                  !- November Ground Temperature {C}
  20.45;                                  !- December Ground Temperature {C}

