  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b2292ef0-12fe-4701-a7dc-0f5827af2da0}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b66c1e08-6bb4-4911-937a-cb43a92591e2}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {983dd0f1-f724-4232-8c41-bed29f8385e5}, !- Handle
  Schedule Rule 37,                       !- Name
  {f5cf9d58-b192-49d5-a46c-e3ebe871cc4a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {558d9b7d-c775-46dd-9026-026fe161272c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {558d9b7d-c775-46dd-9026-026fe161272c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a825d7c3-48be-45a0-9070-a94042c2802b}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5841babf-90c8-4446-a290-5fb0dea574fb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21a6c989-e5fb-463a-872b-d243f024b064}, !- Handle
  Schedule Rule 38,                       !- Name
  {f5cf9d58-b192-49d5-a46c-e3ebe871cc4a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ac0e463-1f67-4525-b105-365af3a569dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ac0e463-1f67-4525-b105-365af3a569dd}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb9e4c15-15a0-47ca-a05e-bc99b7cde6cc}, !- Handle
  Schedule Rule 39,                       !- Name
  {f5cf9d58-b192-49d5-a46c-e3ebe871cc4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cbbb1e41-0cc7-417f-9318-921e7c36a09f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cbbb1e41-0cc7-417f-9318-921e7c36a09f}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b81e214-8602-4a0a-808d-7af9f6a8b001}, !- Handle
  Schedule Rule 40,                       !- Name
  {f5cf9d58-b192-49d5-a46c-e3ebe871cc4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67ccf624-b24d-4177-bfbc-593ab3a1a3b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {67ccf624-b24d-4177-bfbc-593ab3a1a3b9}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {70e867c7-3a64-40b0-9823-f294a4fe8a1e}, !- Handle
  PrimarySchool ComputerRoom Thermostat,  !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {828dba91-568f-4ec7-9fad-6cc7f0708176}, !- Handle
  PrimarySchool Corridor 1,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {e38c9a0e-0e7c-4949-afd2-a408a86876be}, !- Handle
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7768b8d8-5f9b-4485-a6ac-de5cee350586}, !- Handle
  PrimarySchool Corridor Lights,          !- Name
  {e38c9a0e-0e7c-4949-afd2-a408a86876be}, !- Lights Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {462768fa-8951-42a8-b260-534629d10060}, !- Handle
  {e38c9a0e-0e7c-4949-afd2-a408a86876be}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2d4908de-fa05-4f13-88a7-13e960a4b7cc}, !- Handle
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {83e02db9-0bb6-45ec-95a9-2d8220d3bb2e}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {2d4908de-fa05-4f13-88a7-13e960a4b7cc}, !- Electric Equipment Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c2b7ac93-3685-4744-9f3a-c7b0e70f5cfb}, !- Handle
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4ece0ed4-c60c-4b94-903f-7053894b60b7}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30b5e61e-53bd-4166-8dc9-f819510048af}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {a6c0bb5f-8605-422e-af57-8f15a42d37a4}, !- Lighting Schedule Name
  {21aa3a63-abbe-48a9-85ce-f7362369530d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a6c0bb5f-8605-422e-af57-8f15a42d37a4}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {bcecb7a1-709e-4536-a10a-c0e4a44f2162}, !- Default Day Schedule Name
  {95135f45-248b-4df2-8850-7c33b819f6ec}, !- Summer Design Day Schedule Name
  {dc98aac1-0298-4438-9147-4b83f027d311}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcecb7a1-709e-4536-a10a-c0e4a44f2162}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4618b260-32f6-4c2b-af5a-4069e9f265df}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95135f45-248b-4df2-8850-7c33b819f6ec}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb6db785-bc35-45ba-becd-e043b2b0265b}, !- Handle
  Schedule Rule 41,                       !- Name
  {a6c0bb5f-8605-422e-af57-8f15a42d37a4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b0976060-763b-45b4-ac73-e287e82ae955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0976060-763b-45b4-ac73-e287e82ae955}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.560781,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {467661b7-d51e-459f-9120-42908c4ab379}, !- Handle
  Schedule Rule 42,                       !- Name
  {a6c0bb5f-8605-422e-af57-8f15a42d37a4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {faffe84b-a1ea-423a-b373-385bf035b305}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {faffe84b-a1ea-423a-b373-385bf035b305}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.311545,                               !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.110473857,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {de6b6354-b5c1-47e3-b7e4-edb9a6a129b1}, !- Handle
  Schedule Rule 43,                       !- Name
  {a6c0bb5f-8605-422e-af57-8f15a42d37a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2ac07ad1-3c71-4309-8594-84cd71358e25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ac07ad1-3c71-4309-8594-84cd71358e25}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.560781,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {364185e8-c235-446c-a1fe-f41244c9dd7c}, !- Handle
  Schedule Rule 44,                       !- Name
  {a6c0bb5f-8605-422e-af57-8f15a42d37a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb09a8bb-67b3-46e6-a77a-50291f34002f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb09a8bb-67b3-46e6-a77a-50291f34002f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {289f8727-747d-4906-96e7-156116cf1e2c}, !- Handle
  Schedule Rule 45,                       !- Name
  {a6c0bb5f-8605-422e-af57-8f15a42d37a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d67897f8-b29f-4d3d-a573-4afde0539e5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d67897f8-b29f-4d3d-a573-4afde0539e5d}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {569f07ec-a9c2-4564-948c-e68ed256542a}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc98aac1-0298-4438-9147-4b83f027d311}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {731675be-c86b-488d-8538-9871e2ec75c9}, !- Handle
  PrimarySchool Corridor Thermostat,      !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {28fcfbbb-5523-4c71-b510-833db5333f76}, !- Handle
  PrimarySchool Gym 1,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {3b6eb98e-0a3e-45ab-9116-056c9e0afdd4}, !- Handle
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ce48fd0-3f4d-4339-a4be-92841b560083}, !- Handle
  PrimarySchool Gym People,               !- Name
  {3b6eb98e-0a3e-45ab-9116-056c9e0afdd4}, !- People Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {731883ac-a953-4f8e-b471-0f61142586e7}, !- Work Efficiency Schedule Name
  {73522a3d-a810-46ca-8065-47a07dcbfab6}, !- Clothing Insulation Schedule Name
  {f44f2e4a-e48a-48b7-9157-bfa71fb47bd7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {87a5f08a-3810-426d-b84c-57ccf570eff4}, !- Handle
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a708315e-9af5-4e03-aae7-80af57740f7b}, !- Handle
  PrimarySchool Gym Lights,               !- Name
  {87a5f08a-3810-426d-b84c-57ccf570eff4}, !- Lights Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {dcc741bd-3ae5-4aa2-ba97-13e7bbff1d77}, !- Handle
  {87a5f08a-3810-426d-b84c-57ccf570eff4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {368de5c8-331d-4b27-9747-d33f6220de8f}, !- Handle
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99983638856167,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {370c3183-f138-48b6-af25-f7e47ae70921}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {368de5c8-331d-4b27-9747-d33f6220de8f}, !- Electric Equipment Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5070ae0f-f33e-4330-9511-8938e0af4a46}, !- Handle
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a88303c-49d6-48ad-bb9c-73e92986e411}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a7aa5324-96a8-4f71-bc82-b790dc5b0b62}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {4c021d84-60b4-4a6a-be13-b69a79730407}, !- Lighting Schedule Name
  {21aa3a63-abbe-48a9-85ce-f7362369530d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a7aa5324-96a8-4f71-bc82-b790dc5b0b62}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {8c6e5b57-dd51-4e49-9555-b4f660a039e6}, !- Default Day Schedule Name
  {32d44323-00ad-4e5a-a474-3501568e1dcb}, !- Summer Design Day Schedule Name
  {04f9909c-4ea5-48d5-9edc-196e349afa85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c6e5b57-dd51-4e49-9555-b4f660a039e6}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ba0f7eb-8a85-42c8-b974-4c3bd2823cad}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04f9909c-4ea5-48d5-9edc-196e349afa85}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27f1902c-66dd-41e8-a0df-6be180d3c76f}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d024b60-68cf-4378-8a68-92bddf4de2a6}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {3264f5e3-d961-4c4a-b026-5057b2b03bad}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eb1a6d2-34f3-4ecf-a018-a1396deffa1c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a0d50c2d-d70b-46e9-b0cd-7e5726dcc233}, !- Handle
  Schedule Rule 46,                       !- Name
  {a7aa5324-96a8-4f71-bc82-b790dc5b0b62}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1be1bdc2-9090-4806-8a19-7e0408e3d460}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1be1bdc2-9090-4806-8a19-7e0408e3d460}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {d3cbbd90-8914-4f9a-9384-04164c70abe3}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {540335fc-170f-45f1-a952-199ffe2e6e35}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82821e1e-3a87-4e7c-9d79-cf0ab1ab507e}, !- Handle
  Schedule Rule 47,                       !- Name
  {a7aa5324-96a8-4f71-bc82-b790dc5b0b62}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7b4be096-ec59-4d73-aa7a-b9bb605d19b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7b4be096-ec59-4d73-aa7a-b9bb605d19b3}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4fbcbe43-c380-453d-ad52-0f55bfa371ba}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32d44323-00ad-4e5a-a474-3501568e1dcb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {9f69b8f5-2c17-41ab-a999-9b9552e309aa}, !- Handle
  Schedule Rule 48,                       !- Name
  {a7aa5324-96a8-4f71-bc82-b790dc5b0b62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a38378a-75ac-4d1e-8f72-a88143928024}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a38378a-75ac-4d1e-8f72-a88143928024}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6b068513-e450-42b1-ae2a-1f6690177aa7}, !- Handle
  Schedule Rule 49,                       !- Name
  {a7aa5324-96a8-4f71-bc82-b790dc5b0b62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2b6f6f1-a981-4019-ad82-71cf0133f8de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b2b6f6f1-a981-4019-ad82-71cf0133f8de}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9df8ec60-0b6f-41e7-9b7b-514a76d85d2e}, !- Handle
  Schedule Rule 50,                       !- Name
  {a7aa5324-96a8-4f71-bc82-b790dc5b0b62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50b57b02-22db-42e9-b770-8718e29f7bb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {50b57b02-22db-42e9-b770-8718e29f7bb4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c021d84-60b4-4a6a-be13-b69a79730407}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013,  !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {74eae7b3-51b1-445b-b41c-d2cc5aeae0dd}, !- Default Day Schedule Name
  {4e8763d8-8269-480d-b151-8921e314d6b7}, !- Summer Design Day Schedule Name
  {2f4b6927-0010-424e-8a40-5a8d3484c106}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74eae7b3-51b1-445b-b41c-d2cc5aeae0dd}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {85f2dc83-c251-49a2-9a09-8c091a088757}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e8763d8-8269-480d-b151-8921e314d6b7}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7d4c486-9352-4d57-95eb-fe0eadff43e2}, !- Handle
  Schedule Rule 51,                       !- Name
  {4c021d84-60b4-4a6a-be13-b69a79730407}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7c8ed757-cf63-4730-8e11-41815cf6dbed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c8ed757-cf63-4730-8e11-41815cf6dbed}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88605,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {df71570c-d76e-4005-9401-ceaf580433cb}, !- Handle
  Schedule Rule 52,                       !- Name
  {4c021d84-60b4-4a6a-be13-b69a79730407}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {81cc0a19-558c-4dfc-98c0-94c01c544810}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {81cc0a19-558c-4dfc-98c0-94c01c544810}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.49225,                                !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.17455185,                             !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {a7db9921-5a34-4ad1-8b9a-d6ac86fea24e}, !- Handle
  Schedule Rule 53,                       !- Name
  {4c021d84-60b4-4a6a-be13-b69a79730407}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a291583d-841d-463a-9771-13bfda65ad0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a291583d-841d-463a-9771-13bfda65ad0a}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88605,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {649ec3f7-e4f7-4761-af8b-5b52ece6d8b6}, !- Handle
  Schedule Rule 54,                       !- Name
  {4c021d84-60b4-4a6a-be13-b69a79730407}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12ba3ed7-1c1b-477f-ad3c-42339daee67b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12ba3ed7-1c1b-477f-ad3c-42339daee67b}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {eaf45d4f-a82d-4d99-bf95-eca02d235b03}, !- Handle
  Schedule Rule 55,                       !- Name
  {4c021d84-60b4-4a6a-be13-b69a79730407}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33e3b481-dcf3-4b20-80d1-fa96444fcc4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {33e3b481-dcf3-4b20-80d1-fa96444fcc4e}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c61822f4-f176-4a5c-b684-006382a5a2ae}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f4b6927-0010-424e-8a40-5a8d3484c106}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b49f047b-7d9b-4815-bb33-e43e9c3893b0}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1375f1f2-2ba6-4f15-a256-50b5597baa3f}, !- Handle
  PrimarySchool Kitchen 1,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {496a3df2-3eda-4926-9ffe-b0a3b77c1e24}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.160705182521476,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4bb328c8-91dc-4b05-9b8a-cfbb9b111955}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {496a3df2-3eda-4926-9ffe-b0a3b77c1e24}, !- People Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {731883ac-a953-4f8e-b471-0f61142586e7}, !- Work Efficiency Schedule Name
  {73522a3d-a810-46ca-8065-47a07dcbfab6}, !- Clothing Insulation Schedule Name
  {f44f2e4a-e48a-48b7-9157-bfa71fb47bd7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2eef5c4a-0ec1-4f56-a251-cca8a1ab7a06}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1ddc007e-b1dc-43f9-b82f-e3bf109d6909}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {2eef5c4a-0ec1-4f56-a251-cca8a1ab7a06}, !- Lights Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7d3e9c56-f0c0-4f25-8725-c16d2e0a8363}, !- Handle
  {2eef5c4a-0ec1-4f56-a251-cca8a1ab7a06}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {99bb185c-9e5a-4ae5-a3d0-6124df75779a}, !- Handle
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.450172567012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d5fb0cde-ce21-476e-91d0-62a9ea330596}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {99bb185c-9e5a-4ae5-a3d0-6124df75779a}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {2eb4fdf1-02fb-4cef-8c07-33940711eedc}, !- Handle
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1431.23782103511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {6a16263d-0c48-43eb-9129-4f492c2c1362}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {2eb4fdf1-02fb-4cef-8c07-33940711eedc}, !- Gas Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f5588af9-4e7c-4368-b165-389fb84772d3}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5973f2bf-8a9e-4994-8104-4683e2cbd1ee}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30b5e61e-53bd-4166-8dc9-f819510048af}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {65d04df8-9919-477a-a257-affc2f13e715}, !- Lighting Schedule Name
  {01bab8dd-5a5e-4504-b1e4-ed3f3bf40421}, !- Electric Equipment Schedule Name
  {72b361fd-8d11-415f-97f6-a9e4db7fd9b2}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {72b361fd-8d11-415f-97f6-a9e4db7fd9b2}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {ac574c48-069d-4a51-b55c-3d1fc73be74e}, !- Default Day Schedule Name
  {aaa985e0-ccf5-4211-a859-0e751358bf9d}, !- Summer Design Day Schedule Name
  {f018a172-6f85-40b7-beec-7fe02030cd56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac574c48-069d-4a51-b55c-3d1fc73be74e}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d8f6873b-5a13-46f2-a7d6-a9e3deae156a}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f018a172-6f85-40b7-beec-7fe02030cd56}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {171b7a4b-cf20-49cb-8c19-672129ea5081}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae9ffe32-a747-4c64-aa3e-b2d9e7856916}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {92ade1e3-efe0-4e84-8fd6-85df76c7949a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1b4bc4a-7ffc-4a2a-85c8-41752e1578d0}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {577f0a7b-249b-47d9-b2bd-bed284852678}, !- Handle
  Schedule Rule 56,                       !- Name
  {72b361fd-8d11-415f-97f6-a9e4db7fd9b2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d55b33e9-0e2c-4c6e-93d5-f6e1d406ddb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d55b33e9-0e2c-4c6e-93d5-f6e1d406ddb5}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c6815cbc-29d5-432a-a6ca-fe53d943ad93}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88dad71c-3c16-47b1-927f-f1fe2282155a}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {41634b3b-6c61-44f1-b6a0-4c822fe5b84c}, !- Handle
  Schedule Rule 57,                       !- Name
  {72b361fd-8d11-415f-97f6-a9e4db7fd9b2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b59a2453-e10d-4b43-8dd6-98364b5a29c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b59a2453-e10d-4b43-8dd6-98364b5a29c0}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c82b0f7e-1776-4ac1-b453-4ffb356653f6}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aaa985e0-ccf5-4211-a859-0e751358bf9d}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {e3b7da37-866b-4f6e-b284-dec3769d97ec}, !- Handle
  Schedule Rule 58,                       !- Name
  {72b361fd-8d11-415f-97f6-a9e4db7fd9b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05090606-42bc-480d-898b-3a6f061da45b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05090606-42bc-480d-898b-3a6f061da45b}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {576951f5-5440-4dea-b884-602c52a754df}, !- Handle
  Schedule Rule 59,                       !- Name
  {72b361fd-8d11-415f-97f6-a9e4db7fd9b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ea169ce-95e8-472e-b81f-2c27c30212b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ea169ce-95e8-472e-b81f-2c27c30212b6}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {04a8f93d-fb56-4a67-9d94-4ce5dc51d201}, !- Handle
  Schedule Rule 60,                       !- Name
  {72b361fd-8d11-415f-97f6-a9e4db7fd9b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb5f002d-9255-49d6-9562-736d34331228}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bb5f002d-9255-49d6-9562-736d34331228}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4f64c418-e8b0-4425-9a44-45c5b83dbf81}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2a01ede7-dfcd-43ec-8c14-0a38b5073323}, !- Handle
  PrimarySchool Library 1,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {f4100405-cfdc-445e-bc32-9278be7258b3}, !- Handle
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {57613e06-f70b-4f9b-aa88-f40b3a1f7d0a}, !- Handle
  PrimarySchool Library People,           !- Name
  {f4100405-cfdc-445e-bc32-9278be7258b3}, !- People Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {731883ac-a953-4f8e-b471-0f61142586e7}, !- Work Efficiency Schedule Name
  {73522a3d-a810-46ca-8065-47a07dcbfab6}, !- Clothing Insulation Schedule Name
  {f44f2e4a-e48a-48b7-9157-bfa71fb47bd7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {68c9f85d-8e36-456f-aeca-fb0273e188ca}, !- Handle
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8090533958846,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {20fa4070-5e92-4680-a1bf-388c4eb22d5e}, !- Handle
  PrimarySchool Library Lights,           !- Name
  {68c9f85d-8e36-456f-aeca-fb0273e188ca}, !- Lights Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b1e7b3ed-c3ad-4eba-a830-6c8127c8cb88}, !- Handle
  {68c9f85d-8e36-456f-aeca-fb0273e188ca}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {86d35551-9d42-4d70-b908-eb905e6633bf}, !- Handle
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8c354552-26a1-4c1d-8f76-e4a6bd43006b}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {86d35551-9d42-4d70-b908-eb905e6633bf}, !- Electric Equipment Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d1102579-ebd7-4422-885b-8f1b53a41b31}, !- Handle
  PrimarySchool Library Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {579b1cb4-7b9f-444b-8aba-a77d14e41133}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30b5e61e-53bd-4166-8dc9-f819510048af}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {0439dcd3-a6a4-442c-88bd-6f458f729bdb}, !- Lighting Schedule Name
  {21aa3a63-abbe-48a9-85ce-f7362369530d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0439dcd3-a6a4-442c-88bd-6f458f729bdb}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {0f408265-2820-4f50-af80-409f31eed2e0}, !- Default Day Schedule Name
  {deeae5e3-2aca-4da7-a857-8375220d5881}, !- Summer Design Day Schedule Name
  {ea7b244c-131d-4f93-96c6-698588b4d420}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f408265-2820-4f50-af80-409f31eed2e0}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {27350cbd-796f-4951-a18c-9c599439e700}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deeae5e3-2aca-4da7-a857-8375220d5881}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ea215a6-1647-4aeb-b06e-9c33ba55e59f}, !- Handle
  Schedule Rule 61,                       !- Name
  {0439dcd3-a6a4-442c-88bd-6f458f729bdb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f74d668e-06cf-4f32-adc0-61601a97b4d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f74d668e-06cf-4f32-adc0-61601a97b4d7}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8325,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {854f7a71-3a8a-4c18-8b69-2c6f9ff8e9d7}, !- Handle
  Schedule Rule 62,                       !- Name
  {0439dcd3-a6a4-442c-88bd-6f458f729bdb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a4b3b6ed-86d5-47c9-b556-b0b764ffa980}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a4b3b6ed-86d5-47c9-b556-b0b764ffa980}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4625,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1640025,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {53a222c7-8d92-48de-af2d-de3e23ca7dbb}, !- Handle
  Schedule Rule 63,                       !- Name
  {0439dcd3-a6a4-442c-88bd-6f458f729bdb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc11f128-99b5-4805-b976-7ad1d736b9f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc11f128-99b5-4805-b976-7ad1d736b9f3}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8325,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {f094d8eb-5c7d-4ef3-b25e-59625dd93205}, !- Handle
  Schedule Rule 64,                       !- Name
  {0439dcd3-a6a4-442c-88bd-6f458f729bdb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {603b9be9-e871-476c-bae2-858a071016db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {603b9be9-e871-476c-bae2-858a071016db}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {9db585c9-4b38-45ec-a749-37bda9e87d6d}, !- Handle
  Schedule Rule 65,                       !- Name
  {0439dcd3-a6a4-442c-88bd-6f458f729bdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdec415e-d2c9-4adf-ad96-6a35faedf9d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bdec415e-d2c9-4adf-ad96-6a35faedf9d1}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {00f483ac-c710-4957-b5ab-528b96d9d4d0}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea7b244c-131d-4f93-96c6-698588b4d420}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {da5b14e6-47aa-4fb5-9dca-facb394fb78b}, !- Handle
  PrimarySchool Library Thermostat,       !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8893e03f-3758-4c13-a1b5-f827321bd05c}, !- Handle
  PrimarySchool Lobby 1,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2fd255a6-8930-4e81-bc36-ca217f48df76}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9ed809d5-d227-401e-9aa4-6dc7bc0c55f2}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {2fd255a6-8930-4e81-bc36-ca217f48df76}, !- Lights Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {035f957b-7269-4c5a-a0f1-0596ae586c52}, !- Handle
  {2fd255a6-8930-4e81-bc36-ca217f48df76}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {062dbdad-882f-4070-afa7-90cdda4e0b4f}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {47e60975-0cc0-431a-9828-6b43eac0757b}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {062dbdad-882f-4070-afa7-90cdda4e0b4f}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4720b18c-64b3-4315-b4a0-e22e4c5b02c3}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {db41dd52-e646-4bda-80b7-e7d5ef13ec3a}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30b5e61e-53bd-4166-8dc9-f819510048af}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {7063b820-18e0-4441-92fd-d95ae0f789b1}, !- Lighting Schedule Name
  {21aa3a63-abbe-48a9-85ce-f7362369530d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7063b820-18e0-4441-92fd-d95ae0f789b1}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {c2e74184-e107-498a-a17b-f27ca4be81fe}, !- Default Day Schedule Name
  {e596b5a0-a6c8-4347-86b2-1739d27fa4fc}, !- Summer Design Day Schedule Name
  {220ee5f3-ba76-4e86-9624-b0be551da098}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2e74184-e107-498a-a17b-f27ca4be81fe}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6c4d36eb-87bf-425f-b4b3-c998d228abaf}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e596b5a0-a6c8-4347-86b2-1739d27fa4fc}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70a51ca0-e57d-47bd-8da9-f50a04b02867}, !- Handle
  Schedule Rule 66,                       !- Name
  {7063b820-18e0-4441-92fd-d95ae0f789b1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eaad1eb9-b41f-4b75-a851-1701bec101ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eaad1eb9-b41f-4b75-a851-1701bec101ab}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.855,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {940ce930-41b8-4f59-ac24-41666615e900}, !- Handle
  Schedule Rule 67,                       !- Name
  {7063b820-18e0-4441-92fd-d95ae0f789b1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f6528f33-ac77-4982-b119-0db52a53a093}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f6528f33-ac77-4982-b119-0db52a53a093}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.475,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.168435,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {6ed932ef-a177-41f3-b5d5-b1f24d52550e}, !- Handle
  Schedule Rule 68,                       !- Name
  {7063b820-18e0-4441-92fd-d95ae0f789b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2e7f62ad-4152-40ce-9f38-8c180f1df985}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e7f62ad-4152-40ce-9f38-8c180f1df985}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.855,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {d4afcf80-8eff-42d7-871b-bd77f1efc1a1}, !- Handle
  Schedule Rule 69,                       !- Name
  {7063b820-18e0-4441-92fd-d95ae0f789b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49c46c5a-c32f-4418-b8b2-76bff53600b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49c46c5a-c32f-4418-b8b2-76bff53600b5}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {44cfe25b-e61f-4a19-90e7-f5e8d56291de}, !- Handle
  Schedule Rule 70,                       !- Name
  {7063b820-18e0-4441-92fd-d95ae0f789b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {328511e9-d9c8-4c63-80b3-735e98ccf033}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {328511e9-d9c8-4c63-80b3-735e98ccf033}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {474b3d58-56e0-4670-a4e3-3b3f71c3fcbb}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {220ee5f3-ba76-4e86-9624-b0be551da098}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f5c5adde-15a7-4f31-8e90-13de9f7986f8}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae7e4ff7-7979-499e-89df-c44bba841ea9}, !- Handle
  PrimarySchool Mechanical 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {5c75ea7c-fc9e-48db-879f-46cdb95b8e34}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1c01b0b8-3856-45d6-9cd9-bd9ec55ae847}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {5c75ea7c-fc9e-48db-879f-46cdb95b8e34}, !- Lights Definition Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3c8dcc52-d4ad-4384-8257-b9ddd6088a6e}, !- Handle
  {5c75ea7c-fc9e-48db-879f-46cdb95b8e34}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5ca2a546-bdf0-4ed3-ae08-14c44f02ba91}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {751b5beb-3611-47b6-b3b8-7cddea66c39a}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {5ca2a546-bdf0-4ed3-ae08-14c44f02ba91}, !- Electric Equipment Definition Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {94e7ddaa-33a2-4b55-a007-1d8981883e55}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2c97529e-9b79-41ec-afc3-21a8507a9652}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30b5e61e-53bd-4166-8dc9-f819510048af}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {65d04df8-9919-477a-a257-affc2f13e715}, !- Lighting Schedule Name
  {21aa3a63-abbe-48a9-85ce-f7362369530d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cf40778-d6f9-4be7-bd48-b716adc59659}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5b768f5f-e2a1-4378-95ec-f963592ed0e9}, !- Handle
  PrimarySchool Office 1,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {3d90d9b3-e49b-440e-9e25-fcc32e808bec}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {22cd765b-51ac-4cd9-9700-f8aed5515e1e}, !- Handle
  PrimarySchool Office People,            !- Name
  {3d90d9b3-e49b-440e-9e25-fcc32e808bec}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {731883ac-a953-4f8e-b471-0f61142586e7}, !- Work Efficiency Schedule Name
  {73522a3d-a810-46ca-8065-47a07dcbfab6}, !- Clothing Insulation Schedule Name
  {f44f2e4a-e48a-48b7-9157-bfa71fb47bd7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {33189e1e-2c31-42c6-9f20-92f4bcb539c5}, !- Handle
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6f09970a-b1e8-4bec-8c20-f9c8cb01e70d}, !- Handle
  PrimarySchool Office Lights,            !- Name
  {33189e1e-2c31-42c6-9f20-92f4bcb539c5}, !- Lights Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  {f289b847-3d25-46ab-8dd7-a2d46baea072}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7d252800-1d24-41b5-8686-044e765ab35b}, !- Handle
  {33189e1e-2c31-42c6-9f20-92f4bcb539c5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {dc232c94-4bb5-4b9d-b2a0-8815ae382bb1}, !- Handle
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8005077121265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {03293fdb-7d6c-4359-ac37-0cb88925311d}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {dc232c94-4bb5-4b9d-b2a0-8815ae382bb1}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d60a7f42-bbbb-4b6a-97d3-a12555a4189e}, !- Handle
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fa63e9db-25e2-43f9-83b8-83832bfff1ff}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {006364fe-16cb-43d2-a56b-da5c63caf498}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {65d04df8-9919-477a-a257-affc2f13e715}, !- Lighting Schedule Name
  {21aa3a63-abbe-48a9-85ce-f7362369530d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {006364fe-16cb-43d2-a56b-da5c63caf498}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {1a6b292d-d5a4-45d0-8114-3fdabf3749e7}, !- Default Day Schedule Name
  {afa1b3ea-8dbc-4dd3-a354-940c013a50a9}, !- Summer Design Day Schedule Name
  {410b08bf-4cff-49db-b73c-f08d81635edf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a6b292d-d5a4-45d0-8114-3fdabf3749e7}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2111a4d-4c4a-4a44-a598-fca213d616d2}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {410b08bf-4cff-49db-b73c-f08d81635edf}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5c71d88-eb37-4a58-bde5-013e0e478518}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e577e33c-097c-47a3-9ba7-0b2978085bf4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {0ec4b8e9-86ac-4234-94b7-084b702fc250}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7256d910-d4e4-453c-8787-6c9252447626}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {4d2310e7-b696-494a-af9b-adf0e0a7b068}, !- Handle
  Schedule Rule 71,                       !- Name
  {006364fe-16cb-43d2-a56b-da5c63caf498}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {03184b1a-9dc5-45e5-883a-d61e3bf0bfaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03184b1a-9dc5-45e5-883a-d61e3bf0bfaf}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {71b9e120-ec73-4fbb-9990-a2e4403c3e39}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9568ce0-a697-4b28-81c9-d64d39eb51fc}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {eebfa963-c0a9-492b-83f6-fb29a990de15}, !- Handle
  Schedule Rule 72,                       !- Name
  {006364fe-16cb-43d2-a56b-da5c63caf498}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abc0b7e4-20c3-4dc1-a3f8-5c7c06b451cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {abc0b7e4-20c3-4dc1-a3f8-5c7c06b451cd}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {3a1233c5-af3e-46ef-ac17-7b1333dedb66}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afa1b3ea-8dbc-4dd3-a354-940c013a50a9}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {36cfcbe5-ae75-47c8-b1b9-1be2a9414e17}, !- Handle
  Schedule Rule 73,                       !- Name
  {006364fe-16cb-43d2-a56b-da5c63caf498}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e21ef524-0082-45b1-8c1c-e2f66a2d4624}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e21ef524-0082-45b1-8c1c-e2f66a2d4624}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6b740204-4dbb-468a-83ed-86ffe9b80403}, !- Handle
  Schedule Rule 74,                       !- Name
  {006364fe-16cb-43d2-a56b-da5c63caf498}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84282c6c-d5e4-4914-9360-3a86a95ae439}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84282c6c-d5e4-4914-9360-3a86a95ae439}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {080961ff-8c6c-4067-8043-aefb3dc5c5d9}, !- Handle
  Schedule Rule 75,                       !- Name
  {006364fe-16cb-43d2-a56b-da5c63caf498}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc161b32-c96b-40b1-8808-1dab32c4b24e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bc161b32-c96b-40b1-8808-1dab32c4b24e}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {15c5af59-37f3-48bc-82e9-243ec3e87799}, !- Handle
  PrimarySchool Office Thermostat,        !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1fe15dc-0988-4cf0-b590-f7d0665327d6}, !- Handle
  PrimarySchool Restroom 1,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {8ba5d202-3e18-4927-91f9-e9142a8d9308}, !- Handle
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b053d862-8012-4504-b618-cca4ddc68e40}, !- Handle
  PrimarySchool Restroom Lights,          !- Name
  {8ba5d202-3e18-4927-91f9-e9142a8d9308}, !- Lights Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  {566f4b54-43ef-435b-939c-373e7d7a701e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b8d05f16-8c38-458a-bba8-5d40e316ca04}, !- Handle
  {8ba5d202-3e18-4927-91f9-e9142a8d9308}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f6fe8b18-6ea5-45f4-ae79-bbbe8dd072eb}, !- Handle
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {099a25bd-a479-4929-ae87-cb33649e7b8e}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {f6fe8b18-6ea5-45f4-ae79-bbbe8dd072eb}, !- Electric Equipment Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4cadb7b7-e8fd-4971-9e34-58a915dc6cb2}, !- Handle
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d8e02188-af29-41fe-a116-a14ac48bb857}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30b5e61e-53bd-4166-8dc9-f819510048af}, !- Number of People Schedule Name
  {d14473ea-91eb-412b-bc0c-ef23b137b402}, !- People Activity Level Schedule Name
  {1793fdca-2e07-4bc4-90bb-75941bcebf11}, !- Lighting Schedule Name
  {21aa3a63-abbe-48a9-85ce-f7362369530d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1793fdca-2e07-4bc4-90bb-75941bcebf11}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {fdee5a64-cc30-461c-af2b-92e9bc459b5c}, !- Default Day Schedule Name
  {f7b23c8a-29df-40ce-8ad1-7b3916918384}, !- Summer Design Day Schedule Name
  {2aeb0601-806c-44a1-9d92-089f83edf00f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdee5a64-cc30-461c-af2b-92e9bc459b5c}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {86283208-1c27-488f-a9e7-37bc16ad8fe6}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7b23c8a-29df-40ce-8ad1-7b3916918384}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7609a954-a397-41de-b8e4-3698388c2794}, !- Handle
  Schedule Rule 76,                       !- Name
  {1793fdca-2e07-4bc4-90bb-75941bcebf11}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {78498bef-b640-47b3-9abd-27c1ab694027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78498bef-b640-47b3-9abd-27c1ab694027}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {a65e5b9e-899c-4a20-9088-063dd53271f0}, !- Handle
  Schedule Rule 77,                       !- Name
  {1793fdca-2e07-4bc4-90bb-75941bcebf11}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8ee08cca-0bd2-4e27-9c41-eedac731c87d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8ee08cca-0bd2-4e27-9c41-eedac731c87d}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {7a4ca87b-515e-4b75-8aff-bb1996fd0001}, !- Handle
  Schedule Rule 78,                       !- Name
  {1793fdca-2e07-4bc4-90bb-75941bcebf11}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {097a2450-4ca3-480b-a23c-6299cb4e8331}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {097a2450-4ca3-480b-a23c-6299cb4e8331}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {023f0f6f-0933-4c02-a6fc-bfd5a934b3e4}, !- Handle
  Schedule Rule 79,                       !- Name
  {1793fdca-2e07-4bc4-90bb-75941bcebf11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {292ca0fd-733a-4159-8c91-917974668d73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {292ca0fd-733a-4159-8c91-917974668d73}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {aac62fa9-8b8e-4600-8fa7-c40e51ff44f2}, !- Handle
  Schedule Rule 80,                       !- Name
  {1793fdca-2e07-4bc4-90bb-75941bcebf11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40580efa-2d69-4362-874a-81c7e2f02c7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {40580efa-2d69-4362-874a-81c7e2f02c7b}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a80799d4-6a87-46d0-a1bf-f5ab35552368}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2aeb0601-806c-44a1-9d92-089f83edf00f}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f88e194f-6e83-4f03-9145-75d8b3621081}, !- Handle
  PrimarySchool Restroom Thermostat,      !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8f072bfa-3f72-442f-801b-3ae2cde3527b}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.90562417e-005,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {988904b6-098e-45ab-8de5-4ebd9b7b337f}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001786896909,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5436bc2d-8e8b-4c3f-a1d1-c4c13f505202}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b1bac55-43cf-4a2a-8e7f-5a204b4f249f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {106b4685-6f40-4544-9abb-ca30407f8989}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d549642-8d4c-415f-b60e-e48f38caea88}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db344780-811b-466f-b31e-837f5618a423}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48473da2-c123-4d06-b199-52db1a447e32}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25d1c378-9076-4668-93b7-29fe742fe700}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e098238-a98c-4634-8911-dab2d4d9e6f5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-005,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d61e859-29d0-43d3-a8ae-e2e8e52edf9c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-005,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f2b225b-41ac-4925-93ee-d52eb11dcde4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-005,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc810cab-eaab-4cef-9612-2bf08dc31928}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.11317423e-005,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c0f09c3-33f7-4bd4-aedb-1775966c2d28}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.11317423e-005,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc835081-580c-4416-a22d-d1177abed2dc}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001630263727,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db0e5ff8-eee9-45b1-9214-0a1816a6e422}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b16a67d-fec7-4f2c-b659-9716ee04adb7}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.52313437e-005,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b3cc907-4052-4e1d-8d1e-2f249338f23b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57694e5b-5268-4a28-a573-d6c2604a55c6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f48bc31d-8fff-48da-8ada-f2d1ca3b8f53}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9965c02a-738a-400b-b880-e703a521fe84}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ee4ffff-5965-4b70-be7c-ecbbae3e4a9a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29bd43be-f420-4c1b-85a4-5248d2cd5c9a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {092c77cd-e13f-4db9-ad24-9bc3e113931b}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {b3ec69d6-2320-41cd-a6a7-0beabd4351fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001571236937,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {8d1d6350-10b2-48e5-96b4-daa43ca2765e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {564a49ac-4f82-4e9b-b740-953b28d2c791}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {f76f6f0c-28a4-41ea-854b-0a5a4362e83a}, !- Handle
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb7c24bc-e0cb-4639-9d0f-2067980fe1e2}, !- Zone Air Inlet Port List
  {f0ef6ece-625b-45a4-9c18-c226c0f7c7c3}, !- Zone Air Exhaust Port List
  {4cfc26fc-8ea4-42d3-88d6-cb5f93dd9fa1}, !- Zone Air Node Name
  {8ddf3c0b-6df0-41d4-a814-b619e71368ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbeb79fa-f489-457e-8bc7-b86876a9bc26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c4aa912-7fde-409b-ab70-b60a70f86f38}, !- Handle
  Node 1,                                 !- Name
  {4cfc26fc-8ea4-42d3-88d6-cb5f93dd9fa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cfc26fc-8ea4-42d3-88d6-cb5f93dd9fa1}, !- Handle
  {57446a18-d067-4ad7-845f-d5ee07747a39}, !- Name
  {f76f6f0c-28a4-41ea-854b-0a5a4362e83a}, !- Source Object
  11,                                     !- Outlet Port
  {2c4aa912-7fde-409b-ab70-b60a70f86f38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb7c24bc-e0cb-4639-9d0f-2067980fe1e2}, !- Handle
  {e41fe18c-15e6-428b-ba9d-48521b86851d}, !- Name
  {f76f6f0c-28a4-41ea-854b-0a5a4362e83a}, !- HVAC Component
  {d211beea-f699-4fda-adc6-5a1ee0025ba5}; !- Port 1

OS:PortList,
  {f0ef6ece-625b-45a4-9c18-c226c0f7c7c3}, !- Handle
  {79e055fa-17c9-4328-b084-b87f19fa6b67}, !- Name
  {f76f6f0c-28a4-41ea-854b-0a5a4362e83a}, !- HVAC Component
  {77fd57f1-0762-4361-bbd9-d29539edccf2}; !- Port 1

OS:PortList,
  {8ddf3c0b-6df0-41d4-a814-b619e71368ea}, !- Handle
  {0b286d1b-4186-495c-864d-885546dd48b7}, !- Name
  {f76f6f0c-28a4-41ea-854b-0a5a4362e83a}, !- HVAC Component
  {d965509f-a060-4935-86d4-a9e86bb0bcf9}; !- Port 1

OS:Sizing:Zone,
  {b25b47a6-290a-4139-8d0a-35a8241b5d42}, !- Handle
  {f76f6f0c-28a4-41ea-854b-0a5a4362e83a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90bcd6da-ed38-4d89-bad4-f68a0d679b66}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f76f6f0c-28a4-41ea-854b-0a5a4362e83a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd0ed74c-df10-4794-849f-de6790fbf4c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f6198850-1e83-4726-b359-2ca73448e2cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fbeb79fa-f489-457e-8bc7-b86876a9bc26}, !- Handle
  PrimarySchool Restroom Thermostat 1,    !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11560ba2-da97-4d1a-a01b-a597287ba81d}, !- Zone Air Inlet Port List
  {ae68c84e-54e3-41bf-b4a4-b46d7f0b6227}, !- Zone Air Exhaust Port List
  {7667849a-f923-4d3b-aa49-d13f27aca907}, !- Zone Air Node Name
  {3fc97e95-d57a-4bc3-900d-57fabab799d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe8bdf24-501b-4390-8246-d490d7cefaa9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef1741a5-b013-403f-9f4f-c992acc188d9}, !- Handle
  Node 2,                                 !- Name
  {7667849a-f923-4d3b-aa49-d13f27aca907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7667849a-f923-4d3b-aa49-d13f27aca907}, !- Handle
  {cb0fe147-5ed3-4b13-b057-38fb39a2ec5c}, !- Name
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}, !- Source Object
  11,                                     !- Outlet Port
  {ef1741a5-b013-403f-9f4f-c992acc188d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11560ba2-da97-4d1a-a01b-a597287ba81d}, !- Handle
  {75a433f0-2587-4696-bcb5-ab352b9b59b3}, !- Name
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}, !- HVAC Component
  {d1348339-ff23-481f-b886-8972aecda97e}; !- Port 1

OS:PortList,
  {ae68c84e-54e3-41bf-b4a4-b46d7f0b6227}, !- Handle
  {69d6f312-b769-47a8-ae71-7c23d1bf8518}, !- Name
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}; !- HVAC Component

OS:PortList,
  {3fc97e95-d57a-4bc3-900d-57fabab799d1}, !- Handle
  {18accd77-d56b-4794-999e-86fd78056dca}, !- Name
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}, !- HVAC Component
  {ccedcd67-a01d-4e83-9522-50ee29e67afc}; !- Port 1

OS:Sizing:Zone,
  {5c0d7905-69b6-46e8-86d9-931942bce3c6}, !- Handle
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {806c6631-b5b5-4714-b52b-fe4a007fb19b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be4f52b9-336b-43f7-a6a8-934f6fccaf98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe8bdf24-501b-4390-8246-d490d7cefaa9}, !- Handle
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8921569-0732-47e3-90a5-73e5b2196ac5}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d474cc5-93a1-4b00-83ba-54761a8088b4}, !- Zone Air Inlet Port List
  {9e04ba07-07cd-4c7c-937e-64e567334bf5}, !- Zone Air Exhaust Port List
  {8832fe52-fb13-453a-90a2-10df81257148}, !- Zone Air Node Name
  {b61b7a99-fd7f-45fa-83f9-99a1527ee935}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2339c67e-035d-4b34-af95-861c30f5dd5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38d1e220-1cc3-4774-85b9-5bb1c040e6e8}, !- Handle
  Node 3,                                 !- Name
  {8832fe52-fb13-453a-90a2-10df81257148}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8832fe52-fb13-453a-90a2-10df81257148}, !- Handle
  {0250b541-36cc-43bc-9453-ac6cfe3756a6}, !- Name
  {c8921569-0732-47e3-90a5-73e5b2196ac5}, !- Source Object
  11,                                     !- Outlet Port
  {38d1e220-1cc3-4774-85b9-5bb1c040e6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d474cc5-93a1-4b00-83ba-54761a8088b4}, !- Handle
  {1aee0380-db34-4537-8cc5-a017a3748f53}, !- Name
  {c8921569-0732-47e3-90a5-73e5b2196ac5}, !- HVAC Component
  {61c98ae5-1238-4194-95bd-c575536a5a3b}; !- Port 1

OS:PortList,
  {9e04ba07-07cd-4c7c-937e-64e567334bf5}, !- Handle
  {746e6df1-064b-4264-b995-0ee9e6011056}, !- Name
  {c8921569-0732-47e3-90a5-73e5b2196ac5}; !- HVAC Component

OS:PortList,
  {b61b7a99-fd7f-45fa-83f9-99a1527ee935}, !- Handle
  {0988bbc3-2029-43fd-a8c2-4fedd965c3a6}, !- Name
  {c8921569-0732-47e3-90a5-73e5b2196ac5}, !- HVAC Component
  {6de4988d-db1e-4e5a-9a3a-521181d4a8ee}; !- Port 1

OS:Sizing:Zone,
  {ab79470c-6809-413a-b9e8-b0301d726e4f}, !- Handle
  {c8921569-0732-47e3-90a5-73e5b2196ac5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef5b4a40-db47-4c41-ad52-cb2275ae6878}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c8921569-0732-47e3-90a5-73e5b2196ac5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {862dda66-d1b1-4440-8d70-9958f66af231}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2339c67e-035d-4b34-af95-861c30f5dd5d}, !- Handle
  PrimarySchool ComputerRoom Thermostat 1, !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a06c9ff-7495-4230-aa3d-6014a842a2b4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef63dd9c-073c-41eb-ac6d-9067d4198def}, !- Zone Air Inlet Port List
  {8828230e-82f1-4b21-bb42-9bd8ce5009d1}, !- Zone Air Exhaust Port List
  {82ab3ef9-e79e-447a-8fd7-0c1676338db4}, !- Zone Air Node Name
  {f25bc6fd-3363-41c0-b2b3-331c87475276}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9e2f9e0-f9af-4ea9-ba37-20b0216317ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b370fe7c-7426-4254-a95b-b5da1685fed3}, !- Handle
  Node 4,                                 !- Name
  {82ab3ef9-e79e-447a-8fd7-0c1676338db4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82ab3ef9-e79e-447a-8fd7-0c1676338db4}, !- Handle
  {14d57d63-6173-495f-ba6c-693bfb36bbec}, !- Name
  {0a06c9ff-7495-4230-aa3d-6014a842a2b4}, !- Source Object
  11,                                     !- Outlet Port
  {b370fe7c-7426-4254-a95b-b5da1685fed3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef63dd9c-073c-41eb-ac6d-9067d4198def}, !- Handle
  {20b9fa65-054a-421f-88e6-2e4fbcc6255d}, !- Name
  {0a06c9ff-7495-4230-aa3d-6014a842a2b4}, !- HVAC Component
  {62bda9c7-bd12-4a98-9042-1c5cdf293af8}; !- Port 1

OS:PortList,
  {8828230e-82f1-4b21-bb42-9bd8ce5009d1}, !- Handle
  {533bf850-6c22-484d-82dc-82937565fbcb}, !- Name
  {0a06c9ff-7495-4230-aa3d-6014a842a2b4}; !- HVAC Component

OS:PortList,
  {f25bc6fd-3363-41c0-b2b3-331c87475276}, !- Handle
  {2b9963bc-712d-4e5e-b316-7006e82bfad8}, !- Name
  {0a06c9ff-7495-4230-aa3d-6014a842a2b4}, !- HVAC Component
  {671273ba-5454-4881-89e8-61eb60fefb26}; !- Port 1

OS:Sizing:Zone,
  {705f73bc-77a2-4655-8dc5-1aa7e399c3df}, !- Handle
  {0a06c9ff-7495-4230-aa3d-6014a842a2b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43dcb1c9-17ba-45d1-8bfc-db55493c1602}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0a06c9ff-7495-4230-aa3d-6014a842a2b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe9b3c48-bad8-426d-beb3-9e912a8e77ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9e2f9e0-f9af-4ea9-ba37-20b0216317ba}, !- Handle
  PrimarySchool Classroom Thermostat 1,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff3d6bb4-0167-4e54-a7d6-a1724c988b08}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ab7847d-281a-49c4-bdba-72025cd924b3}, !- Zone Air Inlet Port List
  {56a108ca-873a-4fc4-85cb-d7641a99ac7a}, !- Zone Air Exhaust Port List
  {943bc56a-f499-43cd-987a-397f6f548c05}, !- Zone Air Node Name
  {33e2c359-dbc1-4172-96da-8684b813d6b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9bc3bdb-41f9-48b0-96ac-2b11377b0f15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5a67f9e-acfe-4fc9-a6f3-5cfe52bfc12d}, !- Handle
  Node 5,                                 !- Name
  {943bc56a-f499-43cd-987a-397f6f548c05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {943bc56a-f499-43cd-987a-397f6f548c05}, !- Handle
  {e2d3e7f5-62d7-49a5-82db-1a3d618e0053}, !- Name
  {ff3d6bb4-0167-4e54-a7d6-a1724c988b08}, !- Source Object
  11,                                     !- Outlet Port
  {e5a67f9e-acfe-4fc9-a6f3-5cfe52bfc12d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ab7847d-281a-49c4-bdba-72025cd924b3}, !- Handle
  {1acdf884-7563-4fd1-bff0-c9c91fc1be24}, !- Name
  {ff3d6bb4-0167-4e54-a7d6-a1724c988b08}, !- HVAC Component
  {1f9cb644-3450-48e7-b801-f6213423b544}; !- Port 1

OS:PortList,
  {56a108ca-873a-4fc4-85cb-d7641a99ac7a}, !- Handle
  {3aa077cc-e6fa-49dd-ba0d-b6cd48d80b88}, !- Name
  {ff3d6bb4-0167-4e54-a7d6-a1724c988b08}; !- HVAC Component

OS:PortList,
  {33e2c359-dbc1-4172-96da-8684b813d6b2}, !- Handle
  {d8bfcbd3-7054-42f6-b3c0-5fc56c4d97c1}, !- Name
  {ff3d6bb4-0167-4e54-a7d6-a1724c988b08}, !- HVAC Component
  {756c5bdb-589b-4ed1-bf66-cb4b0c692d7c}; !- Port 1

OS:Sizing:Zone,
  {b929f85d-7abb-48ff-9204-348d1ff58924}, !- Handle
  {ff3d6bb4-0167-4e54-a7d6-a1724c988b08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00d34dfb-e02e-4501-9fc5-060f9cb629d1}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {ff3d6bb4-0167-4e54-a7d6-a1724c988b08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {375e228c-5e8a-47c8-bec1-be3b328f8b3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e9bc3bdb-41f9-48b0-96ac-2b11377b0f15}, !- Handle
  PrimarySchool Classroom Thermostat 2,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32576f07-9eaa-4f51-b874-7a3daa69d9d2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59c8b987-3221-4db9-b9cf-fe38094b4457}, !- Zone Air Inlet Port List
  {c4c93592-231e-4d17-99fd-173a0fed54c4}, !- Zone Air Exhaust Port List
  {981c0f9b-119f-4920-9c69-02308b315a95}, !- Zone Air Node Name
  {95e64834-5282-49a5-977e-03951eb9b8e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd70ff98-392b-4b04-b648-7253d4a5da8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70b001f9-12db-4327-8d90-06dceabc3c3e}, !- Handle
  Node 6,                                 !- Name
  {981c0f9b-119f-4920-9c69-02308b315a95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {981c0f9b-119f-4920-9c69-02308b315a95}, !- Handle
  {a7ffb13a-ebcc-4554-9f9b-068826f67e90}, !- Name
  {32576f07-9eaa-4f51-b874-7a3daa69d9d2}, !- Source Object
  11,                                     !- Outlet Port
  {70b001f9-12db-4327-8d90-06dceabc3c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59c8b987-3221-4db9-b9cf-fe38094b4457}, !- Handle
  {d352a8b9-87ae-4185-8f10-1171b3b6aca2}, !- Name
  {32576f07-9eaa-4f51-b874-7a3daa69d9d2}, !- HVAC Component
  {1ad80258-e447-4bd2-bd7c-e64ddce7cf29}; !- Port 1

OS:PortList,
  {c4c93592-231e-4d17-99fd-173a0fed54c4}, !- Handle
  {7562b8ef-6587-44ca-ac38-0953344be77e}, !- Name
  {32576f07-9eaa-4f51-b874-7a3daa69d9d2}; !- HVAC Component

OS:PortList,
  {95e64834-5282-49a5-977e-03951eb9b8e6}, !- Handle
  {e37b8c7c-1861-49af-a74c-eaa802aadb9d}, !- Name
  {32576f07-9eaa-4f51-b874-7a3daa69d9d2}, !- HVAC Component
  {d193cc53-8fd6-453c-9b0a-11b7a42d7bcf}; !- Port 1

OS:Sizing:Zone,
  {127d9735-4cd6-4014-b29b-79779d9850f6}, !- Handle
  {32576f07-9eaa-4f51-b874-7a3daa69d9d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb0c4a96-611c-4f36-8f8a-1cfa3179d9f6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {32576f07-9eaa-4f51-b874-7a3daa69d9d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14c67044-d4dd-40b3-b0b7-ceef73cbac69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bd70ff98-392b-4b04-b648-7253d4a5da8a}, !- Handle
  PrimarySchool Classroom Thermostat 3,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e629ef9-9e99-41f5-87a0-d9a0cab3295c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b0e96cd-06b8-4cc2-b7d7-30f84ca79b0b}, !- Zone Air Inlet Port List
  {46942bed-8f33-4fa8-b184-f24ee29b4931}, !- Zone Air Exhaust Port List
  {4c6f6999-86ae-440c-9900-8eed9bb1bbe8}, !- Zone Air Node Name
  {df0497c8-348a-40ab-80c8-467121a3267a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9322a088-3338-4297-9e90-94c80bdfde4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee94cbb4-ad37-4e24-997f-1ce3b6ba9c31}, !- Handle
  Node 7,                                 !- Name
  {4c6f6999-86ae-440c-9900-8eed9bb1bbe8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c6f6999-86ae-440c-9900-8eed9bb1bbe8}, !- Handle
  {575fa839-e9d7-4031-b457-adb0c9303dc8}, !- Name
  {6e629ef9-9e99-41f5-87a0-d9a0cab3295c}, !- Source Object
  11,                                     !- Outlet Port
  {ee94cbb4-ad37-4e24-997f-1ce3b6ba9c31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b0e96cd-06b8-4cc2-b7d7-30f84ca79b0b}, !- Handle
  {30a4ebd8-c93b-4a7e-83d2-a15622f0bee9}, !- Name
  {6e629ef9-9e99-41f5-87a0-d9a0cab3295c}, !- HVAC Component
  {47de94e3-1135-4aea-9563-0382abe7adfd}; !- Port 1

OS:PortList,
  {46942bed-8f33-4fa8-b184-f24ee29b4931}, !- Handle
  {4b27b979-5974-43d8-9439-f6e398ccd4f2}, !- Name
  {6e629ef9-9e99-41f5-87a0-d9a0cab3295c}; !- HVAC Component

OS:PortList,
  {df0497c8-348a-40ab-80c8-467121a3267a}, !- Handle
  {690b26b0-dca4-43b3-ba25-595fdcd2c7f2}, !- Name
  {6e629ef9-9e99-41f5-87a0-d9a0cab3295c}, !- HVAC Component
  {d28646ad-2483-4ea4-b0a5-bfb37fb4bc3e}; !- Port 1

OS:Sizing:Zone,
  {944c7a1d-4bd4-4d7a-8935-f0e500311d2a}, !- Handle
  {6e629ef9-9e99-41f5-87a0-d9a0cab3295c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1b25739-0c65-4560-a4b2-32948c9ee5ce}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6e629ef9-9e99-41f5-87a0-d9a0cab3295c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5965db82-1f95-4896-a7c5-835fec9dd8e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9322a088-3338-4297-9e90-94c80bdfde4a}, !- Handle
  PrimarySchool Classroom Thermostat 4,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a09e8e71-b9e6-4f59-8c76-147a3c709c29}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65d1607f-50b3-48fa-bf4b-14fa312a6181}, !- Zone Air Inlet Port List
  {4c51594c-b717-4939-8285-f3c295f40c14}, !- Zone Air Exhaust Port List
  {bb068578-da53-4de9-817b-fb5554edea59}, !- Zone Air Node Name
  {32b54a7b-5913-4ff6-9fba-ef8130e79b71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b04f085c-5801-4b72-99ae-fbd6ccd59646}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de767e69-3214-4dc1-af6b-3fe99e85ab35}, !- Handle
  Node 8,                                 !- Name
  {bb068578-da53-4de9-817b-fb5554edea59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb068578-da53-4de9-817b-fb5554edea59}, !- Handle
  {8085b873-e567-47a9-a926-f30da2da72b0}, !- Name
  {a09e8e71-b9e6-4f59-8c76-147a3c709c29}, !- Source Object
  11,                                     !- Outlet Port
  {de767e69-3214-4dc1-af6b-3fe99e85ab35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65d1607f-50b3-48fa-bf4b-14fa312a6181}, !- Handle
  {c7850a7c-18b3-495a-acdf-b76c29610ad5}, !- Name
  {a09e8e71-b9e6-4f59-8c76-147a3c709c29}, !- HVAC Component
  {e9cda771-be1f-493d-a1ae-4b37920e3c73}; !- Port 1

OS:PortList,
  {4c51594c-b717-4939-8285-f3c295f40c14}, !- Handle
  {9afea4ad-3c43-4df6-89d4-94972ba058c0}, !- Name
  {a09e8e71-b9e6-4f59-8c76-147a3c709c29}; !- HVAC Component

OS:PortList,
  {32b54a7b-5913-4ff6-9fba-ef8130e79b71}, !- Handle
  {c02c7b0e-c83a-4b58-bc10-1bc54e39530c}, !- Name
  {a09e8e71-b9e6-4f59-8c76-147a3c709c29}, !- HVAC Component
  {cfde79c8-5100-4b72-b475-ae69a19adbc2}; !- Port 1

OS:Sizing:Zone,
  {eaed22e4-2637-45ef-b7f0-57c1cf5b870f}, !- Handle
  {a09e8e71-b9e6-4f59-8c76-147a3c709c29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3081efe-9b06-4c1a-98bf-b253e371e717}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a09e8e71-b9e6-4f59-8c76-147a3c709c29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b7b3b47-1502-41b1-84e5-a5f48d5d19b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b04f085c-5801-4b72-99ae-fbd6ccd59646}, !- Handle
  PrimarySchool Classroom Thermostat 5,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5bcd4e2-9926-4ea5-936b-7210616d9f34}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50b930e0-be8d-4b5f-9ab6-c8678df9196b}, !- Zone Air Inlet Port List
  {6d4c6247-d5e6-4299-95f2-c4d2be0cefc6}, !- Zone Air Exhaust Port List
  {e27d698d-aa1d-4665-8ed0-3166a2d51324}, !- Zone Air Node Name
  {f013d929-121d-4c94-8574-767a4056de17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98dfcd5c-6e47-4d60-a97d-11777f06dd0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79d60f8f-9302-4fbd-9e55-20a42693bc58}, !- Handle
  Node 9,                                 !- Name
  {e27d698d-aa1d-4665-8ed0-3166a2d51324}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e27d698d-aa1d-4665-8ed0-3166a2d51324}, !- Handle
  {38d35863-1ecc-48db-9b0d-f00600e19219}, !- Name
  {d5bcd4e2-9926-4ea5-936b-7210616d9f34}, !- Source Object
  11,                                     !- Outlet Port
  {79d60f8f-9302-4fbd-9e55-20a42693bc58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50b930e0-be8d-4b5f-9ab6-c8678df9196b}, !- Handle
  {1b68d086-57c7-4473-ab72-41efd5f9f90d}, !- Name
  {d5bcd4e2-9926-4ea5-936b-7210616d9f34}, !- HVAC Component
  {e7d20f0e-43a2-4d76-b462-fc42f8570518}; !- Port 1

OS:PortList,
  {6d4c6247-d5e6-4299-95f2-c4d2be0cefc6}, !- Handle
  {5f23f5a6-5a7c-4ba6-9684-e03d92ebebfb}, !- Name
  {d5bcd4e2-9926-4ea5-936b-7210616d9f34}; !- HVAC Component

OS:PortList,
  {f013d929-121d-4c94-8574-767a4056de17}, !- Handle
  {a4d508ed-b795-49f4-8d26-ec4fa0121585}, !- Name
  {d5bcd4e2-9926-4ea5-936b-7210616d9f34}, !- HVAC Component
  {70cfbef7-d617-4082-858b-0b985c16d346}; !- Port 1

OS:Sizing:Zone,
  {8df103ab-7f97-471b-8cbe-cabae3cbbece}, !- Handle
  {d5bcd4e2-9926-4ea5-936b-7210616d9f34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fcdb22d-7586-4385-87e9-78777a56e5a9}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d5bcd4e2-9926-4ea5-936b-7210616d9f34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8174bc3-4005-4089-b5a7-cfb605f9e959}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {98dfcd5c-6e47-4d60-a97d-11777f06dd0a}, !- Handle
  PrimarySchool Classroom Thermostat 6,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ed92ce0-ba94-48b9-ab1a-175e16842f51}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be798e00-238c-4fd4-8811-9ad92f03db7f}, !- Zone Air Inlet Port List
  {b7b20afc-7973-41f4-a375-a91d3eed6ca2}, !- Zone Air Exhaust Port List
  {139d23f2-bdff-4f06-9fe4-91a8db8e386d}, !- Zone Air Node Name
  {9f47e497-6bca-4280-b5d7-8c0b0070c026}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a880a7d4-db84-4ed5-9d41-66336c863a04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0bbe7f9-4b6c-4140-a02b-b13299ee6b3f}, !- Handle
  Node 10,                                !- Name
  {139d23f2-bdff-4f06-9fe4-91a8db8e386d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {139d23f2-bdff-4f06-9fe4-91a8db8e386d}, !- Handle
  {94f50eb6-bc7e-4a5f-9d98-65c5144272b9}, !- Name
  {9ed92ce0-ba94-48b9-ab1a-175e16842f51}, !- Source Object
  11,                                     !- Outlet Port
  {a0bbe7f9-4b6c-4140-a02b-b13299ee6b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be798e00-238c-4fd4-8811-9ad92f03db7f}, !- Handle
  {4d8b1cfd-46b6-4511-856b-67cd10c709e1}, !- Name
  {9ed92ce0-ba94-48b9-ab1a-175e16842f51}, !- HVAC Component
  {4f838c60-698d-49ac-84a8-de8b1ef4b15f}; !- Port 1

OS:PortList,
  {b7b20afc-7973-41f4-a375-a91d3eed6ca2}, !- Handle
  {f747e5b0-f0bb-40a5-8b55-829f5b66a074}, !- Name
  {9ed92ce0-ba94-48b9-ab1a-175e16842f51}; !- HVAC Component

OS:PortList,
  {9f47e497-6bca-4280-b5d7-8c0b0070c026}, !- Handle
  {cb6d7cc1-1cb2-4f90-ac99-121f949a2dd8}, !- Name
  {9ed92ce0-ba94-48b9-ab1a-175e16842f51}, !- HVAC Component
  {2bd25005-8436-4ba3-90c9-332f073d4710}; !- Port 1

OS:Sizing:Zone,
  {ca619441-ca8b-481a-ae78-4dcd2aef9e82}, !- Handle
  {9ed92ce0-ba94-48b9-ab1a-175e16842f51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccd48e72-0db4-4737-b82b-38cd92220d0b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9ed92ce0-ba94-48b9-ab1a-175e16842f51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {beeb6d61-f1a7-4ac0-9e81-f68c748498ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a880a7d4-db84-4ed5-9d41-66336c863a04}, !- Handle
  PrimarySchool Corridor Thermostat 1,    !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52e0abc4-7ad0-4233-a8eb-e92f73334f53}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3364438f-bc02-42f8-b449-74f867744f54}, !- Zone Air Inlet Port List
  {31fe171d-03dd-4aeb-8388-1b2a098815ba}, !- Zone Air Exhaust Port List
  {7ce27bad-9dab-4f09-aa8e-ee1216b86f15}, !- Zone Air Node Name
  {64b82295-9f83-4868-9107-d1bbd7a72824}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb82fab2-2d82-48b4-a4d0-ce2514d21301}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75c1da9e-e6da-4342-85ed-7c9bd559a65d}, !- Handle
  Node 11,                                !- Name
  {7ce27bad-9dab-4f09-aa8e-ee1216b86f15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ce27bad-9dab-4f09-aa8e-ee1216b86f15}, !- Handle
  {0f75a3ea-a9d6-46b8-80d9-ea04b906816a}, !- Name
  {52e0abc4-7ad0-4233-a8eb-e92f73334f53}, !- Source Object
  11,                                     !- Outlet Port
  {75c1da9e-e6da-4342-85ed-7c9bd559a65d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3364438f-bc02-42f8-b449-74f867744f54}, !- Handle
  {0f925f80-a244-49b1-9638-db0683ad68e7}, !- Name
  {52e0abc4-7ad0-4233-a8eb-e92f73334f53}, !- HVAC Component
  {d5efabef-13eb-4bbb-8477-833a5be33fd1}; !- Port 1

OS:PortList,
  {31fe171d-03dd-4aeb-8388-1b2a098815ba}, !- Handle
  {ecb2780c-b9e5-413d-9139-924321b810dc}, !- Name
  {52e0abc4-7ad0-4233-a8eb-e92f73334f53}; !- HVAC Component

OS:PortList,
  {64b82295-9f83-4868-9107-d1bbd7a72824}, !- Handle
  {b4368abd-0f96-4751-b436-70f93780abce}, !- Name
  {52e0abc4-7ad0-4233-a8eb-e92f73334f53}, !- HVAC Component
  {84f0812b-b5d2-4dd7-aeb0-21d336cf6b5d}; !- Port 1

OS:Sizing:Zone,
  {859d5507-1bfa-490e-aa34-7ea137e4ea90}, !- Handle
  {52e0abc4-7ad0-4233-a8eb-e92f73334f53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adc31ed1-116a-410b-b0f4-f35045276d43}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {52e0abc4-7ad0-4233-a8eb-e92f73334f53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd62d655-1316-4c30-a3eb-3b682be25191}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb82fab2-2d82-48b4-a4d0-ce2514d21301}, !- Handle
  PrimarySchool Corridor Thermostat 2,    !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f85daeda-7757-491a-b5c2-39955223b032}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1b3b301-4723-4f97-bf20-ef325679bfec}, !- Zone Air Inlet Port List
  {0b9bc475-f8ef-488d-abc1-5acaf49471d8}, !- Zone Air Exhaust Port List
  {d4a59db1-e171-487d-81ad-3f98f2ba4288}, !- Zone Air Node Name
  {8d8cd590-68e2-4356-89ac-91de73610015}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98e4d812-1b5c-4d87-9cee-629107be47f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {198cd8d3-1429-4d05-a853-d4366dc606ed}, !- Handle
  Node 12,                                !- Name
  {d4a59db1-e171-487d-81ad-3f98f2ba4288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4a59db1-e171-487d-81ad-3f98f2ba4288}, !- Handle
  {bb7242a6-da07-49d4-98ed-51bd4a32dfc5}, !- Name
  {f85daeda-7757-491a-b5c2-39955223b032}, !- Source Object
  11,                                     !- Outlet Port
  {198cd8d3-1429-4d05-a853-d4366dc606ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1b3b301-4723-4f97-bf20-ef325679bfec}, !- Handle
  {abf8d904-6fb8-451c-bee4-304c4d905417}, !- Name
  {f85daeda-7757-491a-b5c2-39955223b032}, !- HVAC Component
  {c8879ffa-c72e-4951-b3c6-3cb45e87ac2a}; !- Port 1

OS:PortList,
  {0b9bc475-f8ef-488d-abc1-5acaf49471d8}, !- Handle
  {0361e6cf-1abd-427f-92f4-11e7d6a8b7bc}, !- Name
  {f85daeda-7757-491a-b5c2-39955223b032}; !- HVAC Component

OS:PortList,
  {8d8cd590-68e2-4356-89ac-91de73610015}, !- Handle
  {bde361d9-fae5-4e3c-9e7f-9a1fa859e832}, !- Name
  {f85daeda-7757-491a-b5c2-39955223b032}, !- HVAC Component
  {798491f1-5517-48f2-bcdc-7fd7b0759dbb}; !- Port 1

OS:Sizing:Zone,
  {2ec784f9-d45b-4dcf-98ac-8ef4d112b885}, !- Handle
  {f85daeda-7757-491a-b5c2-39955223b032}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1a29598-d13f-4943-9727-e8646cfd0b1c}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f85daeda-7757-491a-b5c2-39955223b032}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8803b4dd-fa19-4bca-926b-83b3e94d415b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {98e4d812-1b5c-4d87-9cee-629107be47f7}, !- Handle
  PrimarySchool Corridor Thermostat 3,    !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c0dcc76-03dc-4923-a2af-ee917e6d5b57}, !- Zone Air Inlet Port List
  {e88c2eff-af4d-4dfc-a10f-3b52065f023d}, !- Zone Air Exhaust Port List
  {62e4154e-111c-4321-a1d1-16e14144d253}, !- Zone Air Node Name
  {f397f56c-9b07-4d4c-a745-36255e9efc18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c933e106-d3f5-4363-a2c4-a4f752fd15f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2acd684c-9a08-4ed1-80c2-ca7232c37aa4}, !- Handle
  Node 13,                                !- Name
  {62e4154e-111c-4321-a1d1-16e14144d253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62e4154e-111c-4321-a1d1-16e14144d253}, !- Handle
  {c0d4de1e-0c1f-433b-8a4d-ccee108a73bc}, !- Name
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}, !- Source Object
  11,                                     !- Outlet Port
  {2acd684c-9a08-4ed1-80c2-ca7232c37aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c0dcc76-03dc-4923-a2af-ee917e6d5b57}, !- Handle
  {6f386437-f1bc-40c6-933c-d6eec2a25365}, !- Name
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}, !- HVAC Component
  {686de33f-8394-460e-ac20-9d28c8da022e}; !- Port 1

OS:PortList,
  {e88c2eff-af4d-4dfc-a10f-3b52065f023d}, !- Handle
  {6857d6ee-79e3-4bd3-b590-9a34f44c6bc3}, !- Name
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}; !- HVAC Component

OS:PortList,
  {f397f56c-9b07-4d4c-a745-36255e9efc18}, !- Handle
  {14f56e10-a220-4a91-9033-e124be41048c}, !- Name
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}, !- HVAC Component
  {6d5042fb-26d9-4d5b-b337-276cf6967c5c}; !- Port 1

OS:Sizing:Zone,
  {03bf9315-50c0-400f-a468-5fb1b97188ea}, !- Handle
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0041677-93a0-43bc-8ca3-af1e57946912}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9821ecc6-f9c9-4d70-a201-20d1dafd45a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c933e106-d3f5-4363-a2c4-a4f752fd15f5}, !- Handle
  PrimarySchool Gym Thermostat 1,         !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2d94856-446d-438a-bbeb-ef3915396773}, !- Zone Air Inlet Port List
  {2b03683e-ade7-4c46-bfec-6aafc70de2cf}, !- Zone Air Exhaust Port List
  {282bd11e-9ce6-483c-9a18-d2b65830fca8}, !- Zone Air Node Name
  {48794eb1-83f5-45b8-bdf4-984e80b02b0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09950bfd-0e5d-4e5f-aca8-38141025cca9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17e75a27-383e-4555-a20a-e41febb0072a}, !- Handle
  Node 14,                                !- Name
  {282bd11e-9ce6-483c-9a18-d2b65830fca8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {282bd11e-9ce6-483c-9a18-d2b65830fca8}, !- Handle
  {3575d3e2-698f-4991-a433-15e986c83742}, !- Name
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Source Object
  11,                                     !- Outlet Port
  {17e75a27-383e-4555-a20a-e41febb0072a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2d94856-446d-438a-bbeb-ef3915396773}, !- Handle
  {40b7a6ad-d502-4070-9c8f-3017c7743517}, !- Name
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- HVAC Component
  {ae208ea3-dcce-4359-8dd8-fe8d832ced15}; !- Port 1

OS:PortList,
  {2b03683e-ade7-4c46-bfec-6aafc70de2cf}, !- Handle
  {651d40e6-d503-4bb3-b2eb-d33bbf12f4e1}, !- Name
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- HVAC Component
  {1c3c6fd3-5ee7-420c-9ba2-273cd4fb50a7}; !- Port 1

OS:PortList,
  {48794eb1-83f5-45b8-bdf4-984e80b02b0d}, !- Handle
  {1f56e93b-4315-4876-9b7c-99fe8de0ebc4}, !- Name
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- HVAC Component
  {d6c3b153-0769-49f3-90bc-775be4c98e4c}; !- Port 1

OS:Sizing:Zone,
  {3cd3164d-c41d-4c95-8cda-c2d23aeb4c16}, !- Handle
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b446d89-4a3e-4163-8d77-19862fcde6d2}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03c020a4-db67-4ea5-9b8c-c6e2e3a10d86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70fac038-5313-4e68-88c5-306826453d46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {09950bfd-0e5d-4e5f-aca8-38141025cca9}, !- Handle
  PrimarySchool Kitchen Thermostat 1,     !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7c71afc-abc3-42e4-8c0e-44c2cb95cb63}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f3d5b66-0620-4c75-b0e5-5f131f3754e6}, !- Zone Air Inlet Port List
  {52834d21-6ea2-49a0-ab17-33ac88b157b6}, !- Zone Air Exhaust Port List
  {b8bc70f4-8ab7-498c-a5d1-0945a184a633}, !- Zone Air Node Name
  {97b56dcd-ee52-457b-895a-bdf8a9d11617}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a70080c6-19ce-4b7c-856a-e635cbcce742}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28887d0b-e8b8-4a37-80fe-58effbe0bf12}, !- Handle
  Node 15,                                !- Name
  {b8bc70f4-8ab7-498c-a5d1-0945a184a633}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8bc70f4-8ab7-498c-a5d1-0945a184a633}, !- Handle
  {2d1be3dd-e4ee-4dc7-8339-8c18b3aa665c}, !- Name
  {d7c71afc-abc3-42e4-8c0e-44c2cb95cb63}, !- Source Object
  11,                                     !- Outlet Port
  {28887d0b-e8b8-4a37-80fe-58effbe0bf12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f3d5b66-0620-4c75-b0e5-5f131f3754e6}, !- Handle
  {17f7f4cf-b1d5-48c6-8876-d84faace1d05}, !- Name
  {d7c71afc-abc3-42e4-8c0e-44c2cb95cb63}, !- HVAC Component
  {9d1fece1-4b46-45df-a73f-16f007ae947f}; !- Port 1

OS:PortList,
  {52834d21-6ea2-49a0-ab17-33ac88b157b6}, !- Handle
  {3a2ef228-c2b0-499c-b118-206d9c024085}, !- Name
  {d7c71afc-abc3-42e4-8c0e-44c2cb95cb63}; !- HVAC Component

OS:PortList,
  {97b56dcd-ee52-457b-895a-bdf8a9d11617}, !- Handle
  {d6a5868c-7572-477a-b71b-942acaf8085c}, !- Name
  {d7c71afc-abc3-42e4-8c0e-44c2cb95cb63}, !- HVAC Component
  {f7c9ca78-0b31-4c7f-b48c-649df988d7e5}; !- Port 1

OS:Sizing:Zone,
  {1326de9a-ebcf-45f4-81a2-ec3ba9d8e793}, !- Handle
  {d7c71afc-abc3-42e4-8c0e-44c2cb95cb63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed45ba84-d02c-423f-b56a-c5075b5da72e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d7c71afc-abc3-42e4-8c0e-44c2cb95cb63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84497138-19a4-4217-b6f1-a1201c67a8a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a70080c6-19ce-4b7c-856a-e635cbcce742}, !- Handle
  PrimarySchool Library Thermostat 1,     !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d052f626-560a-42a7-98e4-4fd8f54407b0}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1186cba9-1f19-494c-bfa1-25faa03236b7}, !- Zone Air Inlet Port List
  {26824455-b15d-4b8f-9e7d-7ff863e62ded}, !- Zone Air Exhaust Port List
  {2a4f919d-5fa3-405c-9e49-bf34362d881e}, !- Zone Air Node Name
  {cb011774-4488-443c-a51e-328794c8424a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80b5138c-11f8-413d-95e2-2ab4a91f1f0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a839a10-6602-461d-b223-4f9d8e436599}, !- Handle
  Node 16,                                !- Name
  {2a4f919d-5fa3-405c-9e49-bf34362d881e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a4f919d-5fa3-405c-9e49-bf34362d881e}, !- Handle
  {a8ae5360-6505-40c4-b00a-ba7501344f10}, !- Name
  {d052f626-560a-42a7-98e4-4fd8f54407b0}, !- Source Object
  11,                                     !- Outlet Port
  {9a839a10-6602-461d-b223-4f9d8e436599}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1186cba9-1f19-494c-bfa1-25faa03236b7}, !- Handle
  {f489ad61-54bd-4198-b3fc-f9895ffbe5a8}, !- Name
  {d052f626-560a-42a7-98e4-4fd8f54407b0}, !- HVAC Component
  {0699684b-4c33-42d3-8b33-8809abf57188}; !- Port 1

OS:PortList,
  {26824455-b15d-4b8f-9e7d-7ff863e62ded}, !- Handle
  {16d7b02c-a643-4186-98a1-768f94cb0f74}, !- Name
  {d052f626-560a-42a7-98e4-4fd8f54407b0}; !- HVAC Component

OS:PortList,
  {cb011774-4488-443c-a51e-328794c8424a}, !- Handle
  {4ca50b59-0086-4603-b5e0-b7ab6f65b272}, !- Name
  {d052f626-560a-42a7-98e4-4fd8f54407b0}, !- HVAC Component
  {c7a8b7ca-6c1f-4329-8be1-2f1fb82620fc}; !- Port 1

OS:Sizing:Zone,
  {6516054b-9532-4a87-9fe1-7d78bd5e21be}, !- Handle
  {d052f626-560a-42a7-98e4-4fd8f54407b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5b730f0-6b46-4274-996d-ea01ca4dcd5c}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d052f626-560a-42a7-98e4-4fd8f54407b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4523e74a-2815-4110-adca-940054a079e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {80b5138c-11f8-413d-95e2-2ab4a91f1f0e}, !- Handle
  PrimarySchool Lobby Thermostat 1,       !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {645081d7-abf1-4e43-a13f-3bc24b85179d}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68543474-e702-4a3f-a52c-2acf642a66d0}, !- Zone Air Inlet Port List
  {d559a5e1-46d2-4dea-ac6a-3ac7a3ab6198}, !- Zone Air Exhaust Port List
  {8d9e3624-e31e-4c6c-95c9-3b2959dd1660}, !- Zone Air Node Name
  {ce19c85c-3888-486c-a9c6-af1ceb97e5c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccf7c1b3-b2fa-431c-bc38-e3be4d40d596}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4922a22-0f01-4c58-89c5-1f9375ac5c3e}, !- Handle
  Node 17,                                !- Name
  {8d9e3624-e31e-4c6c-95c9-3b2959dd1660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d9e3624-e31e-4c6c-95c9-3b2959dd1660}, !- Handle
  {a111bc7a-f6ca-4881-80fa-e83171ccd6c9}, !- Name
  {645081d7-abf1-4e43-a13f-3bc24b85179d}, !- Source Object
  11,                                     !- Outlet Port
  {a4922a22-0f01-4c58-89c5-1f9375ac5c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68543474-e702-4a3f-a52c-2acf642a66d0}, !- Handle
  {36ed05cb-f9e3-41d4-8900-b6844c6bdde0}, !- Name
  {645081d7-abf1-4e43-a13f-3bc24b85179d}, !- HVAC Component
  {2cbb514d-0ba0-43e6-bba4-5b3ed2e58b1c}; !- Port 1

OS:PortList,
  {d559a5e1-46d2-4dea-ac6a-3ac7a3ab6198}, !- Handle
  {15b42dd7-5641-489f-9b8c-c10a412a093e}, !- Name
  {645081d7-abf1-4e43-a13f-3bc24b85179d}; !- HVAC Component

OS:PortList,
  {ce19c85c-3888-486c-a9c6-af1ceb97e5c0}, !- Handle
  {c90222b3-3697-43fa-ad1a-67818d1426d5}, !- Name
  {645081d7-abf1-4e43-a13f-3bc24b85179d}, !- HVAC Component
  {2915ed64-12f1-4a23-ac13-dde261bf7efc}; !- Port 1

OS:Sizing:Zone,
  {a9e441f9-0fba-4ccc-a124-a8b1e4261783}, !- Handle
  {645081d7-abf1-4e43-a13f-3bc24b85179d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7114afa-fba2-43db-8dc6-35172eb9872a}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {645081d7-abf1-4e43-a13f-3bc24b85179d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7880b1e-6d5b-4494-8aa7-c84b9394f738}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ccf7c1b3-b2fa-431c-bc38-e3be4d40d596}, !- Handle
  PrimarySchool Corridor Thermostat 4,    !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {483bf407-3631-4391-b2fd-db7246b9260d}, !- Zone Air Inlet Port List
  {c323f527-dbae-425e-bb93-57f7faf28b48}, !- Zone Air Exhaust Port List
  {268bc776-6cdb-48fb-b0b1-4df63c752cfb}, !- Zone Air Node Name
  {366359e4-c91c-4457-b40e-2461677d2502}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33ca498a-cfab-49ba-a5ca-052181444bde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84f0b2a1-74c2-433c-8262-d3ba1282e2cc}, !- Handle
  Node 18,                                !- Name
  {268bc776-6cdb-48fb-b0b1-4df63c752cfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {268bc776-6cdb-48fb-b0b1-4df63c752cfb}, !- Handle
  {3ccc1602-113b-4718-8a25-01b46a1f8b48}, !- Name
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}, !- Source Object
  11,                                     !- Outlet Port
  {84f0b2a1-74c2-433c-8262-d3ba1282e2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {483bf407-3631-4391-b2fd-db7246b9260d}, !- Handle
  {5189bf21-36d7-46d4-acbe-f8d5c74c7226}, !- Name
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}, !- HVAC Component
  {213064af-f82f-44fd-a9d6-ff815263f706}; !- Port 1

OS:PortList,
  {c323f527-dbae-425e-bb93-57f7faf28b48}, !- Handle
  {82c19349-2ec9-4a0f-ac80-541786147b6d}, !- Name
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}; !- HVAC Component

OS:PortList,
  {366359e4-c91c-4457-b40e-2461677d2502}, !- Handle
  {2cc4bf37-5acb-4550-a21d-18450987754b}, !- Name
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}, !- HVAC Component
  {c38a9555-f105-4116-b843-ac99e736cba9}; !- Port 1

OS:Sizing:Zone,
  {7464f58c-3869-484c-a88a-29c71ccba49b}, !- Handle
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {556bdec1-c703-41e1-a2d2-144b1b9487f1}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c29d3dd-a73b-404c-bf3a-8459ba3e922e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {33ca498a-cfab-49ba-a5ca-052181444bde}, !- Handle
  PrimarySchool Mechanical Thermostat 1,  !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20948551-7bce-4f15-981d-e483eafed47c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f4660e7-3e0c-45d2-9647-cd8c8c3540c2}, !- Zone Air Inlet Port List
  {1070a3bb-7670-4926-acf0-52883cf38b87}, !- Zone Air Exhaust Port List
  {11849639-af03-4918-8095-043ecb3fcb5a}, !- Zone Air Node Name
  {b07c82a9-0def-41c4-b4ad-8e58927574fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8218da72-dccd-487b-8ea9-389a7766984e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f677b490-9339-44a7-be42-5481e9d9def1}, !- Handle
  Node 19,                                !- Name
  {11849639-af03-4918-8095-043ecb3fcb5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11849639-af03-4918-8095-043ecb3fcb5a}, !- Handle
  {2c20790d-7b65-47f8-b8fb-f04f005cda88}, !- Name
  {20948551-7bce-4f15-981d-e483eafed47c}, !- Source Object
  11,                                     !- Outlet Port
  {f677b490-9339-44a7-be42-5481e9d9def1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f4660e7-3e0c-45d2-9647-cd8c8c3540c2}, !- Handle
  {0ad40007-8a7c-427f-b3d3-a1474e8d80e1}, !- Name
  {20948551-7bce-4f15-981d-e483eafed47c}, !- HVAC Component
  {4deccf98-41d0-4af0-8dcb-53374e3957fd}; !- Port 1

OS:PortList,
  {1070a3bb-7670-4926-acf0-52883cf38b87}, !- Handle
  {7e3ddacc-2a8b-4dd3-810b-df65e54349d9}, !- Name
  {20948551-7bce-4f15-981d-e483eafed47c}; !- HVAC Component

OS:PortList,
  {b07c82a9-0def-41c4-b4ad-8e58927574fd}, !- Handle
  {54c1f768-191c-4de5-a621-d0399747754a}, !- Name
  {20948551-7bce-4f15-981d-e483eafed47c}, !- HVAC Component
  {fc52d333-7683-4795-a69b-853f2b1353fe}; !- Port 1

OS:Sizing:Zone,
  {350c852c-9e29-43d1-9316-4b19870f1262}, !- Handle
  {20948551-7bce-4f15-981d-e483eafed47c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {faa7d257-de8c-437b-93f3-6f238a742d2c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {20948551-7bce-4f15-981d-e483eafed47c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2bebd5a-298f-4180-9dfc-77276e728559}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8218da72-dccd-487b-8ea9-389a7766984e}, !- Handle
  PrimarySchool Classroom Thermostat 7,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b115f5c1-fa71-4a9a-be40-20cf4085a0e0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd5928c5-9987-4db0-a41a-feb664f43cd0}, !- Zone Air Inlet Port List
  {9df00c2a-667e-42ed-9302-1292c39cf61b}, !- Zone Air Exhaust Port List
  {117c1f6a-97b9-486b-aa44-5b4bb0096ba0}, !- Zone Air Node Name
  {84920dd9-f1a5-4428-8f95-84a4b0ca06b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a74278b-20aa-4a59-a0f0-05ffef96c435}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8aba81bd-0db4-4c74-bfe0-8d672c01158e}, !- Handle
  Node 20,                                !- Name
  {117c1f6a-97b9-486b-aa44-5b4bb0096ba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {117c1f6a-97b9-486b-aa44-5b4bb0096ba0}, !- Handle
  {f582c557-61bf-46ee-90ab-a0349aeda8fd}, !- Name
  {b115f5c1-fa71-4a9a-be40-20cf4085a0e0}, !- Source Object
  11,                                     !- Outlet Port
  {8aba81bd-0db4-4c74-bfe0-8d672c01158e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd5928c5-9987-4db0-a41a-feb664f43cd0}, !- Handle
  {393ffc6c-e8dc-40a0-b545-bce0f1caac48}, !- Name
  {b115f5c1-fa71-4a9a-be40-20cf4085a0e0}, !- HVAC Component
  {74a5f4c0-2ffa-4374-b915-c1aabe3cbe0d}; !- Port 1

OS:PortList,
  {9df00c2a-667e-42ed-9302-1292c39cf61b}, !- Handle
  {622c453e-e503-411e-9e37-46345da5d795}, !- Name
  {b115f5c1-fa71-4a9a-be40-20cf4085a0e0}; !- HVAC Component

OS:PortList,
  {84920dd9-f1a5-4428-8f95-84a4b0ca06b6}, !- Handle
  {393ba567-cf06-4ba0-b31e-9a8f1fc8a63a}, !- Name
  {b115f5c1-fa71-4a9a-be40-20cf4085a0e0}, !- HVAC Component
  {7240bc20-dd68-4522-b0cc-4e1819c5a241}; !- Port 1

OS:Sizing:Zone,
  {6f7dce8c-3dd4-4bdc-be36-28409f378061}, !- Handle
  {b115f5c1-fa71-4a9a-be40-20cf4085a0e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c76e1a1-6ca6-421a-a28a-cc428cbf8274}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b115f5c1-fa71-4a9a-be40-20cf4085a0e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71eb304b-6779-435a-8664-ae272079abe2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a74278b-20aa-4a59-a0f0-05ffef96c435}, !- Handle
  PrimarySchool Classroom Thermostat 8,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3db5efc1-6d58-495f-9d32-97f3aa8ffbf7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8a618b2-b2e8-44f1-b359-f10dfbf4a3a9}, !- Zone Air Inlet Port List
  {9eb5924f-f7e8-4203-98f6-baff5c132be3}, !- Zone Air Exhaust Port List
  {6de3fea8-7fc0-4e16-acca-d545348fdf1a}, !- Zone Air Node Name
  {e837328e-6730-4771-9fa4-7df35b1162e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dac1e374-807c-4044-95df-45cbbd03e33d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebb70f81-b9b3-4082-92ff-d87606ae355c}, !- Handle
  Node 21,                                !- Name
  {6de3fea8-7fc0-4e16-acca-d545348fdf1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6de3fea8-7fc0-4e16-acca-d545348fdf1a}, !- Handle
  {26cc6fac-8214-4ae0-9e13-43d27d21bf08}, !- Name
  {3db5efc1-6d58-495f-9d32-97f3aa8ffbf7}, !- Source Object
  11,                                     !- Outlet Port
  {ebb70f81-b9b3-4082-92ff-d87606ae355c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8a618b2-b2e8-44f1-b359-f10dfbf4a3a9}, !- Handle
  {473bf1ec-329a-4efb-a579-dc005e7d3115}, !- Name
  {3db5efc1-6d58-495f-9d32-97f3aa8ffbf7}, !- HVAC Component
  {89f07d6c-9ae1-48b9-b46d-dce5ed1a77d8}; !- Port 1

OS:PortList,
  {9eb5924f-f7e8-4203-98f6-baff5c132be3}, !- Handle
  {ee9bbdd1-4a88-4141-b744-c56c4521be62}, !- Name
  {3db5efc1-6d58-495f-9d32-97f3aa8ffbf7}; !- HVAC Component

OS:PortList,
  {e837328e-6730-4771-9fa4-7df35b1162e9}, !- Handle
  {20561aed-93e5-4c8e-8e2f-90f55b67e859}, !- Name
  {3db5efc1-6d58-495f-9d32-97f3aa8ffbf7}, !- HVAC Component
  {2f005f64-d65e-402a-8122-dee67550d9ab}; !- Port 1

OS:Sizing:Zone,
  {77097667-d464-4b86-9bf1-73f57eb1ce1a}, !- Handle
  {3db5efc1-6d58-495f-9d32-97f3aa8ffbf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {637d226a-675b-4e1b-8f68-accbdc9d0bdb}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {3db5efc1-6d58-495f-9d32-97f3aa8ffbf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1199568c-79fc-402a-aaf8-918a3dc72308}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dac1e374-807c-4044-95df-45cbbd03e33d}, !- Handle
  PrimarySchool Classroom Thermostat 9,   !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd0fea2a-a61a-4f6c-8b19-1a7e2ba441b4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {555dc562-7c09-40a0-944d-f102568df0b1}, !- Zone Air Inlet Port List
  {b8444079-35c0-48f6-8c09-52fd2d12c037}, !- Zone Air Exhaust Port List
  {0bf9740a-52db-4d1a-bf7c-2eb5752bba56}, !- Zone Air Node Name
  {74697c9f-467f-49a0-a3fc-8d48c6ac91a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe136510-dcce-4c49-9949-33439c959ec3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a3a3d0c-53be-40b5-ad38-66faac291392}, !- Handle
  Node 22,                                !- Name
  {0bf9740a-52db-4d1a-bf7c-2eb5752bba56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bf9740a-52db-4d1a-bf7c-2eb5752bba56}, !- Handle
  {90c86c38-7a1c-4213-ab39-116286885eac}, !- Name
  {cd0fea2a-a61a-4f6c-8b19-1a7e2ba441b4}, !- Source Object
  11,                                     !- Outlet Port
  {2a3a3d0c-53be-40b5-ad38-66faac291392}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {555dc562-7c09-40a0-944d-f102568df0b1}, !- Handle
  {ac3926dc-0b6f-4d22-bf7d-9c5988ebe7cb}, !- Name
  {cd0fea2a-a61a-4f6c-8b19-1a7e2ba441b4}, !- HVAC Component
  {0f50069a-0733-4468-aaa1-2b968f149fb8}; !- Port 1

OS:PortList,
  {b8444079-35c0-48f6-8c09-52fd2d12c037}, !- Handle
  {9693545c-3602-4796-82ec-2ed389e33078}, !- Name
  {cd0fea2a-a61a-4f6c-8b19-1a7e2ba441b4}; !- HVAC Component

OS:PortList,
  {74697c9f-467f-49a0-a3fc-8d48c6ac91a5}, !- Handle
  {e879ffec-2a66-415f-b8a5-46dcefd2288d}, !- Name
  {cd0fea2a-a61a-4f6c-8b19-1a7e2ba441b4}, !- HVAC Component
  {75c17e68-86df-4b0a-833e-7dbdb4ba9ff8}; !- Port 1

OS:Sizing:Zone,
  {45b1c8a5-c514-4d71-9893-6f3d18ad3da5}, !- Handle
  {cd0fea2a-a61a-4f6c-8b19-1a7e2ba441b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58f82f2e-96fe-4970-baf3-749ae758c1e6}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {cd0fea2a-a61a-4f6c-8b19-1a7e2ba441b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5967dd2c-5b8a-4bfb-b964-ff6bf3393848}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe136510-dcce-4c49-9949-33439c959ec3}, !- Handle
  PrimarySchool Classroom Thermostat 10,  !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55dda24c-6e9e-4c4f-b9ac-aad9b80e65fe}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38c9b607-268a-4d12-9419-f9dddd04d88d}, !- Zone Air Inlet Port List
  {21177845-4253-4a7e-9542-72b50771694d}, !- Zone Air Exhaust Port List
  {1f43f1e4-7e64-48d8-861e-43b450112b33}, !- Zone Air Node Name
  {def42268-8be1-4cc9-bc0e-d92ab31c1e19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79befc66-1177-4d5f-a62d-f3f1b16c48bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6ef327a-6a43-410e-b536-ffe8431e0f06}, !- Handle
  Node 23,                                !- Name
  {1f43f1e4-7e64-48d8-861e-43b450112b33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f43f1e4-7e64-48d8-861e-43b450112b33}, !- Handle
  {b99c416e-61d4-430c-8d79-6d78e4a66fe7}, !- Name
  {55dda24c-6e9e-4c4f-b9ac-aad9b80e65fe}, !- Source Object
  11,                                     !- Outlet Port
  {f6ef327a-6a43-410e-b536-ffe8431e0f06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38c9b607-268a-4d12-9419-f9dddd04d88d}, !- Handle
  {837727cc-0b48-486a-b9ac-02edeb3b3a76}, !- Name
  {55dda24c-6e9e-4c4f-b9ac-aad9b80e65fe}, !- HVAC Component
  {ba4d465a-56bf-43a9-8147-90d96ebcbd51}; !- Port 1

OS:PortList,
  {21177845-4253-4a7e-9542-72b50771694d}, !- Handle
  {915d0c86-a149-4a12-a60c-b529f4e88372}, !- Name
  {55dda24c-6e9e-4c4f-b9ac-aad9b80e65fe}; !- HVAC Component

OS:PortList,
  {def42268-8be1-4cc9-bc0e-d92ab31c1e19}, !- Handle
  {37a9e77f-feed-47ec-a9b2-4007a0ac2089}, !- Name
  {55dda24c-6e9e-4c4f-b9ac-aad9b80e65fe}, !- HVAC Component
  {2fe162d0-fe61-4ea6-9900-502c656bb9cf}; !- Port 1

OS:Sizing:Zone,
  {998620a7-29b2-447e-828b-85e9b76ee31a}, !- Handle
  {55dda24c-6e9e-4c4f-b9ac-aad9b80e65fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acf16f97-219d-4795-9342-f7061ca6a158}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {55dda24c-6e9e-4c4f-b9ac-aad9b80e65fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10ab815f-c690-4586-be3a-604c17f730a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {79befc66-1177-4d5f-a62d-f3f1b16c48bb}, !- Handle
  PrimarySchool Classroom Thermostat 11,  !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bc40919-5213-4012-bafc-a5504940d146}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75847840-ae60-419f-9ec4-cbf6e6575f00}, !- Zone Air Inlet Port List
  {a4f464d7-dbd4-4c31-985f-565f02552c3a}, !- Zone Air Exhaust Port List
  {6e773455-08fc-4ed2-9e3e-4d896c6411eb}, !- Zone Air Node Name
  {060e713e-2f7d-4f56-9817-bcf7fbda64cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5befc837-f192-474d-82cb-78943834e34b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64955121-7b1f-4cf0-a367-93e0ff799d96}, !- Handle
  Node 24,                                !- Name
  {6e773455-08fc-4ed2-9e3e-4d896c6411eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e773455-08fc-4ed2-9e3e-4d896c6411eb}, !- Handle
  {cbe47364-f330-427e-9950-1de118b18842}, !- Name
  {6bc40919-5213-4012-bafc-a5504940d146}, !- Source Object
  11,                                     !- Outlet Port
  {64955121-7b1f-4cf0-a367-93e0ff799d96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75847840-ae60-419f-9ec4-cbf6e6575f00}, !- Handle
  {ce8b9f04-d40a-4611-8505-f96454514a3f}, !- Name
  {6bc40919-5213-4012-bafc-a5504940d146}, !- HVAC Component
  {80e221d1-6879-4e84-98b4-c02772fbd06a}; !- Port 1

OS:PortList,
  {a4f464d7-dbd4-4c31-985f-565f02552c3a}, !- Handle
  {836082ce-3d31-456b-af01-b598f18d2c67}, !- Name
  {6bc40919-5213-4012-bafc-a5504940d146}; !- HVAC Component

OS:PortList,
  {060e713e-2f7d-4f56-9817-bcf7fbda64cc}, !- Handle
  {b278e5dc-35af-4b54-a6cc-670a9e8125a2}, !- Name
  {6bc40919-5213-4012-bafc-a5504940d146}, !- HVAC Component
  {3f073f49-b377-4298-8e56-a750b7654891}; !- Port 1

OS:Sizing:Zone,
  {105acf6c-0166-49a7-959e-1d44886230c5}, !- Handle
  {6bc40919-5213-4012-bafc-a5504940d146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0704031f-c6a2-41a4-8dc0-a705586afe39}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {6bc40919-5213-4012-bafc-a5504940d146}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6a73159-4716-4cde-bdb7-246241d24207}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5befc837-f192-474d-82cb-78943834e34b}, !- Handle
  PrimarySchool Classroom Thermostat 12,  !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18cd5125-4be0-441e-9ffc-89be45e83ac2}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0bf6bae-e126-43b6-871d-ead008722df3}, !- Zone Air Inlet Port List
  {53226cbe-1851-4ff4-b96f-6e39637acfc0}, !- Zone Air Exhaust Port List
  {9aa7c3be-429b-45dd-820b-90747cc0ecb0}, !- Zone Air Node Name
  {cc0639e6-169f-4fc9-bfa8-a598a4c761a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d488838-4a0f-4eca-8e8d-ccc88457cbc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06ad30d7-be82-4193-9cec-a4feca91b2db}, !- Handle
  Node 25,                                !- Name
  {9aa7c3be-429b-45dd-820b-90747cc0ecb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aa7c3be-429b-45dd-820b-90747cc0ecb0}, !- Handle
  {520b3e5c-2523-43f0-b37e-f4c155494dad}, !- Name
  {18cd5125-4be0-441e-9ffc-89be45e83ac2}, !- Source Object
  11,                                     !- Outlet Port
  {06ad30d7-be82-4193-9cec-a4feca91b2db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0bf6bae-e126-43b6-871d-ead008722df3}, !- Handle
  {51f54bf1-4dcd-4c31-95b6-9a5a80a00b42}, !- Name
  {18cd5125-4be0-441e-9ffc-89be45e83ac2}, !- HVAC Component
  {63258265-eb69-4526-a434-d9a460086439}; !- Port 1

OS:PortList,
  {53226cbe-1851-4ff4-b96f-6e39637acfc0}, !- Handle
  {fbbeef78-f632-4f35-b28f-7c5f42ffb797}, !- Name
  {18cd5125-4be0-441e-9ffc-89be45e83ac2}; !- HVAC Component

OS:PortList,
  {cc0639e6-169f-4fc9-bfa8-a598a4c761a1}, !- Handle
  {c4449309-6e76-459a-acfa-8fce83323061}, !- Name
  {18cd5125-4be0-441e-9ffc-89be45e83ac2}, !- HVAC Component
  {da35a01b-e11d-4b8b-80b2-e59e6842522b}; !- Port 1

OS:Sizing:Zone,
  {94f4a6bf-46cf-41b2-ad40-1d7429888c95}, !- Handle
  {18cd5125-4be0-441e-9ffc-89be45e83ac2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bba0fb6f-59d0-4766-9b82-f7f395685f76}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {18cd5125-4be0-441e-9ffc-89be45e83ac2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b19844ec-8cae-494f-8aab-d5d3a5d8c8f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d488838-4a0f-4eca-8e8d-ccc88457cbc9}, !- Handle
  PrimarySchool Office Thermostat 1,      !- Name
  {4730ffa9-3cab-4c33-be17-d2cf49c44546}, !- Heating Setpoint Temperature Schedule Name
  {f80cc66d-beed-402e-a860-25c52670b460}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {b460f4e4-c484-4c06-b5cd-b6265b5c5cf5}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {80b219a1-98ae-4936-bb1d-45039904bfd1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a68f3e68-94c0-4356-a078-b880fd36b395}, !- Plant Side Inlet Node Name
  {e634c68c-0765-4f58-ac72-b2e6557b4cbf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1a018e77-cbec-4129-859b-35127ff204b6}, !- Demand Side Inlet Node Name
  {8fda04df-1952-4ffa-a0fc-36d277ebca26}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7434c823-98af-4bfa-a374-e8d327f60c34}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Demand Mixer Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Demand Splitter Name
  {1a3dc818-cf96-4360-b1b9-21b7799e1c67}, !- Supply Mixer Name
  {f28a2250-7bcf-4fe0-aef1-7ac1e4cff6b7}; !- Supply Splitter Name

OS:Node,
  {8131adf9-9c67-4454-9430-b247d546919d}, !- Handle
  Node 26,                                !- Name
  {a68f3e68-94c0-4356-a078-b880fd36b395}, !- Inlet Port
  {f7f2ee34-00a8-4bfa-889b-7ec2489116ea}; !- Outlet Port

OS:Node,
  {80b219a1-98ae-4936-bb1d-45039904bfd1}, !- Handle
  Node 27,                                !- Name
  {8cb145ef-6bbb-4936-bd07-ac8485a4b288}, !- Inlet Port
  {e634c68c-0765-4f58-ac72-b2e6557b4cbf}; !- Outlet Port

OS:Node,
  {c0454b62-5f89-41ce-93a4-d75c74830a3a}, !- Handle
  Node 28,                                !- Name
  {87f158b2-0f00-4541-848f-1a8435ba344a}, !- Inlet Port
  {0acef2dd-0ed1-4d48-af97-9c5c837d119e}; !- Outlet Port

OS:Connector:Mixer,
  {1a3dc818-cf96-4360-b1b9-21b7799e1c67}, !- Handle
  Connector Mixer 1,                      !- Name
  {ada93f39-cb4c-4cd2-b235-30a877297b70}, !- Outlet Branch Name
  {858f4b9f-d91a-4216-bc90-402d5adf29c3}, !- Inlet Branch Name 1
  {18ef7c4a-20e6-4e2c-9653-7924bcdc3333}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f28a2250-7bcf-4fe0-aef1-7ac1e4cff6b7}, !- Handle
  Connector Splitter 1,                   !- Name
  {cca9451c-3467-4571-a1bd-c1d514914c0f}, !- Inlet Branch Name
  {87f158b2-0f00-4541-848f-1a8435ba344a}, !- Outlet Branch Name 1
  {d782946d-de96-4e92-8071-2977382326c0}; !- Outlet Branch Name 2

OS:Connection,
  {a68f3e68-94c0-4356-a078-b880fd36b395}, !- Handle
  {3f946643-a8d1-4413-9a4a-13e91c367132}, !- Name
  {b460f4e4-c484-4c06-b5cd-b6265b5c5cf5}, !- Source Object
  14,                                     !- Outlet Port
  {8131adf9-9c67-4454-9430-b247d546919d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f158b2-0f00-4541-848f-1a8435ba344a}, !- Handle
  {daeddbb0-24ec-4e41-96f0-438700080f0e}, !- Name
  {f28a2250-7bcf-4fe0-aef1-7ac1e4cff6b7}, !- Source Object
  3,                                      !- Outlet Port
  {c0454b62-5f89-41ce-93a4-d75c74830a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e634c68c-0765-4f58-ac72-b2e6557b4cbf}, !- Handle
  {e8a3b232-076f-431b-b5f6-18eb6f58ec18}, !- Name
  {80b219a1-98ae-4936-bb1d-45039904bfd1}, !- Source Object
  3,                                      !- Outlet Port
  {b460f4e4-c484-4c06-b5cd-b6265b5c5cf5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7c4dc6b4-dde1-4845-bc6f-c8e036cd1fed}, !- Handle
  Node 29,                                !- Name
  {1a018e77-cbec-4129-859b-35127ff204b6}, !- Inlet Port
  {b577a6d5-31ff-479e-ac74-ca1113c4f113}; !- Outlet Port

OS:Node,
  {bee5df48-03d2-4622-9b53-d8137e7c7fb9}, !- Handle
  Node 30,                                !- Name
  {413855db-5944-4fd0-bb36-86d16a1a1c29}, !- Inlet Port
  {8fda04df-1952-4ffa-a0fc-36d277ebca26}; !- Outlet Port

OS:Node,
  {ccabd20a-e6bf-4314-ba09-b1ef4ea65bf5}, !- Handle
  Node 31,                                !- Name
  {a5d98e38-4768-4cbd-b4b4-a0692ac45300}, !- Inlet Port
  {bef2f14e-cf66-4b54-b02a-7b85b94b4c68}; !- Outlet Port

OS:Connector:Mixer,
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Handle
  Connector Mixer 2,                      !- Name
  {e493dc54-c3ce-4401-ad35-ed42d617080d}, !- Outlet Branch Name
  {4bf9f624-d7ae-463d-b100-83154882f506}, !- Inlet Branch Name 1
  {c5c79708-b614-45bc-955f-e9c3aa79fb46}, !- Inlet Branch Name 2
  {fdb16b38-754d-4740-9481-7785c984b415}, !- Inlet Branch Name 3
  {4251a752-9163-4840-a521-e074e34e9dc4}, !- Inlet Branch Name 4
  {a40e27e5-9e0e-47b6-bb0a-5cba47d7e86b}, !- Inlet Branch Name 5
  {e0d0b8c1-cb01-442f-9536-037e4245755a}, !- Inlet Branch Name 6
  {faaaeaec-d981-488b-adab-f230c8a6daf3}, !- Inlet Branch Name 7
  {3bee0a66-8950-4b75-a9d6-dbf7b3274349}, !- Inlet Branch Name 8
  {0a3bf29d-6b1f-48f8-a0a1-97f3ca73d7c5}, !- Inlet Branch Name 9
  {afb9e234-6f57-45de-a95c-4eef278e7265}, !- Inlet Branch Name 10
  {6e9bf09f-4fef-417b-ba1f-215db832bbc6}, !- Inlet Branch Name 11
  {68b3cc52-473b-428c-a74a-894cce8a2ec5}, !- Inlet Branch Name 12
  {bbe05109-6711-4e42-8533-fdc30ce2a763}, !- Inlet Branch Name 13
  {44154f12-0a20-4c29-ac6e-0d54ee4b6b0f}, !- Inlet Branch Name 14
  {bfbbf9af-c6d3-445d-8120-867a8d497a0c}, !- Inlet Branch Name 15
  {4995e190-2c7e-4a77-89e0-ed7dfa9ad5f7}, !- Inlet Branch Name 16
  {c6fb6e7b-b110-4b5d-bc34-c8f2500bbd4d}, !- Inlet Branch Name 17
  {99241d2f-9a39-4ee8-83a9-cf535502323c}, !- Inlet Branch Name 18
  {b6a5c097-847f-44bc-a1fd-35bad669de1a}, !- Inlet Branch Name 19
  {05e6fc46-02ae-4bb0-a15e-0bdc451a6032}, !- Inlet Branch Name 20
  {23eb34ec-ddd9-4b26-ba63-ae6534ab3e0a}, !- Inlet Branch Name 21
  {b725e462-c99d-4ef4-84d6-f6d8995844a2}, !- Inlet Branch Name 22
  {26846e32-d24f-4fad-bce7-65d2210c9fbd}, !- Inlet Branch Name 23
  {d408e43b-7b0a-4499-b15c-18db1e76ce91}, !- Inlet Branch Name 24
  {451219eb-e4f9-463e-a031-c96a271f4938}, !- Inlet Branch Name 25
  {30ad0867-0338-4321-907b-40ce2564ba7a}, !- Inlet Branch Name 26
  {d687b50a-cc9e-4faa-821a-65ee56c3e97a}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Handle
  Connector Splitter 2,                   !- Name
  {b69e3517-8f10-4d10-b5b3-aeef0c6de93d}, !- Inlet Branch Name
  {a5d98e38-4768-4cbd-b4b4-a0692ac45300}, !- Outlet Branch Name 1
  {b1909a30-d68d-43dd-8156-be71d5b56c13}, !- Outlet Branch Name 2
  {e22720d2-fe76-44cf-8358-57391240c1dc}, !- Outlet Branch Name 3
  {99e8d48e-c40d-48fe-bd44-81034933871b}, !- Outlet Branch Name 4
  {1f93e75d-a749-4ead-b33d-19496b82c364}, !- Outlet Branch Name 5
  {c4af647f-b708-479b-956c-34e5bc40c73e}, !- Outlet Branch Name 6
  {e08d9f47-7e00-436c-95f9-3ee1b0c98c63}, !- Outlet Branch Name 7
  {ac1b06af-e763-4078-9640-ba9538d3d936}, !- Outlet Branch Name 8
  {8061cfa1-5972-48da-ae74-a99f815c109b}, !- Outlet Branch Name 9
  {bb6aa4ae-ce88-4d58-a8e8-dda4275abae7}, !- Outlet Branch Name 10
  {bbd6abfa-1ef5-45e4-82f2-9aab4deed36b}, !- Outlet Branch Name 11
  {6e24e20b-b770-453a-abd8-18134026af69}, !- Outlet Branch Name 12
  {6ef50343-afba-485a-8b2c-6b2e9c160916}, !- Outlet Branch Name 13
  {648a10c7-7933-4a72-b681-f1bc9604a087}, !- Outlet Branch Name 14
  {599545ca-a637-44bf-bc72-fbe25a8530b3}, !- Outlet Branch Name 15
  {038ca06f-772f-4107-a1aa-c4808f126086}, !- Outlet Branch Name 16
  {e806995b-00e4-49ad-b205-975f31e11e20}, !- Outlet Branch Name 17
  {0ccadf0a-e721-47c6-b209-d014cd52b056}, !- Outlet Branch Name 18
  {d0b8f237-98c8-493d-b6f5-774db6941ef9}, !- Outlet Branch Name 19
  {9f5db5e3-0459-4548-8de8-08576cde1e5f}, !- Outlet Branch Name 20
  {eefd2299-457b-4097-9909-cf1cf9ba09af}, !- Outlet Branch Name 21
  {6cad5b5f-4bef-4c08-82f3-f3c0fd4b1de5}, !- Outlet Branch Name 22
  {3d55ac3c-5844-42fb-9e44-1ec7b9fbd9be}, !- Outlet Branch Name 23
  {715f1a18-6ad5-42df-9846-6b5c83681532}, !- Outlet Branch Name 24
  {e33a86fb-4a77-4f0f-86c2-03da341f9270}, !- Outlet Branch Name 25
  {e42c9eb2-0766-46ab-9720-22ff3194ae8e}, !- Outlet Branch Name 26
  {40d80a1e-e220-415c-99fa-d7d6e54413f5}; !- Outlet Branch Name 27

OS:Connection,
  {1a018e77-cbec-4129-859b-35127ff204b6}, !- Handle
  {df053548-82e1-4ccb-a4d0-8e8a5387b958}, !- Name
  {b460f4e4-c484-4c06-b5cd-b6265b5c5cf5}, !- Source Object
  17,                                     !- Outlet Port
  {7c4dc6b4-dde1-4845-bc6f-c8e036cd1fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d98e38-4768-4cbd-b4b4-a0692ac45300}, !- Handle
  {4cbb8b39-8918-435f-9f2a-de427e663150}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  3,                                      !- Outlet Port
  {ccabd20a-e6bf-4314-ba09-b1ef4ea65bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fda04df-1952-4ffa-a0fc-36d277ebca26}, !- Handle
  {06eb4520-38cc-4489-853f-097c9fce673a}, !- Name
  {bee5df48-03d2-4622-9b53-d8137e7c7fb9}, !- Source Object
  3,                                      !- Outlet Port
  {b460f4e4-c484-4c06-b5cd-b6265b5c5cf5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e57c8b76-f17f-4de4-9b80-255a3bd7b063}, !- Handle
  {b460f4e4-c484-4c06-b5cd-b6265b5c5cf5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7434c823-98af-4bfa-a374-e8d327f60c34}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {59679935-943d-4a0c-8d84-4591936c6507}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {348bbe64-b415-4350-83a0-878f4e5dd01c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {348bbe64-b415-4350-83a0-878f4e5dd01c}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f59065b9-066d-46e4-be42-4adce34f17c0}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {59679935-943d-4a0c-8d84-4591936c6507}, !- Schedule Name
  {80b219a1-98ae-4936-bb1d-45039904bfd1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {86f0dd5e-ed9f-4035-9616-7f60739cc177}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {f7f2ee34-00a8-4bfa-889b-7ec2489116ea}, !- Inlet Node Name
  {f215811d-76b3-4788-8670-e5fbe059508f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0f309e7e-d56e-4ebc-b17f-8d0e923c40b5}, !- Handle
  Node 32,                                !- Name
  {f215811d-76b3-4788-8670-e5fbe059508f}, !- Inlet Port
  {cca9451c-3467-4571-a1bd-c1d514914c0f}; !- Outlet Port

OS:Connection,
  {f7f2ee34-00a8-4bfa-889b-7ec2489116ea}, !- Handle
  {c1d1c581-5d33-47ea-be67-49c1a323a7d1}, !- Name
  {8131adf9-9c67-4454-9430-b247d546919d}, !- Source Object
  3,                                      !- Outlet Port
  {86f0dd5e-ed9f-4035-9616-7f60739cc177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f215811d-76b3-4788-8670-e5fbe059508f}, !- Handle
  {bd3c5468-d7b2-4028-9ac8-25cc20b6703d}, !- Name
  {86f0dd5e-ed9f-4035-9616-7f60739cc177}, !- Source Object
  3,                                      !- Outlet Port
  {0f309e7e-d56e-4ebc-b17f-8d0e923c40b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca9451c-3467-4571-a1bd-c1d514914c0f}, !- Handle
  {01529463-1951-4df4-ac57-5134e5f6746d}, !- Name
  {0f309e7e-d56e-4ebc-b17f-8d0e923c40b5}, !- Source Object
  3,                                      !- Outlet Port
  {f28a2250-7bcf-4fe0-aef1-7ac1e4cff6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {f62b378e-9357-44df-a293-4ac220494e81}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {0acef2dd-0ed1-4d48-af97-9c5c837d119e}, !- Boiler Water Inlet Node Name
  {aa3be796-d9f4-4405-8859-4fed799f2557}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {8e342946-cec2-4fc4-90a1-40bd3d98dbc4}, !- Handle
  Node 33,                                !- Name
  {aa3be796-d9f4-4405-8859-4fed799f2557}, !- Inlet Port
  {858f4b9f-d91a-4216-bc90-402d5adf29c3}; !- Outlet Port

OS:Connection,
  {0acef2dd-0ed1-4d48-af97-9c5c837d119e}, !- Handle
  {08de9acc-a50f-47c8-809e-b0963efbfb24}, !- Name
  {c0454b62-5f89-41ce-93a4-d75c74830a3a}, !- Source Object
  3,                                      !- Outlet Port
  {f62b378e-9357-44df-a293-4ac220494e81}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {aa3be796-d9f4-4405-8859-4fed799f2557}, !- Handle
  {2682c1b7-030b-45a5-a482-9faba29a01bf}, !- Name
  {f62b378e-9357-44df-a293-4ac220494e81}, !- Source Object
  13,                                     !- Outlet Port
  {8e342946-cec2-4fc4-90a1-40bd3d98dbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858f4b9f-d91a-4216-bc90-402d5adf29c3}, !- Handle
  {b6998356-6b98-43aa-8bf8-768ee3549f06}, !- Name
  {8e342946-cec2-4fc4-90a1-40bd3d98dbc4}, !- Source Object
  3,                                      !- Outlet Port
  {1a3dc818-cf96-4360-b1b9-21b7799e1c67}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7658c39c-9801-44fa-b58b-bbae98e16e03}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {75533902-254c-4a69-9eb7-75c2560a51ae}, !- Inlet Node Name
  {285e2f71-77b4-4ff5-b70a-7b324adbf9d5}; !- Outlet Node Name

OS:Node,
  {227ca9e7-e7bf-432e-b4d4-215277ab37e2}, !- Handle
  Node 34,                                !- Name
  {d782946d-de96-4e92-8071-2977382326c0}, !- Inlet Port
  {75533902-254c-4a69-9eb7-75c2560a51ae}; !- Outlet Port

OS:Connection,
  {d782946d-de96-4e92-8071-2977382326c0}, !- Handle
  {abea0001-417f-4d0a-8090-73231a70c884}, !- Name
  {f28a2250-7bcf-4fe0-aef1-7ac1e4cff6b7}, !- Source Object
  4,                                      !- Outlet Port
  {227ca9e7-e7bf-432e-b4d4-215277ab37e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {392266a2-7759-42a6-be91-94ea2cb17d4e}, !- Handle
  Node 35,                                !- Name
  {285e2f71-77b4-4ff5-b70a-7b324adbf9d5}, !- Inlet Port
  {18ef7c4a-20e6-4e2c-9653-7924bcdc3333}; !- Outlet Port

OS:Connection,
  {75533902-254c-4a69-9eb7-75c2560a51ae}, !- Handle
  {a339eb75-7749-4b2a-a874-05999dec5ae8}, !- Name
  {227ca9e7-e7bf-432e-b4d4-215277ab37e2}, !- Source Object
  3,                                      !- Outlet Port
  {7658c39c-9801-44fa-b58b-bbae98e16e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285e2f71-77b4-4ff5-b70a-7b324adbf9d5}, !- Handle
  {2475d35b-8b26-4bf8-92bd-5f5437d3bd1a}, !- Name
  {7658c39c-9801-44fa-b58b-bbae98e16e03}, !- Source Object
  3,                                      !- Outlet Port
  {392266a2-7759-42a6-be91-94ea2cb17d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ef7c4a-20e6-4e2c-9653-7924bcdc3333}, !- Handle
  {44e673e2-a00b-4c37-be95-954d94d69398}, !- Name
  {392266a2-7759-42a6-be91-94ea2cb17d4e}, !- Source Object
  3,                                      !- Outlet Port
  {1a3dc818-cf96-4360-b1b9-21b7799e1c67}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fb6d3c2a-5d6c-4102-a979-d51c8c9a76e9}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {bef2f14e-cf66-4b54-b02a-7b85b94b4c68}, !- Inlet Node Name
  {89a44226-66f9-4aa0-ba33-d4fdaa376b06}; !- Outlet Node Name

OS:Node,
  {49867e6b-01c7-4a52-be72-877c8343e1d7}, !- Handle
  Node 36,                                !- Name
  {89a44226-66f9-4aa0-ba33-d4fdaa376b06}, !- Inlet Port
  {4bf9f624-d7ae-463d-b100-83154882f506}; !- Outlet Port

OS:Connection,
  {bef2f14e-cf66-4b54-b02a-7b85b94b4c68}, !- Handle
  {bf993d81-2c82-4de0-929a-27c7bea69b0b}, !- Name
  {ccabd20a-e6bf-4314-ba09-b1ef4ea65bf5}, !- Source Object
  3,                                      !- Outlet Port
  {fb6d3c2a-5d6c-4102-a979-d51c8c9a76e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a44226-66f9-4aa0-ba33-d4fdaa376b06}, !- Handle
  {40ce93ed-3c13-4478-9176-32483e3a37fd}, !- Name
  {fb6d3c2a-5d6c-4102-a979-d51c8c9a76e9}, !- Source Object
  3,                                      !- Outlet Port
  {49867e6b-01c7-4a52-be72-877c8343e1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf9f624-d7ae-463d-b100-83154882f506}, !- Handle
  {8b6550ee-08e2-47ac-9e52-af32ace264bf}, !- Name
  {49867e6b-01c7-4a52-be72-877c8343e1d7}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {be8dbc98-e391-4077-8844-2202edcecb64}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {a3869136-9a30-4f04-ac42-a9229a88d5f4}, !- Inlet Node Name
  {8cb145ef-6bbb-4936-bd07-ac8485a4b288}; !- Outlet Node Name

OS:Node,
  {dcbcbdd4-904a-448d-8288-cc17e9bf8354}, !- Handle
  Node 37,                                !- Name
  {ada93f39-cb4c-4cd2-b235-30a877297b70}, !- Inlet Port
  {a3869136-9a30-4f04-ac42-a9229a88d5f4}; !- Outlet Port

OS:Connection,
  {ada93f39-cb4c-4cd2-b235-30a877297b70}, !- Handle
  {0947e990-722f-4596-86fa-31c1fc1601fc}, !- Name
  {1a3dc818-cf96-4360-b1b9-21b7799e1c67}, !- Source Object
  2,                                      !- Outlet Port
  {dcbcbdd4-904a-448d-8288-cc17e9bf8354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3869136-9a30-4f04-ac42-a9229a88d5f4}, !- Handle
  {d6cef5b3-ae9b-4dde-82bb-e516b2e09d7d}, !- Name
  {dcbcbdd4-904a-448d-8288-cc17e9bf8354}, !- Source Object
  3,                                      !- Outlet Port
  {be8dbc98-e391-4077-8844-2202edcecb64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb145ef-6bbb-4936-bd07-ac8485a4b288}, !- Handle
  {8e0bf16d-2383-4424-aae8-4157731d52f4}, !- Name
  {be8dbc98-e391-4077-8844-2202edcecb64}, !- Source Object
  3,                                      !- Outlet Port
  {80b219a1-98ae-4936-bb1d-45039904bfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {205805af-1802-4430-8265-05ee2eaf6470}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {b577a6d5-31ff-479e-ac74-ca1113c4f113}, !- Inlet Node Name
  {8550fd6c-c4e0-43fe-ae85-dbd7f305fd01}; !- Outlet Node Name

OS:Node,
  {459027a3-6562-4902-bc05-3100513ae95d}, !- Handle
  Node 38,                                !- Name
  {8550fd6c-c4e0-43fe-ae85-dbd7f305fd01}, !- Inlet Port
  {b69e3517-8f10-4d10-b5b3-aeef0c6de93d}; !- Outlet Port

OS:Connection,
  {b577a6d5-31ff-479e-ac74-ca1113c4f113}, !- Handle
  {1c672361-c860-4b7a-824d-32ac1d5c738a}, !- Name
  {7c4dc6b4-dde1-4845-bc6f-c8e036cd1fed}, !- Source Object
  3,                                      !- Outlet Port
  {205805af-1802-4430-8265-05ee2eaf6470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8550fd6c-c4e0-43fe-ae85-dbd7f305fd01}, !- Handle
  {0ab295d9-d274-4e97-a236-1478b0f1e488}, !- Name
  {205805af-1802-4430-8265-05ee2eaf6470}, !- Source Object
  3,                                      !- Outlet Port
  {459027a3-6562-4902-bc05-3100513ae95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69e3517-8f10-4d10-b5b3-aeef0c6de93d}, !- Handle
  {e5e8cee6-ae4c-47eb-b3d2-7163d3687bbf}, !- Name
  {459027a3-6562-4902-bc05-3100513ae95d}, !- Source Object
  3,                                      !- Outlet Port
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84da4335-ee4f-4ecb-8ce4-d0e758ab25c5}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {7d7ec5ee-f1c7-40b1-acec-31eca1cb3e12}, !- Inlet Node Name
  {413855db-5944-4fd0-bb36-86d16a1a1c29}; !- Outlet Node Name

OS:Node,
  {619f6d69-77fb-4150-bf8c-06eedba4af4a}, !- Handle
  Node 39,                                !- Name
  {e493dc54-c3ce-4401-ad35-ed42d617080d}, !- Inlet Port
  {7d7ec5ee-f1c7-40b1-acec-31eca1cb3e12}; !- Outlet Port

OS:Connection,
  {e493dc54-c3ce-4401-ad35-ed42d617080d}, !- Handle
  {e412b16d-fff2-4c00-a2c4-039c2017f6f8}, !- Name
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Source Object
  2,                                      !- Outlet Port
  {619f6d69-77fb-4150-bf8c-06eedba4af4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7ec5ee-f1c7-40b1-acec-31eca1cb3e12}, !- Handle
  {7b46add8-fbe2-480d-8885-6766fb67cace}, !- Name
  {619f6d69-77fb-4150-bf8c-06eedba4af4a}, !- Source Object
  3,                                      !- Outlet Port
  {84da4335-ee4f-4ecb-8ce4-d0e758ab25c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413855db-5944-4fd0-bb36-86d16a1a1c29}, !- Handle
  {f3982554-87bc-4620-93ff-1d957fae993c}, !- Name
  {84da4335-ee4f-4ecb-8ce4-d0e758ab25c5}, !- Source Object
  3,                                      !- Outlet Port
  {bee5df48-03d2-4622-9b53-d8137e7c7fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {25a206ac-9579-4bc6-a3d8-12b2d536da2c}, !- Handle
  PVAV_POD_1,                             !- Name
  ,                                       !- Controller List Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule
  {3e79b2a4-9404-4fcd-b255-bf57ec5d8348}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04663c88-c708-4867-9761-931c5f7bd55e}, !- Supply Side Inlet Node Name
  {ed15c596-cd12-490a-89f8-de1950358c47}, !- Demand Side Outlet Node Name
  {7d062ad0-1bef-4800-aecf-077160bdf848}, !- Demand Side Inlet Node A
  {98380088-98ec-46ac-9407-ab798c1ab379}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Demand Mixer Name
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a41fbc6-34a9-4289-8124-e66682693079}, !- Handle
  Node 40,                                !- Name
  {04663c88-c708-4867-9761-931c5f7bd55e}, !- Inlet Port
  {8bb58867-2c79-4f23-b5ff-dedeef044f83}; !- Outlet Port

OS:Node,
  {698e5124-b90e-456f-851c-eaba43d1bd49}, !- Handle
  Node 41,                                !- Name
  {8ee4d6bf-4566-4992-b828-67562d32322d}, !- Inlet Port
  {98380088-98ec-46ac-9407-ab798c1ab379}; !- Outlet Port

OS:Connection,
  {04663c88-c708-4867-9761-931c5f7bd55e}, !- Handle
  {42c7bfe5-138d-4f26-b757-e038c406920e}, !- Name
  {25a206ac-9579-4bc6-a3d8-12b2d536da2c}, !- Source Object
  8,                                      !- Outlet Port
  {2a41fbc6-34a9-4289-8124-e66682693079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98380088-98ec-46ac-9407-ab798c1ab379}, !- Handle
  {6b86f591-98a1-4fa2-9c79-a3e5bce84535}, !- Name
  {698e5124-b90e-456f-851c-eaba43d1bd49}, !- Source Object
  3,                                      !- Outlet Port
  {25a206ac-9579-4bc6-a3d8-12b2d536da2c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {47d005f8-e781-44dd-a685-53623b1a9be6}, !- Handle
  Node 42,                                !- Name
  {7d062ad0-1bef-4800-aecf-077160bdf848}, !- Inlet Port
  {9931763f-f6ae-4d69-9d75-aa3e2434f420}; !- Outlet Port

OS:Node,
  {7713f3f2-7e39-45ec-911a-d575fa247586}, !- Handle
  Node 43,                                !- Name
  {16f17f36-d99a-482e-b8db-6e07322cfc76}, !- Inlet Port
  {ed15c596-cd12-490a-89f8-de1950358c47}; !- Outlet Port

OS:Node,
  {af808958-bde6-420b-9a82-ec65f96f0c43}, !- Handle
  Node 44,                                !- Name
  {2bdc4221-1b3b-47e2-852f-2c403174b3ef}, !- Inlet Port
  {62bda9c7-bd12-4a98-9042-1c5cdf293af8}; !- Outlet Port

OS:Connection,
  {7d062ad0-1bef-4800-aecf-077160bdf848}, !- Handle
  {4e4d133d-89f9-48ab-8e1f-eef2d0c11417}, !- Name
  {25a206ac-9579-4bc6-a3d8-12b2d536da2c}, !- Source Object
  10,                                     !- Outlet Port
  {47d005f8-e781-44dd-a685-53623b1a9be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed15c596-cd12-490a-89f8-de1950358c47}, !- Handle
  {53275cb9-0dbd-4f0d-be06-4481d5a409dd}, !- Name
  {7713f3f2-7e39-45ec-911a-d575fa247586}, !- Source Object
  3,                                      !- Outlet Port
  {25a206ac-9579-4bc6-a3d8-12b2d536da2c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9931763f-f6ae-4d69-9d75-aa3e2434f420}, !- Inlet Node Name
  {10381f0d-c255-4fc1-a1ae-2316af75d255}, !- Outlet Node Name 1
  {c01c0a4b-6c7c-4639-aa2e-754dca88ec1c}, !- Outlet Node Name 2
  {fc12ecb6-292a-4441-8515-c226bfd9bf5e}, !- Outlet Node Name 3
  {65893de0-3f95-4e34-a35b-f65c9704db2e}, !- Outlet Node Name 4
  {89031195-fe34-4c5e-a4cf-65948a001a8a}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {16f17f36-d99a-482e-b8db-6e07322cfc76}, !- Outlet Node Name
  {20eb72ee-c667-4c32-95e5-01177296f128}, !- Inlet Node Name 1
  {69c694dc-7798-4538-b35a-4cc87557620d}, !- Inlet Node Name 2
  {32c0287c-bf1c-46a4-8418-2ba678598bbf}, !- Inlet Node Name 3
  {3936d3ae-bfb2-4fe4-80f7-82abc9f8327b}, !- Inlet Node Name 4
  {2487bea9-6b53-4fa7-b5df-65b05a02a669}; !- Inlet Node Name 5

OS:Connection,
  {9931763f-f6ae-4d69-9d75-aa3e2434f420}, !- Handle
  {c4f2b56d-5bec-44ef-8d48-b12ad8aa76ca}, !- Name
  {47d005f8-e781-44dd-a685-53623b1a9be6}, !- Source Object
  3,                                      !- Outlet Port
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f17f36-d99a-482e-b8db-6e07322cfc76}, !- Handle
  {d4a7ccd8-93bf-42e0-88b4-a287ac99d6df}, !- Name
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Source Object
  2,                                      !- Outlet Port
  {7713f3f2-7e39-45ec-911a-d575fa247586}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d083e65e-506f-4fa8-8b03-b7a21c600c8e}, !- Handle
  {25a206ac-9579-4bc6-a3d8-12b2d536da2c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3e79b2a4-9404-4fcd-b255-bf57ec5d8348}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {1e23842a-4566-41d5-8f4f-cfc7e9dabdd7}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Handle
  SchoolPrimary HVACOperationSchd,        !- Name
  {dbaa6c35-f4a9-49f6-9dee-fcab83b54aed}, !- Schedule Type Limits Name
  {99b7aeb1-ff18-45a6-a7e0-a2571c2cfc07}, !- Default Day Schedule Name
  {64f07ca9-a273-4985-950c-e80d0e0d2829}, !- Summer Design Day Schedule Name
  {a67075ac-5ed8-4ac7-8aaf-292993316370}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99b7aeb1-ff18-45a6-a7e0-a2571c2cfc07}, !- Handle
  SchoolPrimary HVACOperationSchd Default, !- Name
  {dbaa6c35-f4a9-49f6-9dee-fcab83b54aed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61147979-eb8d-4706-a499-22ac6fe77891}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a67075ac-5ed8-4ac7-8aaf-292993316370}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day, !- Name
  {dbaa6c35-f4a9-49f6-9dee-fcab83b54aed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e6349a33-1218-4034-a299-837aed2d44ec}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64f07ca9-a273-4985-950c-e80d0e0d2829}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day, !- Name
  {dbaa6c35-f4a9-49f6-9dee-fcab83b54aed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9537ba09-b0ca-47e9-82c4-09a5fd9b4c04}, !- Handle
  Schedule Rule 81,                       !- Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1f2e9e5-ab55-4fb3-9c92-d6f9d6722636}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1f2e9e5-ab55-4fb3-9c92-d6f9d6722636}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {dbaa6c35-f4a9-49f6-9dee-fcab83b54aed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {8b6668e2-7309-4be6-880b-2ad125b2feee}, !- Default Day Schedule Name
  {d8444cf2-0b28-46d4-9e98-d3b7802b295c}, !- Summer Design Day Schedule Name
  {cbf280f2-64f2-49e1-b762-9b802210e04d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b6668e2-7309-4be6-880b-2ad125b2feee}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d96c599-f030-4292-9800-814bd493c5c6}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbf280f2-64f2-49e1-b762-9b802210e04d}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40e0b577-5522-4e46-a711-27e2a7823a44}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8444cf2-0b28-46d4-9e98-d3b7802b295c}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {edf6333e-a307-4cce-8f01-436b6d4e5d71}, !- Handle
  Schedule Rule 82,                       !- Name
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6f6d0ed-8af7-48c1-b934-9bd11ef98dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6f6d0ed-8af7-48c1-b934-9bd11ef98dd2}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {675948a7-7e16-47f1-b0df-e47d711281f6}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {dab4ac14-6fe2-430d-9f6c-ca58bac2292d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dab4ac14-6fe2-430d-9f6c-ca58bac2292d}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {90b75672-5ca7-4b53-b71b-225e49995ceb}, !- Handle
  PVAV_POD_1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {675948a7-7e16-47f1-b0df-e47d711281f6}, !- Schedule Name
  {698e5124-b90e-456f-851c-eaba43d1bd49}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5c2f2059-7361-461a-af58-39a31e94eb04}, !- Handle
  PVAV_POD_1 Fan,                         !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {14d269cc-5230-4a91-b32f-56235aa41d49}, !- Air Inlet Node Name
  {8ee4d6bf-4566-4992-b828-67562d32322d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {8ee4d6bf-4566-4992-b828-67562d32322d}, !- Handle
  {ffaa8118-4726-45d5-9fb0-1d889094c249}, !- Name
  {5c2f2059-7361-461a-af58-39a31e94eb04}, !- Source Object
  17,                                     !- Outlet Port
  {698e5124-b90e-456f-851c-eaba43d1bd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {26eef859-9f55-47eb-9800-13e88bb0aa0f}, !- Handle
  PVAV_POD_1 Main Htg Coil,               !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e8005c6-64f7-45da-ac37-b26e14c45b15}, !- Water Inlet Node Name
  {1eb2e9ae-0073-43a9-8a63-e6948e054688}, !- Water Outlet Node Name
  {024fe836-522a-45d2-bf72-2d53fb97163b}, !- Air Inlet Node Name
  {671b75c7-5077-4180-a06e-c1621790e8af}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c7c02ca-ab7c-4657-822d-685f6471d779}, !- Handle
  Node 45,                                !- Name
  {b1909a30-d68d-43dd-8156-be71d5b56c13}, !- Inlet Port
  {3e8005c6-64f7-45da-ac37-b26e14c45b15}; !- Outlet Port

OS:Connection,
  {b1909a30-d68d-43dd-8156-be71d5b56c13}, !- Handle
  {9c1f57dc-1fb7-47a8-a52f-c51612eec283}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  4,                                      !- Outlet Port
  {3c7c02ca-ab7c-4657-822d-685f6471d779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c31acda3-7a54-405c-a00c-8f508a3b6bda}, !- Handle
  Node 46,                                !- Name
  {1eb2e9ae-0073-43a9-8a63-e6948e054688}, !- Inlet Port
  {c5c79708-b614-45bc-955f-e9c3aa79fb46}; !- Outlet Port

OS:Connection,
  {3e8005c6-64f7-45da-ac37-b26e14c45b15}, !- Handle
  {c7857e1a-0da1-4d8e-9531-bbdd6ca468f5}, !- Name
  {3c7c02ca-ab7c-4657-822d-685f6471d779}, !- Source Object
  3,                                      !- Outlet Port
  {26eef859-9f55-47eb-9800-13e88bb0aa0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1eb2e9ae-0073-43a9-8a63-e6948e054688}, !- Handle
  {8efd266a-fefb-4d44-bbba-fefb619c129f}, !- Name
  {26eef859-9f55-47eb-9800-13e88bb0aa0f}, !- Source Object
  6,                                      !- Outlet Port
  {c31acda3-7a54-405c-a00c-8f508a3b6bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c79708-b614-45bc-955f-e9c3aa79fb46}, !- Handle
  {99653d0d-73ad-4e5c-a573-982c65ddbdfd}, !- Name
  {c31acda3-7a54-405c-a00c-8f508a3b6bda}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5c6dbc09-5c61-4556-9554-ac4f426b615f}, !- Handle
  Node 47,                                !- Name
  {671b75c7-5077-4180-a06e-c1621790e8af}, !- Inlet Port
  {14d269cc-5230-4a91-b32f-56235aa41d49}; !- Outlet Port

OS:Connection,
  {671b75c7-5077-4180-a06e-c1621790e8af}, !- Handle
  {a8b5b9d4-eb33-4b60-808c-fe0051041e5e}, !- Name
  {26eef859-9f55-47eb-9800-13e88bb0aa0f}, !- Source Object
  8,                                      !- Outlet Port
  {5c6dbc09-5c61-4556-9554-ac4f426b615f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d269cc-5230-4a91-b32f-56235aa41d49}, !- Handle
  {3b7aa9ee-231b-476c-abf4-951597d9335c}, !- Name
  {5c6dbc09-5c61-4556-9554-ac4f426b615f}, !- Source Object
  3,                                      !- Outlet Port
  {5c2f2059-7361-461a-af58-39a31e94eb04}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {335737c2-a269-4fc4-b962-43afdd64d58d}, !- Handle
  PVAV_POD_1 Main Htg Coil Controller,    !- Name
  {26eef859-9f55-47eb-9800-13e88bb0aa0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {025501c9-c6d1-4751-aee3-3094a7b550cc}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil,            !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {b3d3ef02-e1b5-4a20-b960-241978ce5185}, !- Air Inlet Node Name
  {270a5afb-8bee-40e5-a25b-f37102dfd233}, !- Air Outlet Node Name
  {ea3f3d5f-865b-4bf7-b0d4-6c5531c55f52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ce2d1941-5d90-437b-a985-475532bceb09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e6ca73ca-8a38-4b2d-97e8-56e5ccd31f60}, !- Energy Input Ratio Function of Temperature Curve Name
  {f04f8514-9c96-428e-8bb5-c9f3b748f2c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f8682c09-e9d8-4f0c-9e0b-5ecd15047e70}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {743c85f6-9030-429f-949e-eae8d3aa9d44}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {79b76ea8-e2f5-42a6-80bf-c799edafab90}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ea3f3d5f-865b-4bf7-b0d4-6c5531c55f52}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce2d1941-5d90-437b-a985-475532bceb09}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6ca73ca-8a38-4b2d-97e8-56e5ccd31f60}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f04f8514-9c96-428e-8bb5-c9f3b748f2c5}, !- Handle
