  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {f8682c09-e9d8-4f0c-9e0b-5ecd15047e70}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {743c85f6-9030-429f-949e-eae8d3aa9d44}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {79b76ea8-e2f5-42a6-80bf-c799edafab90}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {b2d83041-29f8-4bdf-ab62-315384eb6453}, !- Handle
  Node 48,                                !- Name
  {270a5afb-8bee-40e5-a25b-f37102dfd233}, !- Inlet Port
  {024fe836-522a-45d2-bf72-2d53fb97163b}; !- Outlet Port

OS:Connection,
  {270a5afb-8bee-40e5-a25b-f37102dfd233}, !- Handle
  {64d0ccdf-9f74-43b5-9bea-2d7e1e0141af}, !- Name
  {025501c9-c6d1-4751-aee3-3094a7b550cc}, !- Source Object
  8,                                      !- Outlet Port
  {b2d83041-29f8-4bdf-ab62-315384eb6453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024fe836-522a-45d2-bf72-2d53fb97163b}, !- Handle
  {c5ae98cd-7c71-4325-9664-1949a5aa4af3}, !- Name
  {b2d83041-29f8-4bdf-ab62-315384eb6453}, !- Source Object
  3,                                      !- Outlet Port
  {26eef859-9f55-47eb-9800-13e88bb0aa0f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a05dddfd-16b8-4268-a45a-90959a1ce228}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {684fefa6-0216-480b-b002-b67a5f6dd665}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {684fefa6-0216-480b-b002-b67a5f6dd665}, !- Handle
  PVAV_POD_1 Ventilation Controller,      !- Name
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e378199d-a93d-43aa-94f1-3e0633b9b35e}, !- Handle
  PVAV_POD_1 OA System,                   !- Name
  {a05dddfd-16b8-4268-a45a-90959a1ce228}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {068a39dd-dd8b-4b22-9bab-ea0038963121}, !- Mixed Air Node Name
  {f546200a-1318-4979-957b-fa51eb482a80}, !- Outdoor Air Stream Node Name
  {92b4b4c9-d27f-423b-84e4-e6248c7b6ed5}, !- Relief Air Stream Node Name
  {8bb58867-2c79-4f23-b5ff-dedeef044f83}; !- Return Air Stream Node Name

OS:Node,
  {11e7cf52-de49-481d-98ee-44277dbd3b96}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {f546200a-1318-4979-957b-fa51eb482a80}; !- Outlet Port

OS:Connection,
  {f546200a-1318-4979-957b-fa51eb482a80}, !- Handle
  {daad5538-0aaf-4930-9d41-30a4ddfbc0bc}, !- Name
  {11e7cf52-de49-481d-98ee-44277dbd3b96}, !- Source Object
  3,                                      !- Outlet Port
  {e378199d-a93d-43aa-94f1-3e0633b9b35e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95b15d8d-cdda-4122-b063-afe2cfe464aa}, !- Handle
  Node 50,                                !- Name
  {92b4b4c9-d27f-423b-84e4-e6248c7b6ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92b4b4c9-d27f-423b-84e4-e6248c7b6ed5}, !- Handle
  {8066cc7d-385f-4dd7-ade7-b4a416cd9a29}, !- Name
  {e378199d-a93d-43aa-94f1-3e0633b9b35e}, !- Source Object
  7,                                      !- Outlet Port
  {95b15d8d-cdda-4122-b063-afe2cfe464aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e714008-7af1-491e-8c5d-497244702e04}, !- Handle
  Node 51,                                !- Name
  {068a39dd-dd8b-4b22-9bab-ea0038963121}, !- Inlet Port
  {b3d3ef02-e1b5-4a20-b960-241978ce5185}; !- Outlet Port

OS:Connection,
  {8bb58867-2c79-4f23-b5ff-dedeef044f83}, !- Handle
  {f5bd4f1b-e6db-4a72-8330-33ed3387c767}, !- Name
  {2a41fbc6-34a9-4289-8124-e66682693079}, !- Source Object
  3,                                      !- Outlet Port
  {e378199d-a93d-43aa-94f1-3e0633b9b35e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {068a39dd-dd8b-4b22-9bab-ea0038963121}, !- Handle
  {de3bf728-2ef8-4b97-b879-7759eb308f0a}, !- Name
  {e378199d-a93d-43aa-94f1-3e0633b9b35e}, !- Source Object
  5,                                      !- Outlet Port
  {3e714008-7af1-491e-8c5d-497244702e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d3ef02-e1b5-4a20-b960-241978ce5185}, !- Handle
  {c36f802e-c195-4389-92c6-9be7333afe49}, !- Name
  {3e714008-7af1-491e-8c5d-497244702e04}, !- Source Object
  3,                                      !- Outlet Port
  {025501c9-c6d1-4751-aee3-3094a7b550cc}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1e23842a-4566-41d5-8f4f-cfc7e9dabdd7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cf69b1e5-0c89-4b78-bf70-b01729aa0c4e}, !- Control Zone or Zone List Name
  {2d451656-89ad-40b6-9d97-4202dae7a178}, !- Cooling Control Zone or Zone List Name
  {3a0809f0-a20a-449e-a573-11707a977b9c}, !- Heating Control Zone or Zone List Name
  {9bdc5200-de5b-4cc1-acf9-2e6bde11d78c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cf69b1e5-0c89-4b78-bf70-b01729aa0c4e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2d451656-89ad-40b6-9d97-4202dae7a178}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3a0809f0-a20a-449e-a573-11707a977b9c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9bdc5200-de5b-4cc1-acf9-2e6bde11d78c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {08358f79-e692-4469-ab35-0f0c5889197e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cd5ca363-1e16-428d-ab5d-382d7114d143}, !- Water Inlet Node Name
  {a667ea90-c8d6-4608-824c-3e4209e9e8c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28bbdb34-13b2-4a0c-9caa-ed81b27fec9d}, !- Handle
  Node 52,                                !- Name
  {e22720d2-fe76-44cf-8358-57391240c1dc}, !- Inlet Port
  {cd5ca363-1e16-428d-ab5d-382d7114d143}; !- Outlet Port

OS:Connection,
  {e22720d2-fe76-44cf-8358-57391240c1dc}, !- Handle
  {726d2d91-183e-417c-af32-70b6e579625c}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  5,                                      !- Outlet Port
  {28bbdb34-13b2-4a0c-9caa-ed81b27fec9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72a5f076-2e59-4d43-a439-44ae3af780ce}, !- Handle
  Node 53,                                !- Name
  {a667ea90-c8d6-4608-824c-3e4209e9e8c0}, !- Inlet Port
  {fdb16b38-754d-4740-9481-7785c984b415}; !- Outlet Port

OS:Connection,
  {cd5ca363-1e16-428d-ab5d-382d7114d143}, !- Handle
  {fbdf0d88-a381-4efe-9c04-7cbd3ec1820e}, !- Name
  {28bbdb34-13b2-4a0c-9caa-ed81b27fec9d}, !- Source Object
  3,                                      !- Outlet Port
  {08358f79-e692-4469-ab35-0f0c5889197e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a667ea90-c8d6-4608-824c-3e4209e9e8c0}, !- Handle
  {bf731246-9631-4ec6-8f3c-ffe707fd77fb}, !- Name
  {08358f79-e692-4469-ab35-0f0c5889197e}, !- Source Object
  6,                                      !- Outlet Port
  {72a5f076-2e59-4d43-a439-44ae3af780ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb16b38-754d-4740-9481-7785c984b415}, !- Handle
  {4383b412-120f-42e5-a013-1900ae1ea93d}, !- Name
  {72a5f076-2e59-4d43-a439-44ae3af780ce}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {32179f50-ab08-482e-9589-56ebd0303098}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {08358f79-e692-4469-ab35-0f0c5889197e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe9b3c48-bad8-426d-beb3-9e912a8e77ab}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {b68ce06e-0dab-4ff3-9828-d9f5646ea9aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08358f79-e692-4469-ab35-0f0c5889197e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2bdc4221-1b3b-47e2-852f-2c403174b3ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fce5a308-63ee-4391-87f0-0963c88f8810}, !- Handle
  Node 54,                                !- Name
  {671273ba-5454-4881-89e8-61eb60fefb26}, !- Inlet Port
  {20eb72ee-c667-4c32-95e5-01177296f128}; !- Outlet Port

OS:Connection,
  {62bda9c7-bd12-4a98-9042-1c5cdf293af8}, !- Handle
  {f6418d8e-3d63-40c2-bcc0-f93f3d57122b}, !- Name
  {af808958-bde6-420b-9a82-ec65f96f0c43}, !- Source Object
  3,                                      !- Outlet Port
  {ef63dd9c-073c-41eb-ac6d-9067d4198def}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {671273ba-5454-4881-89e8-61eb60fefb26}, !- Handle
  {a42b6f62-7d79-47da-90f9-0827270f907f}, !- Name
  {f25bc6fd-3363-41c0-b2b3-331c87475276}, !- Source Object
  3,                                      !- Outlet Port
  {fce5a308-63ee-4391-87f0-0963c88f8810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20eb72ee-c667-4c32-95e5-01177296f128}, !- Handle
  {c6e2e72e-1585-4fe6-80f9-1905ab7d7666}, !- Name
  {fce5a308-63ee-4391-87f0-0963c88f8810}, !- Source Object
  3,                                      !- Outlet Port
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {332e3467-cc13-46b3-9031-ba22fda3d8c4}, !- Handle
  Node 55,                                !- Name
  {10381f0d-c255-4fc1-a1ae-2316af75d255}, !- Inlet Port
  {b68ce06e-0dab-4ff3-9828-d9f5646ea9aa}; !- Outlet Port

OS:Connection,
  {10381f0d-c255-4fc1-a1ae-2316af75d255}, !- Handle
  {3ad50cff-09f7-4032-a7bd-c8d7fff764a8}, !- Name
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Source Object
  3,                                      !- Outlet Port
  {332e3467-cc13-46b3-9031-ba22fda3d8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68ce06e-0dab-4ff3-9828-d9f5646ea9aa}, !- Handle
  {7c3b1029-bf9c-4338-9c66-a169a21bdec4}, !- Name
  {332e3467-cc13-46b3-9031-ba22fda3d8c4}, !- Source Object
  3,                                      !- Outlet Port
  {fe9b3c48-bad8-426d-beb3-9e912a8e77ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bdc4221-1b3b-47e2-852f-2c403174b3ef}, !- Handle
  {dfaacd29-becf-4b6f-be34-9ba73bd9654a}, !- Name
  {fe9b3c48-bad8-426d-beb3-9e912a8e77ab}, !- Source Object
  12,                                     !- Outlet Port
  {af808958-bde6-420b-9a82-ec65f96f0c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {18d239ec-bd2d-4c49-817c-5b12bc38d730}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45fc7c9d-2569-433c-895e-c10353d340de}, !- Water Inlet Node Name
  {20001eb0-84ef-495a-a178-17a5d27239e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {785fbb7d-3b95-4fea-b686-d01235511d76}, !- Handle
  Node 56,                                !- Name
  {99e8d48e-c40d-48fe-bd44-81034933871b}, !- Inlet Port
  {45fc7c9d-2569-433c-895e-c10353d340de}; !- Outlet Port

OS:Connection,
  {99e8d48e-c40d-48fe-bd44-81034933871b}, !- Handle
  {704a3716-7d09-4aeb-a634-264da46ac3da}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  6,                                      !- Outlet Port
  {785fbb7d-3b95-4fea-b686-d01235511d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d79dd9f3-d324-4339-8476-51b19344895c}, !- Handle
  Node 57,                                !- Name
  {20001eb0-84ef-495a-a178-17a5d27239e1}, !- Inlet Port
  {4251a752-9163-4840-a521-e074e34e9dc4}; !- Outlet Port

OS:Connection,
  {45fc7c9d-2569-433c-895e-c10353d340de}, !- Handle
  {a591f1ce-61e9-46ce-8fd4-5d92321758de}, !- Name
  {785fbb7d-3b95-4fea-b686-d01235511d76}, !- Source Object
  3,                                      !- Outlet Port
  {18d239ec-bd2d-4c49-817c-5b12bc38d730}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20001eb0-84ef-495a-a178-17a5d27239e1}, !- Handle
  {fbcd7ab6-47dc-42d9-b4b4-7a04200962e2}, !- Name
  {18d239ec-bd2d-4c49-817c-5b12bc38d730}, !- Source Object
  6,                                      !- Outlet Port
  {d79dd9f3-d324-4339-8476-51b19344895c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4251a752-9163-4840-a521-e074e34e9dc4}, !- Handle
  {483d97c8-696d-4568-aaec-52a06821ab05}, !- Name
  {d79dd9f3-d324-4339-8476-51b19344895c}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68bac9f9-f9a3-4820-a1a4-097cd1f7db14}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {18d239ec-bd2d-4c49-817c-5b12bc38d730}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2bebd5a-298f-4180-9dfc-77276e728559}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {56789069-b656-4e6d-950e-de94b3ea6fdd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18d239ec-bd2d-4c49-817c-5b12bc38d730}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f4f7e4d-9bce-4e9d-b37c-59675a5fc128}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ddfb6af-6846-497d-ae9a-d5e798109095}, !- Handle
  Node 58,                                !- Name
  {7f4f7e4d-9bce-4e9d-b37c-59675a5fc128}, !- Inlet Port
  {4deccf98-41d0-4af0-8dcb-53374e3957fd}; !- Outlet Port

OS:Node,
  {4bf7fb95-4fd9-4616-913c-12c5ff9fbf45}, !- Handle
  Node 59,                                !- Name
  {fc52d333-7683-4795-a69b-853f2b1353fe}, !- Inlet Port
  {69c694dc-7798-4538-b35a-4cc87557620d}; !- Outlet Port

OS:Connection,
  {4deccf98-41d0-4af0-8dcb-53374e3957fd}, !- Handle
  {430526e4-dc4d-4e3c-8f6a-7b35ced3d526}, !- Name
  {5ddfb6af-6846-497d-ae9a-d5e798109095}, !- Source Object
  3,                                      !- Outlet Port
  {0f4660e7-3e0c-45d2-9647-cd8c8c3540c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc52d333-7683-4795-a69b-853f2b1353fe}, !- Handle
  {fd85f5c2-751f-4255-8f02-cd0016878408}, !- Name
  {b07c82a9-0def-41c4-b4ad-8e58927574fd}, !- Source Object
  3,                                      !- Outlet Port
  {4bf7fb95-4fd9-4616-913c-12c5ff9fbf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c694dc-7798-4538-b35a-4cc87557620d}, !- Handle
  {41e52bcd-60a7-413b-8e73-007a98c7a303}, !- Name
  {4bf7fb95-4fd9-4616-913c-12c5ff9fbf45}, !- Source Object
  3,                                      !- Outlet Port
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {70895088-f826-45e1-8733-d480a92f0ecf}, !- Handle
  Node 60,                                !- Name
  {c01c0a4b-6c7c-4639-aa2e-754dca88ec1c}, !- Inlet Port
  {56789069-b656-4e6d-950e-de94b3ea6fdd}; !- Outlet Port

OS:Connection,
  {c01c0a4b-6c7c-4639-aa2e-754dca88ec1c}, !- Handle
  {af82d13b-e303-4891-b33f-b8ae2d74f3ee}, !- Name
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Source Object
  4,                                      !- Outlet Port
  {70895088-f826-45e1-8733-d480a92f0ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56789069-b656-4e6d-950e-de94b3ea6fdd}, !- Handle
  {c8aa6806-e5cf-4667-8a2d-d185213cdd8a}, !- Name
  {70895088-f826-45e1-8733-d480a92f0ecf}, !- Source Object
  3,                                      !- Outlet Port
  {a2bebd5a-298f-4180-9dfc-77276e728559}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f4f7e4d-9bce-4e9d-b37c-59675a5fc128}, !- Handle
  {ff1b0688-5408-4db0-836c-781befeb4c11}, !- Name
  {a2bebd5a-298f-4180-9dfc-77276e728559}, !- Source Object
  12,                                     !- Outlet Port
  {5ddfb6af-6846-497d-ae9a-d5e798109095}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {78ad6210-8658-4608-9917-ba66df90b5f6}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a88a0ce-ff55-4b66-b529-b6555955d488}, !- Water Inlet Node Name
  {9f2fc934-e944-45b5-a48c-4738e8da5a25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f3490471-88f4-42bb-9bfb-d542b03902d6}, !- Handle
  Node 61,                                !- Name
  {1f93e75d-a749-4ead-b33d-19496b82c364}, !- Inlet Port
  {3a88a0ce-ff55-4b66-b529-b6555955d488}; !- Outlet Port

OS:Connection,
  {1f93e75d-a749-4ead-b33d-19496b82c364}, !- Handle
  {c896e782-f4ea-44df-9b1a-5550da89b611}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  7,                                      !- Outlet Port
  {f3490471-88f4-42bb-9bfb-d542b03902d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d5e0881-85cc-40c7-b039-c321a84acc41}, !- Handle
  Node 62,                                !- Name
  {9f2fc934-e944-45b5-a48c-4738e8da5a25}, !- Inlet Port
  {a40e27e5-9e0e-47b6-bb0a-5cba47d7e86b}; !- Outlet Port

OS:Connection,
  {3a88a0ce-ff55-4b66-b529-b6555955d488}, !- Handle
  {49dd0bb8-0a41-4f85-bd50-b09cf7794fc9}, !- Name
  {f3490471-88f4-42bb-9bfb-d542b03902d6}, !- Source Object
  3,                                      !- Outlet Port
  {78ad6210-8658-4608-9917-ba66df90b5f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f2fc934-e944-45b5-a48c-4738e8da5a25}, !- Handle
  {06b6b8dc-d6a5-4295-a604-e41e15b90426}, !- Name
  {78ad6210-8658-4608-9917-ba66df90b5f6}, !- Source Object
  6,                                      !- Outlet Port
  {9d5e0881-85cc-40c7-b039-c321a84acc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40e27e5-9e0e-47b6-bb0a-5cba47d7e86b}, !- Handle
  {104830a9-54bf-498c-8718-5adec7341123}, !- Name
  {9d5e0881-85cc-40c7-b039-c321a84acc41}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dcff8c77-2aee-499f-a7c6-737d6d80b8ff}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {78ad6210-8658-4608-9917-ba66df90b5f6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {beeb6d61-f1a7-4ac0-9e81-f68c748498ef}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {33e77e95-a47a-44d2-8e7a-0e033dbf34f5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {78ad6210-8658-4608-9917-ba66df90b5f6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ca01b83-3cda-4033-8868-d23bcfd11315}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe2f93c7-60ac-4442-b5da-00564d5d27d2}, !- Handle
  Node 63,                                !- Name
  {9ca01b83-3cda-4033-8868-d23bcfd11315}, !- Inlet Port
  {4f838c60-698d-49ac-84a8-de8b1ef4b15f}; !- Outlet Port

OS:Node,
  {822a70c0-eb56-4ff0-bc37-c0ac2543925a}, !- Handle
  Node 64,                                !- Name
  {2bd25005-8436-4ba3-90c9-332f073d4710}, !- Inlet Port
  {32c0287c-bf1c-46a4-8418-2ba678598bbf}; !- Outlet Port

OS:Connection,
  {4f838c60-698d-49ac-84a8-de8b1ef4b15f}, !- Handle
  {5f4baabf-5e18-4d60-86b0-97e4d4615bb8}, !- Name
  {fe2f93c7-60ac-4442-b5da-00564d5d27d2}, !- Source Object
  3,                                      !- Outlet Port
  {be798e00-238c-4fd4-8811-9ad92f03db7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bd25005-8436-4ba3-90c9-332f073d4710}, !- Handle
  {00ef3001-d61e-4a48-be9d-cc95dcd87a95}, !- Name
  {9f47e497-6bca-4280-b5d7-8c0b0070c026}, !- Source Object
  3,                                      !- Outlet Port
  {822a70c0-eb56-4ff0-bc37-c0ac2543925a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c0287c-bf1c-46a4-8418-2ba678598bbf}, !- Handle
  {a027cde3-6461-4a41-8f76-c5ff9c81df68}, !- Name
  {822a70c0-eb56-4ff0-bc37-c0ac2543925a}, !- Source Object
  3,                                      !- Outlet Port
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bd24fdff-282e-4094-8f54-1e26d438f4a9}, !- Handle
  Node 65,                                !- Name
  {fc12ecb6-292a-4441-8515-c226bfd9bf5e}, !- Inlet Port
  {33e77e95-a47a-44d2-8e7a-0e033dbf34f5}; !- Outlet Port

OS:Connection,
  {fc12ecb6-292a-4441-8515-c226bfd9bf5e}, !- Handle
  {9ebad340-47da-4b58-97a9-10d4f497c747}, !- Name
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Source Object
  5,                                      !- Outlet Port
  {bd24fdff-282e-4094-8f54-1e26d438f4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e77e95-a47a-44d2-8e7a-0e033dbf34f5}, !- Handle
  {a902761b-38d1-4fce-b1b5-efbadd720556}, !- Name
  {bd24fdff-282e-4094-8f54-1e26d438f4a9}, !- Source Object
  3,                                      !- Outlet Port
  {beeb6d61-f1a7-4ac0-9e81-f68c748498ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ca01b83-3cda-4033-8868-d23bcfd11315}, !- Handle
  {9704c3f7-35de-47e2-8ab1-7be1723a3e66}, !- Name
  {beeb6d61-f1a7-4ac0-9e81-f68c748498ef}, !- Source Object
  12,                                     !- Outlet Port
  {fe2f93c7-60ac-4442-b5da-00564d5d27d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e81d8c00-395a-4276-8aa8-4ee661af3dd1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96c05b22-d8b6-4af8-a338-d87cc9255978}, !- Water Inlet Node Name
  {db437ffd-ddac-4d22-afec-0f8c5d5a2cd1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db59ecac-0ab6-4160-86ce-66e9c0c83f29}, !- Handle
  Node 66,                                !- Name
  {c4af647f-b708-479b-956c-34e5bc40c73e}, !- Inlet Port
  {96c05b22-d8b6-4af8-a338-d87cc9255978}; !- Outlet Port

OS:Connection,
  {c4af647f-b708-479b-956c-34e5bc40c73e}, !- Handle
  {27b718bc-2155-4383-8300-adaa29bd49d6}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  8,                                      !- Outlet Port
  {db59ecac-0ab6-4160-86ce-66e9c0c83f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3920b3b7-8018-49ee-bd4a-213bd420a6a9}, !- Handle
  Node 67,                                !- Name
  {db437ffd-ddac-4d22-afec-0f8c5d5a2cd1}, !- Inlet Port
  {e0d0b8c1-cb01-442f-9536-037e4245755a}; !- Outlet Port

OS:Connection,
  {96c05b22-d8b6-4af8-a338-d87cc9255978}, !- Handle
  {96693e0e-291d-4e79-b40b-921e8728aa8e}, !- Name
  {db59ecac-0ab6-4160-86ce-66e9c0c83f29}, !- Source Object
  3,                                      !- Outlet Port
  {e81d8c00-395a-4276-8aa8-4ee661af3dd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db437ffd-ddac-4d22-afec-0f8c5d5a2cd1}, !- Handle
  {12e74204-54f6-4d83-aabf-5977858cc8ef}, !- Name
  {e81d8c00-395a-4276-8aa8-4ee661af3dd1}, !- Source Object
  6,                                      !- Outlet Port
  {3920b3b7-8018-49ee-bd4a-213bd420a6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d0b8c1-cb01-442f-9536-037e4245755a}, !- Handle
  {da425f12-8084-430c-a436-0666545e58df}, !- Name
  {3920b3b7-8018-49ee-bd4a-213bd420a6a9}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9b0aea36-16fb-4fcb-8b8c-d5042f7e528b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {e81d8c00-395a-4276-8aa8-4ee661af3dd1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5965db82-1f95-4896-a7c5-835fec9dd8e5}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {987ea8fa-b5ca-4fff-ab16-fc962b27273f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e81d8c00-395a-4276-8aa8-4ee661af3dd1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {768c1c61-f9d1-4b64-8a1b-5d953827ae4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {68f5dc5a-45e5-49ad-9ea8-2f7c52307c47}, !- Handle
  Node 68,                                !- Name
  {768c1c61-f9d1-4b64-8a1b-5d953827ae4a}, !- Inlet Port
  {47de94e3-1135-4aea-9563-0382abe7adfd}; !- Outlet Port

OS:Node,
  {84c161f9-aba1-4b8d-a600-b488029816f4}, !- Handle
  Node 69,                                !- Name
  {d28646ad-2483-4ea4-b0a5-bfb37fb4bc3e}, !- Inlet Port
  {3936d3ae-bfb2-4fe4-80f7-82abc9f8327b}; !- Outlet Port

OS:Connection,
  {47de94e3-1135-4aea-9563-0382abe7adfd}, !- Handle
  {691d9601-aba3-45ef-a7fa-298f01abb315}, !- Name
  {68f5dc5a-45e5-49ad-9ea8-2f7c52307c47}, !- Source Object
  3,                                      !- Outlet Port
  {0b0e96cd-06b8-4cc2-b7d7-30f84ca79b0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d28646ad-2483-4ea4-b0a5-bfb37fb4bc3e}, !- Handle
  {0996cd4e-d8c3-4a04-9805-3b5c6a065798}, !- Name
  {df0497c8-348a-40ab-80c8-467121a3267a}, !- Source Object
  3,                                      !- Outlet Port
  {84c161f9-aba1-4b8d-a600-b488029816f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3936d3ae-bfb2-4fe4-80f7-82abc9f8327b}, !- Handle
  {da7f5a1a-603d-4e72-8372-ed348b619def}, !- Name
  {84c161f9-aba1-4b8d-a600-b488029816f4}, !- Source Object
  3,                                      !- Outlet Port
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ee9f5f5-38ae-4151-a156-721cca276e81}, !- Handle
  Node 70,                                !- Name
  {65893de0-3f95-4e34-a35b-f65c9704db2e}, !- Inlet Port
  {987ea8fa-b5ca-4fff-ab16-fc962b27273f}; !- Outlet Port

OS:Connection,
  {65893de0-3f95-4e34-a35b-f65c9704db2e}, !- Handle
  {c69b6bab-52ca-44f8-8e4d-a8410b46aa28}, !- Name
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Source Object
  6,                                      !- Outlet Port
  {8ee9f5f5-38ae-4151-a156-721cca276e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987ea8fa-b5ca-4fff-ab16-fc962b27273f}, !- Handle
  {ace2c8c0-292c-4b18-95cc-23983b5af882}, !- Name
  {8ee9f5f5-38ae-4151-a156-721cca276e81}, !- Source Object
  3,                                      !- Outlet Port
  {5965db82-1f95-4896-a7c5-835fec9dd8e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {768c1c61-f9d1-4b64-8a1b-5d953827ae4a}, !- Handle
  {d6643993-7278-4bc2-8d4f-e787eb732fa3}, !- Name
  {5965db82-1f95-4896-a7c5-835fec9dd8e5}, !- Source Object
  12,                                     !- Outlet Port
  {68f5dc5a-45e5-49ad-9ea8-2f7c52307c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06086acf-8454-4f6b-a9cc-da2a7e1e2f68}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f5a5920-360c-477c-ba14-d2ac4b94532c}, !- Water Inlet Node Name
  {3682b73d-edb6-41e1-af50-12745a8ff171}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f92245b9-706d-4ff3-a449-38f4b0ebe8c1}, !- Handle
  Node 71,                                !- Name
  {e08d9f47-7e00-436c-95f9-3ee1b0c98c63}, !- Inlet Port
  {8f5a5920-360c-477c-ba14-d2ac4b94532c}; !- Outlet Port

OS:Connection,
  {e08d9f47-7e00-436c-95f9-3ee1b0c98c63}, !- Handle
  {790425f0-4d6b-48b2-935f-d0a8b1a92603}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  9,                                      !- Outlet Port
  {f92245b9-706d-4ff3-a449-38f4b0ebe8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffa52529-8391-41e0-8fb6-cb1d13617aa4}, !- Handle
  Node 72,                                !- Name
  {3682b73d-edb6-41e1-af50-12745a8ff171}, !- Inlet Port
  {faaaeaec-d981-488b-adab-f230c8a6daf3}; !- Outlet Port

OS:Connection,
  {8f5a5920-360c-477c-ba14-d2ac4b94532c}, !- Handle
  {2c219618-13f9-4f62-a63d-850bf88218d4}, !- Name
  {f92245b9-706d-4ff3-a449-38f4b0ebe8c1}, !- Source Object
  3,                                      !- Outlet Port
  {06086acf-8454-4f6b-a9cc-da2a7e1e2f68}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3682b73d-edb6-41e1-af50-12745a8ff171}, !- Handle
  {60ce25eb-5687-4dfb-859a-3eb969048378}, !- Name
  {06086acf-8454-4f6b-a9cc-da2a7e1e2f68}, !- Source Object
  6,                                      !- Outlet Port
  {ffa52529-8391-41e0-8fb6-cb1d13617aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faaaeaec-d981-488b-adab-f230c8a6daf3}, !- Handle
  {8546684d-f62d-4465-bbd7-fe3d813e88d1}, !- Name
  {ffa52529-8391-41e0-8fb6-cb1d13617aa4}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2dcc2578-f84c-4269-875a-b0285c75975b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {06086acf-8454-4f6b-a9cc-da2a7e1e2f68}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5967dd2c-5b8a-4bfb-b964-ff6bf3393848}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {04052fad-0845-49e9-a7a4-d3d7b5fe458b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06086acf-8454-4f6b-a9cc-da2a7e1e2f68}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6cc60a0-3b00-42d8-bc07-8617d4911ecf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30ebffb4-7418-4220-9426-28d44482906c}, !- Handle
  Node 73,                                !- Name
  {c6cc60a0-3b00-42d8-bc07-8617d4911ecf}, !- Inlet Port
  {0f50069a-0733-4468-aaa1-2b968f149fb8}; !- Outlet Port

OS:Node,
  {b09d114f-0110-4018-868b-67a33bd59af3}, !- Handle
  Node 74,                                !- Name
  {75c17e68-86df-4b0a-833e-7dbdb4ba9ff8}, !- Inlet Port
  {2487bea9-6b53-4fa7-b5df-65b05a02a669}; !- Outlet Port

OS:Connection,
  {0f50069a-0733-4468-aaa1-2b968f149fb8}, !- Handle
  {9d0ad33d-f86c-4aaf-884f-cca6d8e28228}, !- Name
  {30ebffb4-7418-4220-9426-28d44482906c}, !- Source Object
  3,                                      !- Outlet Port
  {555dc562-7c09-40a0-944d-f102568df0b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75c17e68-86df-4b0a-833e-7dbdb4ba9ff8}, !- Handle
  {8414bd39-bb6e-416c-8fc4-dd1ddddb120f}, !- Name
  {74697c9f-467f-49a0-a3fc-8d48c6ac91a5}, !- Source Object
  3,                                      !- Outlet Port
  {b09d114f-0110-4018-868b-67a33bd59af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2487bea9-6b53-4fa7-b5df-65b05a02a669}, !- Handle
  {11df922a-e80b-4dab-a8cd-16d5fa8b28c7}, !- Name
  {b09d114f-0110-4018-868b-67a33bd59af3}, !- Source Object
  3,                                      !- Outlet Port
  {e18df3bb-3b5f-4a44-8dcb-4cb7398000b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fc528c27-99d4-489e-9cce-953c2d3c0978}, !- Handle
  Node 75,                                !- Name
  {89031195-fe34-4c5e-a4cf-65948a001a8a}, !- Inlet Port
  {04052fad-0845-49e9-a7a4-d3d7b5fe458b}; !- Outlet Port

OS:Connection,
  {89031195-fe34-4c5e-a4cf-65948a001a8a}, !- Handle
  {469a6502-38af-4f86-9041-c56400dfbbf7}, !- Name
  {c364e3d5-9b99-43e9-9d19-d772aae5911f}, !- Source Object
  7,                                      !- Outlet Port
  {fc528c27-99d4-489e-9cce-953c2d3c0978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04052fad-0845-49e9-a7a4-d3d7b5fe458b}, !- Handle
  {2bcbb070-3a75-4f3b-834b-eeba1b624eae}, !- Name
  {fc528c27-99d4-489e-9cce-953c2d3c0978}, !- Source Object
  3,                                      !- Outlet Port
  {5967dd2c-5b8a-4bfb-b964-ff6bf3393848}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6cc60a0-3b00-42d8-bc07-8617d4911ecf}, !- Handle
  {11f40a9a-8e0f-4540-9332-185cf53e0079}, !- Name
  {5967dd2c-5b8a-4bfb-b964-ff6bf3393848}, !- Source Object
  12,                                     !- Outlet Port
  {30ebffb4-7418-4220-9426-28d44482906c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {126dea14-a9ff-4007-b366-ad7418cc6cf0}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule
  {dfa8c74c-f5ba-4890-b723-0305619b3b03}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1183c677-7452-48ae-a333-11afe4836f60}, !- Supply Side Inlet Node Name
  {dfe6e361-27a1-4639-b6d6-9b5d2b6d2daf}, !- Demand Side Outlet Node Name
  {eee168c7-dcec-449a-8457-641be75564ca}, !- Demand Side Inlet Node A
  {6f738f0a-7949-4635-b7a5-bdd051f8854c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Demand Mixer Name
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41068677-537c-458b-b46a-041b8c5c73c0}, !- Handle
  Node 76,                                !- Name
  {1183c677-7452-48ae-a333-11afe4836f60}, !- Inlet Port
  {8d7b65fe-22fd-4af5-bc88-610100b969e6}; !- Outlet Port

OS:Node,
  {bdfa2317-5534-4795-923d-a6f3c9da452e}, !- Handle
  Node 77,                                !- Name
  {09b69e1e-92be-4d25-b8d1-98894f421d5e}, !- Inlet Port
  {6f738f0a-7949-4635-b7a5-bdd051f8854c}; !- Outlet Port

OS:Connection,
  {1183c677-7452-48ae-a333-11afe4836f60}, !- Handle
  {5288f374-d993-43f1-9eb6-7db3a785b8df}, !- Name
  {126dea14-a9ff-4007-b366-ad7418cc6cf0}, !- Source Object
  8,                                      !- Outlet Port
  {41068677-537c-458b-b46a-041b8c5c73c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f738f0a-7949-4635-b7a5-bdd051f8854c}, !- Handle
  {b50b7591-3760-46da-95aa-8a981bb77384}, !- Name
  {bdfa2317-5534-4795-923d-a6f3c9da452e}, !- Source Object
  3,                                      !- Outlet Port
  {126dea14-a9ff-4007-b366-ad7418cc6cf0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27f21bf2-ba33-40bb-94f8-6859a7632f25}, !- Handle
  Node 78,                                !- Name
  {eee168c7-dcec-449a-8457-641be75564ca}, !- Inlet Port
  {f92ca591-095a-4520-8d22-32bc7e71ad88}; !- Outlet Port

OS:Node,
  {28bc2905-c749-4f74-9ca9-fa1c0c3dd0a1}, !- Handle
  Node 79,                                !- Name
  {3f10b5ec-e65d-4490-a8f6-9a029150dfa5}, !- Inlet Port
  {dfe6e361-27a1-4639-b6d6-9b5d2b6d2daf}; !- Outlet Port

OS:Node,
  {22a61fdf-f1d1-4eec-a53f-855c41de0796}, !- Handle
  Node 80,                                !- Name
  {564dc786-5fa1-4eeb-9589-d263f82fd7bb}, !- Inlet Port
  {74a5f4c0-2ffa-4374-b915-c1aabe3cbe0d}; !- Outlet Port

OS:Connection,
  {eee168c7-dcec-449a-8457-641be75564ca}, !- Handle
  {fcf19194-8ef7-48d2-8067-ec9be0e19322}, !- Name
  {126dea14-a9ff-4007-b366-ad7418cc6cf0}, !- Source Object
  10,                                     !- Outlet Port
  {27f21bf2-ba33-40bb-94f8-6859a7632f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe6e361-27a1-4639-b6d6-9b5d2b6d2daf}, !- Handle
  {fd286c74-67ee-4f0c-8164-8cd3b3320dd5}, !- Name
  {28bc2905-c749-4f74-9ca9-fa1c0c3dd0a1}, !- Source Object
  3,                                      !- Outlet Port
  {126dea14-a9ff-4007-b366-ad7418cc6cf0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f92ca591-095a-4520-8d22-32bc7e71ad88}, !- Inlet Node Name
  {ca79e08b-4a87-44da-b992-214211a495b1}, !- Outlet Node Name 1
  {4bfe12ef-5ddd-4107-8eb1-3e47a7968d14}, !- Outlet Node Name 2
  {46f5f5a7-44b4-4bc9-97c7-6095a40cf5a7}, !- Outlet Node Name 3
  {18fadd16-26bf-4566-8a5e-57d1fbd59917}, !- Outlet Node Name 4
  {f6ea37af-99af-4c68-b843-b87504c70d27}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3f10b5ec-e65d-4490-a8f6-9a029150dfa5}, !- Outlet Node Name
  {67b94f36-c8e8-4078-9b76-a4f8a7738e13}, !- Inlet Node Name 1
  {f531c434-20c0-446d-9384-75eb583927b5}, !- Inlet Node Name 2
  {e8f16996-300a-4f29-87cd-407936137137}, !- Inlet Node Name 3
  {ac680c38-5781-4fa9-9003-a8c868a6f141}, !- Inlet Node Name 4
  {0bb41f36-8dc4-4592-85e2-088ce1e3fa57}; !- Inlet Node Name 5

OS:Connection,
  {f92ca591-095a-4520-8d22-32bc7e71ad88}, !- Handle
  {8feb73ae-932c-4282-b2f8-3d9da6e7fe04}, !- Name
  {27f21bf2-ba33-40bb-94f8-6859a7632f25}, !- Source Object
  3,                                      !- Outlet Port
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f10b5ec-e65d-4490-a8f6-9a029150dfa5}, !- Handle
  {4cb8e7a9-645b-4691-b0fc-c09f02e2371e}, !- Name
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Source Object
  2,                                      !- Outlet Port
  {28bc2905-c749-4f74-9ca9-fa1c0c3dd0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e2fe0337-51d6-4e94-a859-d0fa7ed93724}, !- Handle
  {126dea14-a9ff-4007-b366-ad7418cc6cf0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dfa8c74c-f5ba-4890-b723-0305619b3b03}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {257ffda1-e0ae-43b9-89f1-1450e65fd4a5}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {11cdd6e5-eec8-4f9a-8951-392e132b5ba4}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {3768b211-a348-4b34-8468-d472d108c728}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3768b211-a348-4b34-8468-d472d108c728}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b1c9363f-1e13-4bb7-8dd3-44a46187f3cf}, !- Handle
  PVAV_POD_2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {11cdd6e5-eec8-4f9a-8951-392e132b5ba4}, !- Schedule Name
  {bdfa2317-5534-4795-923d-a6f3c9da452e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d2663f48-635e-495f-b76f-b2d8c5047767}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b082591a-4b45-467a-b2d8-7e8a3a5ddbad}, !- Air Inlet Node Name
  {09b69e1e-92be-4d25-b8d1-98894f421d5e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {09b69e1e-92be-4d25-b8d1-98894f421d5e}, !- Handle
  {782e94be-3b13-41ec-a7ca-0775cacb5b3c}, !- Name
  {d2663f48-635e-495f-b76f-b2d8c5047767}, !- Source Object
  17,                                     !- Outlet Port
  {bdfa2317-5534-4795-923d-a6f3c9da452e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {efab8f37-5161-4b6b-b796-6034b1c95d28}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {823bcb8b-1398-475a-9a2d-b0e65c5682aa}, !- Water Inlet Node Name
  {d01f8034-ddcd-4b26-8b89-0e021a2ae2f7}, !- Water Outlet Node Name
  {45a119ca-9431-474c-aad1-aebe961ccf0e}, !- Air Inlet Node Name
  {423764c4-58b6-403e-acbf-2256977ed06d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba96deed-72d3-40b7-a03a-35904371ddf3}, !- Handle
  Node 81,                                !- Name
  {ac1b06af-e763-4078-9640-ba9538d3d936}, !- Inlet Port
  {823bcb8b-1398-475a-9a2d-b0e65c5682aa}; !- Outlet Port

OS:Connection,
  {ac1b06af-e763-4078-9640-ba9538d3d936}, !- Handle
  {8775f5c6-1e8b-4413-8f93-9163ae385b1f}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  10,                                     !- Outlet Port
  {ba96deed-72d3-40b7-a03a-35904371ddf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d958d8ac-db68-40aa-b433-7a41bcffb5bd}, !- Handle
  Node 82,                                !- Name
  {d01f8034-ddcd-4b26-8b89-0e021a2ae2f7}, !- Inlet Port
  {3bee0a66-8950-4b75-a9d6-dbf7b3274349}; !- Outlet Port

OS:Connection,
  {823bcb8b-1398-475a-9a2d-b0e65c5682aa}, !- Handle
  {9d44c942-1749-4797-bad6-a3c5732c84bf}, !- Name
  {ba96deed-72d3-40b7-a03a-35904371ddf3}, !- Source Object
  3,                                      !- Outlet Port
  {efab8f37-5161-4b6b-b796-6034b1c95d28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d01f8034-ddcd-4b26-8b89-0e021a2ae2f7}, !- Handle
  {92a5df76-502d-4318-92fd-09a1546dbf9e}, !- Name
  {efab8f37-5161-4b6b-b796-6034b1c95d28}, !- Source Object
  6,                                      !- Outlet Port
  {d958d8ac-db68-40aa-b433-7a41bcffb5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bee0a66-8950-4b75-a9d6-dbf7b3274349}, !- Handle
  {58aca3f4-aed4-40fb-ba51-263acc59d924}, !- Name
  {d958d8ac-db68-40aa-b433-7a41bcffb5bd}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {27802db2-a694-4ac8-9a85-e03c8f81fc64}, !- Handle
  Node 83,                                !- Name
  {423764c4-58b6-403e-acbf-2256977ed06d}, !- Inlet Port
  {b082591a-4b45-467a-b2d8-7e8a3a5ddbad}; !- Outlet Port

OS:Connection,
  {423764c4-58b6-403e-acbf-2256977ed06d}, !- Handle
  {26561e88-6eff-4e72-8b1b-9f31f3b5b95e}, !- Name
  {efab8f37-5161-4b6b-b796-6034b1c95d28}, !- Source Object
  8,                                      !- Outlet Port
  {27802db2-a694-4ac8-9a85-e03c8f81fc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b082591a-4b45-467a-b2d8-7e8a3a5ddbad}, !- Handle
  {24c37973-5a3c-4574-b65b-7d9edbdcb597}, !- Name
  {27802db2-a694-4ac8-9a85-e03c8f81fc64}, !- Source Object
  3,                                      !- Outlet Port
  {d2663f48-635e-495f-b76f-b2d8c5047767}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {814e8b55-bea8-4670-a58b-8cc049b7f5fd}, !- Handle
  PVAV_POD_2 Main Htg Coil Controller,    !- Name
  {efab8f37-5161-4b6b-b796-6034b1c95d28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {a8472591-66a8-4f70-8add-50eaaa977f6d}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil,            !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {c6dfc1f6-76d4-436a-a8f8-107380c52419}, !- Air Inlet Node Name
  {94f285ee-b4aa-46ac-befb-7b84c02debbe}, !- Air Outlet Node Name
  {31182566-6da6-400a-a527-c111c45c9164}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f29b100b-6d64-4c95-8f35-79ec1e49788c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf18559f-f60b-4c3f-82aa-b0dad6c4225c}, !- Energy Input Ratio Function of Temperature Curve Name
  {56a6573d-94fa-4be3-8367-ff1add9d22b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6fccf494-351c-43d8-a817-fdd9c26a1fbe}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ce6aa286-84ee-47f7-95af-6ed5f620b8b1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {ee70df47-5420-439e-bcd8-bcadc4730819}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {31182566-6da6-400a-a527-c111c45c9164}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f29b100b-6d64-4c95-8f35-79ec1e49788c}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf18559f-f60b-4c3f-82aa-b0dad6c4225c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56a6573d-94fa-4be3-8367-ff1add9d22b1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {6fccf494-351c-43d8-a817-fdd9c26a1fbe}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce6aa286-84ee-47f7-95af-6ed5f620b8b1}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ee70df47-5420-439e-bcd8-bcadc4730819}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {de1f7c98-9ab9-4436-81d5-cef567e9b750}, !- Handle
  Node 84,                                !- Name
  {94f285ee-b4aa-46ac-befb-7b84c02debbe}, !- Inlet Port
  {45a119ca-9431-474c-aad1-aebe961ccf0e}; !- Outlet Port

OS:Connection,
  {94f285ee-b4aa-46ac-befb-7b84c02debbe}, !- Handle
  {289059e6-4a6d-478f-b024-2a6914f26e93}, !- Name
  {a8472591-66a8-4f70-8add-50eaaa977f6d}, !- Source Object
  8,                                      !- Outlet Port
  {de1f7c98-9ab9-4436-81d5-cef567e9b750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a119ca-9431-474c-aad1-aebe961ccf0e}, !- Handle
  {76077da5-6b66-4ad2-81cc-783a67916b5e}, !- Name
  {de1f7c98-9ab9-4436-81d5-cef567e9b750}, !- Source Object
  3,                                      !- Outlet Port
  {efab8f37-5161-4b6b-b796-6034b1c95d28}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f956d59d-7ffb-4eea-ba17-f296de5f2d87}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79c74e17-76ae-4871-a368-01c07e10f3a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79c74e17-76ae-4871-a368-01c07e10f3a4}, !- Handle
  PVAV_POD_2 Ventilation Controller,      !- Name
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76a30294-c83a-40ea-9050-f4591812c0b2}, !- Handle
  PVAV_POD_2 OA System,                   !- Name
  {f956d59d-7ffb-4eea-ba17-f296de5f2d87}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0e3b0f3-817f-449a-ba12-ab84f6a42811}, !- Mixed Air Node Name
  {c25e7692-afc8-4bc8-bff9-42190a9e5e76}, !- Outdoor Air Stream Node Name
  {616e779f-d4e2-40b4-b470-634939d8a2c1}, !- Relief Air Stream Node Name
  {8d7b65fe-22fd-4af5-bc88-610100b969e6}; !- Return Air Stream Node Name

OS:Node,
  {7f8ae966-c64a-4d26-a5c1-41d850b838c9}, !- Handle
  Node 85,                                !- Name
  ,                                       !- Inlet Port
  {c25e7692-afc8-4bc8-bff9-42190a9e5e76}; !- Outlet Port

OS:Connection,
  {c25e7692-afc8-4bc8-bff9-42190a9e5e76}, !- Handle
  {416840c5-c309-4209-996f-9a314145aacb}, !- Name
  {7f8ae966-c64a-4d26-a5c1-41d850b838c9}, !- Source Object
  3,                                      !- Outlet Port
  {76a30294-c83a-40ea-9050-f4591812c0b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6703be3f-1853-4169-9f21-af539ebf6e6f}, !- Handle
  Node 86,                                !- Name
  {616e779f-d4e2-40b4-b470-634939d8a2c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {616e779f-d4e2-40b4-b470-634939d8a2c1}, !- Handle
  {37d9f00a-612f-40db-91b5-d96404734a6c}, !- Name
  {76a30294-c83a-40ea-9050-f4591812c0b2}, !- Source Object
  7,                                      !- Outlet Port
  {6703be3f-1853-4169-9f21-af539ebf6e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d66ddb26-462c-4451-b20f-429f4ac1a496}, !- Handle
  Node 87,                                !- Name
  {f0e3b0f3-817f-449a-ba12-ab84f6a42811}, !- Inlet Port
  {c6dfc1f6-76d4-436a-a8f8-107380c52419}; !- Outlet Port

OS:Connection,
  {8d7b65fe-22fd-4af5-bc88-610100b969e6}, !- Handle
  {16bab6f7-e20c-43df-8873-0c66f7356db1}, !- Name
  {41068677-537c-458b-b46a-041b8c5c73c0}, !- Source Object
  3,                                      !- Outlet Port
  {76a30294-c83a-40ea-9050-f4591812c0b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0e3b0f3-817f-449a-ba12-ab84f6a42811}, !- Handle
  {a1f3a8d7-daf4-4521-9d63-185b07b4b07c}, !- Name
  {76a30294-c83a-40ea-9050-f4591812c0b2}, !- Source Object
  5,                                      !- Outlet Port
  {d66ddb26-462c-4451-b20f-429f4ac1a496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6dfc1f6-76d4-436a-a8f8-107380c52419}, !- Handle
  {79a082ab-112c-43bb-92a3-123a5baca078}, !- Name
  {d66ddb26-462c-4451-b20f-429f4ac1a496}, !- Source Object
  3,                                      !- Outlet Port
  {a8472591-66a8-4f70-8add-50eaaa977f6d}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {257ffda1-e0ae-43b9-89f1-1450e65fd4a5}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fafbdd23-f8de-4f55-bec2-2958e99f04e8}, !- Control Zone or Zone List Name
  {984aada3-fb0a-488b-a194-43d505072673}, !- Cooling Control Zone or Zone List Name
  {557274c2-6f9c-43a1-a56d-59082259ba41}, !- Heating Control Zone or Zone List Name
  {bc4199c6-879a-481a-983a-f3d2b1b3e0d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fafbdd23-f8de-4f55-bec2-2958e99f04e8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {984aada3-fb0a-488b-a194-43d505072673}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {557274c2-6f9c-43a1-a56d-59082259ba41}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc4199c6-879a-481a-983a-f3d2b1b3e0d0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {cd340264-b3d5-46d5-8bf2-94b73445bdd3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a06f198-971c-412e-9fb1-4e759e6d3b23}, !- Water Inlet Node Name
  {7cc0def6-6c3a-480b-be2f-6d3abe3e1fab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61f0e092-632d-43db-844f-7e2320b18c84}, !- Handle
  Node 88,                                !- Name
  {8061cfa1-5972-48da-ae74-a99f815c109b}, !- Inlet Port
  {1a06f198-971c-412e-9fb1-4e759e6d3b23}; !- Outlet Port

OS:Connection,
  {8061cfa1-5972-48da-ae74-a99f815c109b}, !- Handle
  {52f55df3-bf74-467b-a862-4eef426e92fe}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  11,                                     !- Outlet Port
  {61f0e092-632d-43db-844f-7e2320b18c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eea9397a-e341-408e-a484-038982649377}, !- Handle
  Node 89,                                !- Name
  {7cc0def6-6c3a-480b-be2f-6d3abe3e1fab}, !- Inlet Port
  {0a3bf29d-6b1f-48f8-a0a1-97f3ca73d7c5}; !- Outlet Port

OS:Connection,
  {1a06f198-971c-412e-9fb1-4e759e6d3b23}, !- Handle
  {9b96061b-e4aa-4d26-80fe-519554623abc}, !- Name
  {61f0e092-632d-43db-844f-7e2320b18c84}, !- Source Object
  3,                                      !- Outlet Port
  {cd340264-b3d5-46d5-8bf2-94b73445bdd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7cc0def6-6c3a-480b-be2f-6d3abe3e1fab}, !- Handle
  {6743871f-114b-4ce8-ab97-b69d08dbaa12}, !- Name
  {cd340264-b3d5-46d5-8bf2-94b73445bdd3}, !- Source Object
  6,                                      !- Outlet Port
  {eea9397a-e341-408e-a484-038982649377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3bf29d-6b1f-48f8-a0a1-97f3ca73d7c5}, !- Handle
  {59c49fa7-8987-407a-8bf1-f65845a559b5}, !- Name
  {eea9397a-e341-408e-a484-038982649377}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bb0b4e00-e6cf-4be3-b247-3557d4064aab}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {cd340264-b3d5-46d5-8bf2-94b73445bdd3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71eb304b-6779-435a-8664-ae272079abe2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {0882d878-6a95-42ae-813f-b3b193438373}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd340264-b3d5-46d5-8bf2-94b73445bdd3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {564dc786-5fa1-4eeb-9589-d263f82fd7bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b743dc7-7e43-448b-ae60-99fef28fbed1}, !- Handle
  Node 90,                                !- Name
  {7240bc20-dd68-4522-b0cc-4e1819c5a241}, !- Inlet Port
  {67b94f36-c8e8-4078-9b76-a4f8a7738e13}; !- Outlet Port

OS:Connection,
  {74a5f4c0-2ffa-4374-b915-c1aabe3cbe0d}, !- Handle
  {77f4e5f6-f364-455a-a918-988a4979d957}, !- Name
  {22a61fdf-f1d1-4eec-a53f-855c41de0796}, !- Source Object
  3,                                      !- Outlet Port
  {bd5928c5-9987-4db0-a41a-feb664f43cd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7240bc20-dd68-4522-b0cc-4e1819c5a241}, !- Handle
  {175786a2-3cc3-48bb-a7fe-311b0f1cedf0}, !- Name
  {84920dd9-f1a5-4428-8f95-84a4b0ca06b6}, !- Source Object
  3,                                      !- Outlet Port
  {1b743dc7-7e43-448b-ae60-99fef28fbed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b94f36-c8e8-4078-9b76-a4f8a7738e13}, !- Handle
  {a30f9e88-971b-47ad-be4a-0e3161f5910e}, !- Name
  {1b743dc7-7e43-448b-ae60-99fef28fbed1}, !- Source Object
  3,                                      !- Outlet Port
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0c5e562-ac72-4df8-92be-c39df9b34d46}, !- Handle
  Node 91,                                !- Name
  {ca79e08b-4a87-44da-b992-214211a495b1}, !- Inlet Port
  {0882d878-6a95-42ae-813f-b3b193438373}; !- Outlet Port

OS:Connection,
  {ca79e08b-4a87-44da-b992-214211a495b1}, !- Handle
  {3345132c-ae9f-4482-9b04-94118689ba4f}, !- Name
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Source Object
  3,                                      !- Outlet Port
  {b0c5e562-ac72-4df8-92be-c39df9b34d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0882d878-6a95-42ae-813f-b3b193438373}, !- Handle
  {5b89f03f-aba2-4c23-b43d-611c951dc10e}, !- Name
  {b0c5e562-ac72-4df8-92be-c39df9b34d46}, !- Source Object
  3,                                      !- Outlet Port
  {71eb304b-6779-435a-8664-ae272079abe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {564dc786-5fa1-4eeb-9589-d263f82fd7bb}, !- Handle
  {4d5cae02-5644-4b44-bd71-bcf7077e053b}, !- Name
  {71eb304b-6779-435a-8664-ae272079abe2}, !- Source Object
  12,                                     !- Outlet Port
  {22a61fdf-f1d1-4eec-a53f-855c41de0796}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9ec4654-02b1-42c8-b874-925a865a1927}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63328960-1ac8-47cf-9927-7fc71ad62202}, !- Water Inlet Node Name
  {7ade484b-b91f-49a5-9103-b140667cf2d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e6f949f-ae15-415a-81f1-8ef4558631da}, !- Handle
  Node 92,                                !- Name
  {bb6aa4ae-ce88-4d58-a8e8-dda4275abae7}, !- Inlet Port
  {63328960-1ac8-47cf-9927-7fc71ad62202}; !- Outlet Port

OS:Connection,
  {bb6aa4ae-ce88-4d58-a8e8-dda4275abae7}, !- Handle
  {25f29006-991c-482b-b1af-969a0ab51297}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  12,                                     !- Outlet Port
  {5e6f949f-ae15-415a-81f1-8ef4558631da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {727f83b3-c580-4d86-9443-05a622d9b6b6}, !- Handle
  Node 93,                                !- Name
  {7ade484b-b91f-49a5-9103-b140667cf2d0}, !- Inlet Port
  {afb9e234-6f57-45de-a95c-4eef278e7265}; !- Outlet Port

OS:Connection,
  {63328960-1ac8-47cf-9927-7fc71ad62202}, !- Handle
  {203825c8-c5b1-42dc-a1ea-e637133dcfe3}, !- Name
  {5e6f949f-ae15-415a-81f1-8ef4558631da}, !- Source Object
  3,                                      !- Outlet Port
  {e9ec4654-02b1-42c8-b874-925a865a1927}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ade484b-b91f-49a5-9103-b140667cf2d0}, !- Handle
  {4996926c-0a2c-4c5a-9aa5-de8ce67a6d0b}, !- Name
  {e9ec4654-02b1-42c8-b874-925a865a1927}, !- Source Object
  6,                                      !- Outlet Port
  {727f83b3-c580-4d86-9443-05a622d9b6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb9e234-6f57-45de-a95c-4eef278e7265}, !- Handle
  {305daa7f-86f0-4674-b6a2-729dcff40d0f}, !- Name
  {727f83b3-c580-4d86-9443-05a622d9b6b6}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab9ee699-896f-411d-b5eb-fd8043d0152f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {e9ec4654-02b1-42c8-b874-925a865a1927}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd62d655-1316-4c30-a3eb-3b682be25191}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {16f62cc0-91f2-4cf7-80cd-4a4f73b3f457}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9ec4654-02b1-42c8-b874-925a865a1927}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {102fb616-d587-4140-aa98-decc9d5bf0be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71668765-6535-4fe6-97b4-acd475d2b543}, !- Handle
  Node 94,                                !- Name
  {102fb616-d587-4140-aa98-decc9d5bf0be}, !- Inlet Port
  {d5efabef-13eb-4bbb-8477-833a5be33fd1}; !- Outlet Port

OS:Node,
  {d99d062f-8355-477f-ba7c-5d3285f89c6c}, !- Handle
  Node 95,                                !- Name
  {84f0812b-b5d2-4dd7-aeb0-21d336cf6b5d}, !- Inlet Port
  {f531c434-20c0-446d-9384-75eb583927b5}; !- Outlet Port

OS:Connection,
  {d5efabef-13eb-4bbb-8477-833a5be33fd1}, !- Handle
  {a1b5e4ce-311d-4700-8234-42add6f7edfc}, !- Name
  {71668765-6535-4fe6-97b4-acd475d2b543}, !- Source Object
  3,                                      !- Outlet Port
  {3364438f-bc02-42f8-b449-74f867744f54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84f0812b-b5d2-4dd7-aeb0-21d336cf6b5d}, !- Handle
  {c8a0ee82-bac4-497b-b9a5-cd5aa163e812}, !- Name
  {64b82295-9f83-4868-9107-d1bbd7a72824}, !- Source Object
  3,                                      !- Outlet Port
  {d99d062f-8355-477f-ba7c-5d3285f89c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f531c434-20c0-446d-9384-75eb583927b5}, !- Handle
  {8195b64e-2424-4474-af31-92fdfc38a3c2}, !- Name
  {d99d062f-8355-477f-ba7c-5d3285f89c6c}, !- Source Object
  3,                                      !- Outlet Port
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8bbd0d51-dd0f-496d-a948-333c5eb4ba97}, !- Handle
  Node 96,                                !- Name
  {4bfe12ef-5ddd-4107-8eb1-3e47a7968d14}, !- Inlet Port
  {16f62cc0-91f2-4cf7-80cd-4a4f73b3f457}; !- Outlet Port

OS:Connection,
  {4bfe12ef-5ddd-4107-8eb1-3e47a7968d14}, !- Handle
  {fce7cd71-8031-4f66-96ba-a301814fe1e6}, !- Name
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Source Object
  4,                                      !- Outlet Port
  {8bbd0d51-dd0f-496d-a948-333c5eb4ba97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f62cc0-91f2-4cf7-80cd-4a4f73b3f457}, !- Handle
  {7d713df4-d363-43f1-9ea0-81d5f3113e03}, !- Name
  {8bbd0d51-dd0f-496d-a948-333c5eb4ba97}, !- Source Object
  3,                                      !- Outlet Port
  {dd62d655-1316-4c30-a3eb-3b682be25191}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {102fb616-d587-4140-aa98-decc9d5bf0be}, !- Handle
  {e8e2662b-5373-46bc-87ef-49fece6acb1d}, !- Name
  {dd62d655-1316-4c30-a3eb-3b682be25191}, !- Source Object
  12,                                     !- Outlet Port
  {71668765-6535-4fe6-97b4-acd475d2b543}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {595a6ecc-7cab-401e-ae86-a525194e0faf}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c40de1e-e3eb-41e1-af21-c601bb494d26}, !- Water Inlet Node Name
  {07d07ae4-42bb-4115-8fd8-b25a4be976ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3e394366-e520-43ea-a519-27c65353a9b6}, !- Handle
  Node 97,                                !- Name
  {bbd6abfa-1ef5-45e4-82f2-9aab4deed36b}, !- Inlet Port
  {7c40de1e-e3eb-41e1-af21-c601bb494d26}; !- Outlet Port

OS:Connection,
  {bbd6abfa-1ef5-45e4-82f2-9aab4deed36b}, !- Handle
  {79b053a3-1efd-48fa-8405-eb80025db479}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  13,                                     !- Outlet Port
  {3e394366-e520-43ea-a519-27c65353a9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7aab03b-b720-479f-963f-a394846b9cf6}, !- Handle
  Node 98,                                !- Name
  {07d07ae4-42bb-4115-8fd8-b25a4be976ea}, !- Inlet Port
  {6e9bf09f-4fef-417b-ba1f-215db832bbc6}; !- Outlet Port

OS:Connection,
  {7c40de1e-e3eb-41e1-af21-c601bb494d26}, !- Handle
  {271697ed-dff7-4656-b3c7-2e432020b633}, !- Name
  {3e394366-e520-43ea-a519-27c65353a9b6}, !- Source Object
  3,                                      !- Outlet Port
  {595a6ecc-7cab-401e-ae86-a525194e0faf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07d07ae4-42bb-4115-8fd8-b25a4be976ea}, !- Handle
  {c742ddd1-9aaf-45f6-9523-99e75ea0a97d}, !- Name
  {595a6ecc-7cab-401e-ae86-a525194e0faf}, !- Source Object
  6,                                      !- Outlet Port
  {c7aab03b-b720-479f-963f-a394846b9cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9bf09f-4fef-417b-ba1f-215db832bbc6}, !- Handle
  {913524da-9f8f-4ada-9195-9597fbee4f9a}, !- Name
  {c7aab03b-b720-479f-963f-a394846b9cf6}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f71eabf8-ba2d-4ed8-b9df-5fef78a1ea2d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {595a6ecc-7cab-401e-ae86-a525194e0faf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b7b3b47-1502-41b1-84e5-a5f48d5d19b0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {6101ca75-38d3-4fb2-8c0c-b2276cbec71c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {595a6ecc-7cab-401e-ae86-a525194e0faf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ca525f21-6ff2-4a72-852b-65d20a7e5313}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0f43a49e-cc82-4212-80a3-245d6aa2aedd}, !- Handle
  Node 99,                                !- Name
  {ca525f21-6ff2-4a72-852b-65d20a7e5313}, !- Inlet Port
  {e9cda771-be1f-493d-a1ae-4b37920e3c73}; !- Outlet Port

OS:Node,
  {2d1b27aa-551f-41eb-912a-dd343c9471ca}, !- Handle
  Node 100,                               !- Name
  {cfde79c8-5100-4b72-b475-ae69a19adbc2}, !- Inlet Port
  {e8f16996-300a-4f29-87cd-407936137137}; !- Outlet Port

OS:Connection,
  {e9cda771-be1f-493d-a1ae-4b37920e3c73}, !- Handle
  {44177bd6-0656-4b78-954a-82054279d3bb}, !- Name
  {0f43a49e-cc82-4212-80a3-245d6aa2aedd}, !- Source Object
  3,                                      !- Outlet Port
  {65d1607f-50b3-48fa-bf4b-14fa312a6181}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfde79c8-5100-4b72-b475-ae69a19adbc2}, !- Handle
  {76ec9fac-bc34-4ad8-9fdb-bdf5015831ce}, !- Name
  {32b54a7b-5913-4ff6-9fba-ef8130e79b71}, !- Source Object
  3,                                      !- Outlet Port
  {2d1b27aa-551f-41eb-912a-dd343c9471ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f16996-300a-4f29-87cd-407936137137}, !- Handle
  {76b2454e-de50-4280-b1d1-6dea6893a22f}, !- Name
  {2d1b27aa-551f-41eb-912a-dd343c9471ca}, !- Source Object
  3,                                      !- Outlet Port
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {60709881-73a2-4630-accd-02996f9cd5d2}, !- Handle
  Node 101,                               !- Name
  {46f5f5a7-44b4-4bc9-97c7-6095a40cf5a7}, !- Inlet Port
  {6101ca75-38d3-4fb2-8c0c-b2276cbec71c}; !- Outlet Port

OS:Connection,
  {46f5f5a7-44b4-4bc9-97c7-6095a40cf5a7}, !- Handle
  {2535b263-f4d0-46ae-b0e8-9a15669447bf}, !- Name
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Source Object
  5,                                      !- Outlet Port
  {60709881-73a2-4630-accd-02996f9cd5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6101ca75-38d3-4fb2-8c0c-b2276cbec71c}, !- Handle
  {fafb8627-6177-44f0-bc0e-5cf4cddf2fc4}, !- Name
  {60709881-73a2-4630-accd-02996f9cd5d2}, !- Source Object
  3,                                      !- Outlet Port
  {9b7b3b47-1502-41b1-84e5-a5f48d5d19b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca525f21-6ff2-4a72-852b-65d20a7e5313}, !- Handle
  {dcbfc37f-ac4c-4071-8569-1b64f3badf53}, !- Name
  {9b7b3b47-1502-41b1-84e5-a5f48d5d19b0}, !- Source Object
  12,                                     !- Outlet Port
  {0f43a49e-cc82-4212-80a3-245d6aa2aedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5ac97233-f2fb-4a5f-afe0-79ed97125202}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b8e73f21-4b68-45eb-bb34-d6d6827d2a19}, !- Water Inlet Node Name
  {a83291f6-6ebd-4321-b117-dc719ac7d5a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {720a6c59-798c-4215-9411-7a6e268d7c7c}, !- Handle
  Node 102,                               !- Name
  {6e24e20b-b770-453a-abd8-18134026af69}, !- Inlet Port
  {b8e73f21-4b68-45eb-bb34-d6d6827d2a19}; !- Outlet Port

OS:Connection,
  {6e24e20b-b770-453a-abd8-18134026af69}, !- Handle
  {561efbca-5622-451f-9349-22ec006a006a}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  14,                                     !- Outlet Port
  {720a6c59-798c-4215-9411-7a6e268d7c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d81e40ee-0710-4bd5-8ff6-ae1ca0f7f2a3}, !- Handle
  Node 103,                               !- Name
  {a83291f6-6ebd-4321-b117-dc719ac7d5a9}, !- Inlet Port
  {68b3cc52-473b-428c-a74a-894cce8a2ec5}; !- Outlet Port

OS:Connection,
  {b8e73f21-4b68-45eb-bb34-d6d6827d2a19}, !- Handle
  {a8e3263a-7342-4f7d-aca5-9d57a2f0d8bf}, !- Name
  {720a6c59-798c-4215-9411-7a6e268d7c7c}, !- Source Object
  3,                                      !- Outlet Port
  {5ac97233-f2fb-4a5f-afe0-79ed97125202}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a83291f6-6ebd-4321-b117-dc719ac7d5a9}, !- Handle
  {a412dc92-d4c3-412d-ad23-c1019f318cad}, !- Name
  {5ac97233-f2fb-4a5f-afe0-79ed97125202}, !- Source Object
  6,                                      !- Outlet Port
  {d81e40ee-0710-4bd5-8ff6-ae1ca0f7f2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b3cc52-473b-428c-a74a-894cce8a2ec5}, !- Handle
  {32d4211b-13ad-4da7-bda3-f726823bfc63}, !- Name
  {d81e40ee-0710-4bd5-8ff6-ae1ca0f7f2a3}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {81337145-9780-4df2-b142-ea3064d49db5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {5ac97233-f2fb-4a5f-afe0-79ed97125202}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10ab815f-c690-4586-be3a-604c17f730a1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {5abedee6-2209-4fed-b476-c738f0b78887}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ac97233-f2fb-4a5f-afe0-79ed97125202}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e776c93-ea1d-4f1d-b9f0-ad03a39e45e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2fa31c5a-6d42-46d0-9db7-b6d7b83fe234}, !- Handle
  Node 104,                               !- Name
  {9e776c93-ea1d-4f1d-b9f0-ad03a39e45e1}, !- Inlet Port
  {ba4d465a-56bf-43a9-8147-90d96ebcbd51}; !- Outlet Port

OS:Node,
  {1bcb45fd-600e-4923-b6ec-32c1465a2e7e}, !- Handle
  Node 105,                               !- Name
  {2fe162d0-fe61-4ea6-9900-502c656bb9cf}, !- Inlet Port
  {ac680c38-5781-4fa9-9003-a8c868a6f141}; !- Outlet Port

OS:Connection,
  {ba4d465a-56bf-43a9-8147-90d96ebcbd51}, !- Handle
  {5ebe00c1-e293-4683-b68a-a8c3096ae068}, !- Name
  {2fa31c5a-6d42-46d0-9db7-b6d7b83fe234}, !- Source Object
  3,                                      !- Outlet Port
  {38c9b607-268a-4d12-9419-f9dddd04d88d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fe162d0-fe61-4ea6-9900-502c656bb9cf}, !- Handle
  {4b00f266-bc82-4824-bf08-46590df44ce5}, !- Name
  {def42268-8be1-4cc9-bc0e-d92ab31c1e19}, !- Source Object
  3,                                      !- Outlet Port
  {1bcb45fd-600e-4923-b6ec-32c1465a2e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac680c38-5781-4fa9-9003-a8c868a6f141}, !- Handle
  {125770b0-3ebf-4e40-9978-dc048660bf31}, !- Name
  {1bcb45fd-600e-4923-b6ec-32c1465a2e7e}, !- Source Object
  3,                                      !- Outlet Port
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7c185c4-0130-4e9a-acc8-03dec2d46453}, !- Handle
  Node 106,                               !- Name
  {18fadd16-26bf-4566-8a5e-57d1fbd59917}, !- Inlet Port
  {5abedee6-2209-4fed-b476-c738f0b78887}; !- Outlet Port

OS:Connection,
  {18fadd16-26bf-4566-8a5e-57d1fbd59917}, !- Handle
  {e551d59b-1509-49cd-a84f-49797fcc44d8}, !- Name
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Source Object
  6,                                      !- Outlet Port
  {d7c185c4-0130-4e9a-acc8-03dec2d46453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abedee6-2209-4fed-b476-c738f0b78887}, !- Handle
  {4e6c565f-189a-4cbc-b82a-0c7d6ce8a698}, !- Name
  {d7c185c4-0130-4e9a-acc8-03dec2d46453}, !- Source Object
  3,                                      !- Outlet Port
  {10ab815f-c690-4586-be3a-604c17f730a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e776c93-ea1d-4f1d-b9f0-ad03a39e45e1}, !- Handle
  {ef006357-4835-441b-9e10-fed987dd1caf}, !- Name
  {10ab815f-c690-4586-be3a-604c17f730a1}, !- Source Object
  12,                                     !- Outlet Port
  {2fa31c5a-6d42-46d0-9db7-b6d7b83fe234}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e56de89-201b-435c-b3c4-52bb541cb647}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b019d149-6583-4d88-8177-dad7eca5656c}, !- Water Inlet Node Name
  {3ffb120b-d4ef-4db3-a15a-2a8da0a3a1b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3cf96a08-3f9f-45d6-bc8f-d6146c12e13a}, !- Handle
  Node 107,                               !- Name
  {6ef50343-afba-485a-8b2c-6b2e9c160916}, !- Inlet Port
  {b019d149-6583-4d88-8177-dad7eca5656c}; !- Outlet Port

OS:Connection,
  {6ef50343-afba-485a-8b2c-6b2e9c160916}, !- Handle
  {add620af-a6a0-4c40-b608-3e03f54f43fa}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  15,                                     !- Outlet Port
  {3cf96a08-3f9f-45d6-bc8f-d6146c12e13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d8bfc54-551b-46f2-87a7-f99945f8fdb6}, !- Handle
  Node 108,                               !- Name
  {3ffb120b-d4ef-4db3-a15a-2a8da0a3a1b6}, !- Inlet Port
  {bbe05109-6711-4e42-8533-fdc30ce2a763}; !- Outlet Port

OS:Connection,
  {b019d149-6583-4d88-8177-dad7eca5656c}, !- Handle
  {235c6e20-8b96-4d9d-9377-3392076f9780}, !- Name
  {3cf96a08-3f9f-45d6-bc8f-d6146c12e13a}, !- Source Object
  3,                                      !- Outlet Port
  {9e56de89-201b-435c-b3c4-52bb541cb647}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ffb120b-d4ef-4db3-a15a-2a8da0a3a1b6}, !- Handle
  {36297381-5fd2-410d-923e-cc059c607d05}, !- Name
  {9e56de89-201b-435c-b3c4-52bb541cb647}, !- Source Object
  6,                                      !- Outlet Port
  {4d8bfc54-551b-46f2-87a7-f99945f8fdb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe05109-6711-4e42-8533-fdc30ce2a763}, !- Handle
  {8d1adb58-11df-4dd3-9e1e-335f1b4382bf}, !- Name
  {4d8bfc54-551b-46f2-87a7-f99945f8fdb6}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4a858d8-e62b-4b76-97a1-8185727c20b2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9e56de89-201b-435c-b3c4-52bb541cb647}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {375e228c-5e8a-47c8-bec1-be3b328f8b3d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {a079d80a-d2b1-4ba4-9950-e26038b5ad7b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e56de89-201b-435c-b3c4-52bb541cb647}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8c7f376a-3eb7-4b8b-9b70-b1257928a5e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ce57370f-03e6-406b-8fbd-0052a5c2a01d}, !- Handle
  Node 109,                               !- Name
  {8c7f376a-3eb7-4b8b-9b70-b1257928a5e4}, !- Inlet Port
  {1f9cb644-3450-48e7-b801-f6213423b544}; !- Outlet Port

OS:Node,
  {c0845cdd-732c-4a7a-9a3d-d5fe442b2e60}, !- Handle
  Node 110,                               !- Name
  {756c5bdb-589b-4ed1-bf66-cb4b0c692d7c}, !- Inlet Port
  {0bb41f36-8dc4-4592-85e2-088ce1e3fa57}; !- Outlet Port

OS:Connection,
  {1f9cb644-3450-48e7-b801-f6213423b544}, !- Handle
  {d7b941c7-4e38-4a39-a29a-f8bb18c287ce}, !- Name
  {ce57370f-03e6-406b-8fbd-0052a5c2a01d}, !- Source Object
  3,                                      !- Outlet Port
  {0ab7847d-281a-49c4-bdba-72025cd924b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {756c5bdb-589b-4ed1-bf66-cb4b0c692d7c}, !- Handle
  {11af1a15-04c5-4007-97c1-75506169ad27}, !- Name
  {33e2c359-dbc1-4172-96da-8684b813d6b2}, !- Source Object
  3,                                      !- Outlet Port
  {c0845cdd-732c-4a7a-9a3d-d5fe442b2e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb41f36-8dc4-4592-85e2-088ce1e3fa57}, !- Handle
  {686b2b74-869f-4c6a-8a21-1a2c24f74593}, !- Name
  {c0845cdd-732c-4a7a-9a3d-d5fe442b2e60}, !- Source Object
  3,                                      !- Outlet Port
  {3fb75422-dd18-4476-84ad-81743a254fa3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {93d358d9-4602-48cf-a6b1-89566f3921dc}, !- Handle
  Node 111,                               !- Name
  {f6ea37af-99af-4c68-b843-b87504c70d27}, !- Inlet Port
  {a079d80a-d2b1-4ba4-9950-e26038b5ad7b}; !- Outlet Port

OS:Connection,
  {f6ea37af-99af-4c68-b843-b87504c70d27}, !- Handle
  {d5b61b6d-4772-42ac-99c5-985a0e54dc62}, !- Name
  {78539596-7fe0-46ec-8400-bf3dffb6336c}, !- Source Object
  7,                                      !- Outlet Port
  {93d358d9-4602-48cf-a6b1-89566f3921dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a079d80a-d2b1-4ba4-9950-e26038b5ad7b}, !- Handle
  {343e9136-5632-40ab-88c1-d63f6fcb54f0}, !- Name
  {93d358d9-4602-48cf-a6b1-89566f3921dc}, !- Source Object
  3,                                      !- Outlet Port
  {375e228c-5e8a-47c8-bec1-be3b328f8b3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c7f376a-3eb7-4b8b-9b70-b1257928a5e4}, !- Handle
  {264aafbb-744e-4020-98e7-2398a02177b8}, !- Name
  {375e228c-5e8a-47c8-bec1-be3b328f8b3d}, !- Source Object
  12,                                     !- Outlet Port
  {ce57370f-03e6-406b-8fbd-0052a5c2a01d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c99de1ca-7d4a-4de3-991a-5858cab6c3ea}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule
  {f600ea58-cbdc-4b67-8434-1d418655202c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a8ee70e9-e526-4069-a958-ef9c6af46742}, !- Supply Side Inlet Node Name
  {bfb0a795-a0d7-4ed9-8719-b4d4b55ad44b}, !- Demand Side Outlet Node Name
  {1bc8b305-ecdc-4807-982e-6acf9eac668c}, !- Demand Side Inlet Node A
  {6c5da01f-f3bd-4df0-a912-d1e066578d66}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Demand Mixer Name
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98024400-f43c-4f98-9975-4053e4311856}, !- Handle
  Node 112,                               !- Name
  {a8ee70e9-e526-4069-a958-ef9c6af46742}, !- Inlet Port
  {34112fed-a28e-421b-a5e1-248bc475d9bf}; !- Outlet Port

OS:Node,
  {1ab8c4c4-a95a-431b-bd23-2f57ea290727}, !- Handle
  Node 113,                               !- Name
  {cb223f46-d080-452d-ae86-749b1cb0a659}, !- Inlet Port
  {6c5da01f-f3bd-4df0-a912-d1e066578d66}; !- Outlet Port

OS:Connection,
  {a8ee70e9-e526-4069-a958-ef9c6af46742}, !- Handle
  {04f39044-3fa8-4733-b5d7-a4af966a391b}, !- Name
  {c99de1ca-7d4a-4de3-991a-5858cab6c3ea}, !- Source Object
  8,                                      !- Outlet Port
  {98024400-f43c-4f98-9975-4053e4311856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5da01f-f3bd-4df0-a912-d1e066578d66}, !- Handle
  {6bd8216a-398b-4235-9d9a-ebb5762e96d5}, !- Name
  {1ab8c4c4-a95a-431b-bd23-2f57ea290727}, !- Source Object
  3,                                      !- Outlet Port
  {c99de1ca-7d4a-4de3-991a-5858cab6c3ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {59116884-ecd3-4095-a337-8e9ac98e17e2}, !- Handle
  Node 114,                               !- Name
  {1bc8b305-ecdc-4807-982e-6acf9eac668c}, !- Inlet Port
  {ac56a806-7ddc-4109-85e9-08056499c10d}; !- Outlet Port

OS:Node,
  {47184508-39ef-497b-b49e-351ecce34451}, !- Handle
  Node 115,                               !- Name
  {b660cba2-f46a-4074-b53c-09e4c31c0735}, !- Inlet Port
  {bfb0a795-a0d7-4ed9-8719-b4d4b55ad44b}; !- Outlet Port

OS:Node,
  {dece84e0-6a86-4e28-ab27-3d5deaef9c9f}, !- Handle
  Node 116,                               !- Name
  {69809c9c-ce2a-4ef8-adb0-d96b636e3d8d}, !- Inlet Port
  {1ad80258-e447-4bd2-bd7c-e64ddce7cf29}; !- Outlet Port

OS:Connection,
  {1bc8b305-ecdc-4807-982e-6acf9eac668c}, !- Handle
  {0d3c214a-0f21-44b3-b9a5-ebc0de655ab3}, !- Name
  {c99de1ca-7d4a-4de3-991a-5858cab6c3ea}, !- Source Object
  10,                                     !- Outlet Port
  {59116884-ecd3-4095-a337-8e9ac98e17e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb0a795-a0d7-4ed9-8719-b4d4b55ad44b}, !- Handle
  {102a6808-211b-4347-a805-8fd33402fb2e}, !- Name
  {47184508-39ef-497b-b49e-351ecce34451}, !- Source Object
  3,                                      !- Outlet Port
  {c99de1ca-7d4a-4de3-991a-5858cab6c3ea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ac56a806-7ddc-4109-85e9-08056499c10d}, !- Inlet Node Name
  {54fc3f02-fdc8-4dc7-8d9b-48115c517450}, !- Outlet Node Name 1
  {d657410e-90ce-4eab-bb01-07e763d6fb5f}, !- Outlet Node Name 2
  {5653699b-9a29-44ff-bb01-df97dcd28cdc}, !- Outlet Node Name 3
  {d93a233f-1c66-4f3f-9f57-90b2ee759b35}, !- Outlet Node Name 4
  {2e3bfafd-9e0b-4b3b-ae1a-a7ad7f619159}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b660cba2-f46a-4074-b53c-09e4c31c0735}, !- Outlet Node Name
  {4eee13b2-b673-4b9f-a5e9-565782d2ba37}, !- Inlet Node Name 1
  {65f61a92-7c74-4976-83dd-1de9c74ae79f}, !- Inlet Node Name 2
  {9d8d6a85-56f0-4a55-9d2a-9e79627bd89e}, !- Inlet Node Name 3
  {e5bb4701-f3fe-4dd3-828b-d75ae48e917c}, !- Inlet Node Name 4
  {88bd7c7f-e5fb-4ab6-adcf-accaa468b219}; !- Inlet Node Name 5

OS:Connection,
  {ac56a806-7ddc-4109-85e9-08056499c10d}, !- Handle
  {616433a3-1946-4013-b117-982e21096252}, !- Name
  {59116884-ecd3-4095-a337-8e9ac98e17e2}, !- Source Object
  3,                                      !- Outlet Port
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b660cba2-f46a-4074-b53c-09e4c31c0735}, !- Handle
  {9e44c21a-2cb9-4db4-8644-fa6c8271fc2e}, !- Name
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Source Object
  2,                                      !- Outlet Port
  {47184508-39ef-497b-b49e-351ecce34451}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a115a2d-0f31-410a-9786-06e28cdb28f4}, !- Handle
  {c99de1ca-7d4a-4de3-991a-5858cab6c3ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f600ea58-cbdc-4b67-8434-1d418655202c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {71d44971-9ca5-4e83-81bd-ea2347c532bb}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d9b1e17f-177e-460a-bb62-518f993cf3fb}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {4eef51a5-6e88-4ec3-a1d7-52f3fa98d2dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eef51a5-6e88-4ec3-a1d7-52f3fa98d2dc}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8c1cbbbc-ac8f-47ba-81a8-0e4edc5712f3}, !- Handle
  PVAV_POD_3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d9b1e17f-177e-460a-bb62-518f993cf3fb}, !- Schedule Name
  {1ab8c4c4-a95a-431b-bd23-2f57ea290727}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {af44d43e-bd60-4166-a0ea-0b4a3150045f}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a3951e98-7485-42f0-9a62-f7d5df2f1503}, !- Air Inlet Node Name
  {cb223f46-d080-452d-ae86-749b1cb0a659}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {cb223f46-d080-452d-ae86-749b1cb0a659}, !- Handle
  {f3201898-31b8-4546-9cda-5b7d5de9f5c8}, !- Name
  {af44d43e-bd60-4166-a0ea-0b4a3150045f}, !- Source Object
  17,                                     !- Outlet Port
  {1ab8c4c4-a95a-431b-bd23-2f57ea290727}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {856cb693-64e2-4cda-bd9b-bafb2ca7568e}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50d3b05c-e804-410e-9d43-2b97dc322ea7}, !- Water Inlet Node Name
  {a0cfc6bb-2695-4e56-99b6-1ab6d16a10c2}, !- Water Outlet Node Name
  {787089ee-8301-4bf2-b031-3d9b9d92e4ca}, !- Air Inlet Node Name
  {3bd61b10-ac4d-4919-8142-84aa1904cb38}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca7ab1e5-f3a7-42b6-ba7e-a119909e838d}, !- Handle
  Node 117,                               !- Name
  {648a10c7-7933-4a72-b681-f1bc9604a087}, !- Inlet Port
  {50d3b05c-e804-410e-9d43-2b97dc322ea7}; !- Outlet Port

OS:Connection,
  {648a10c7-7933-4a72-b681-f1bc9604a087}, !- Handle
  {f72b76e3-6c2a-4608-b8fb-1f19a41af4f8}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  16,                                     !- Outlet Port
  {ca7ab1e5-f3a7-42b6-ba7e-a119909e838d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef2d987-8a59-4a48-a61b-f8a9354050a1}, !- Handle
  Node 118,                               !- Name
  {a0cfc6bb-2695-4e56-99b6-1ab6d16a10c2}, !- Inlet Port
  {44154f12-0a20-4c29-ac6e-0d54ee4b6b0f}; !- Outlet Port

OS:Connection,
  {50d3b05c-e804-410e-9d43-2b97dc322ea7}, !- Handle
  {d3eef324-b769-4eb5-9ea8-4305bf766fdb}, !- Name
  {ca7ab1e5-f3a7-42b6-ba7e-a119909e838d}, !- Source Object
  3,                                      !- Outlet Port
  {856cb693-64e2-4cda-bd9b-bafb2ca7568e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0cfc6bb-2695-4e56-99b6-1ab6d16a10c2}, !- Handle
  {112ad7eb-0683-46cf-b9a1-b380c379cb9d}, !- Name
  {856cb693-64e2-4cda-bd9b-bafb2ca7568e}, !- Source Object
  6,                                      !- Outlet Port
  {6ef2d987-8a59-4a48-a61b-f8a9354050a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44154f12-0a20-4c29-ac6e-0d54ee4b6b0f}, !- Handle
  {c5c6f1a0-bfb9-46cc-9bfa-77bea1d7314d}, !- Name
  {6ef2d987-8a59-4a48-a61b-f8a9354050a1}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {9894704f-eab7-474e-aee5-f7be88b1f1a7}, !- Handle
  Node 119,                               !- Name
  {3bd61b10-ac4d-4919-8142-84aa1904cb38}, !- Inlet Port
  {a3951e98-7485-42f0-9a62-f7d5df2f1503}; !- Outlet Port

OS:Connection,
  {3bd61b10-ac4d-4919-8142-84aa1904cb38}, !- Handle
  {d33a7f61-10e9-45b6-9b14-db5e4ae28f07}, !- Name
  {856cb693-64e2-4cda-bd9b-bafb2ca7568e}, !- Source Object
  8,                                      !- Outlet Port
  {9894704f-eab7-474e-aee5-f7be88b1f1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3951e98-7485-42f0-9a62-f7d5df2f1503}, !- Handle
  {48a4028d-be78-41a8-9844-0aa5b6be1418}, !- Name
  {9894704f-eab7-474e-aee5-f7be88b1f1a7}, !- Source Object
  3,                                      !- Outlet Port
  {af44d43e-bd60-4166-a0ea-0b4a3150045f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b22a6dfa-478d-48fa-84a3-02dbbccc5ad5}, !- Handle
  PVAV_POD_3 Main Htg Coil Controller,    !- Name
  {856cb693-64e2-4cda-bd9b-bafb2ca7568e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {fa4a600d-befa-41b6-994b-fa0bd186125c}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil,            !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {aebe8f0d-9b10-40b1-8f5a-88a1a98f12ee}, !- Air Inlet Node Name
  {ea8b6b70-3639-4537-ab2b-ef1aa2176f1d}, !- Air Outlet Node Name
  {b1eb23af-ac62-4900-adef-8a62661a9dd5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d095790d-acdd-40a4-8b68-5fbfb3543fab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a19905d4-d8c2-49f4-919f-3e119a574561}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1aac99b-bfd9-4209-84da-05e7578ec76f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12ec9688-f1db-48ca-b8d4-f58f65e8c260}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ffa07218-dde5-4322-876c-d6fdd769980d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {5348542d-253b-4785-8120-73bb87cfdad2}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b1eb23af-ac62-4900-adef-8a62661a9dd5}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d095790d-acdd-40a4-8b68-5fbfb3543fab}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a19905d4-d8c2-49f4-919f-3e119a574561}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1aac99b-bfd9-4209-84da-05e7578ec76f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {12ec9688-f1db-48ca-b8d4-f58f65e8c260}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffa07218-dde5-4322-876c-d6fdd769980d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5348542d-253b-4785-8120-73bb87cfdad2}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {6ac576c5-7ed2-4b99-a912-93f74097288e}, !- Handle
  Node 120,                               !- Name
  {ea8b6b70-3639-4537-ab2b-ef1aa2176f1d}, !- Inlet Port
  {787089ee-8301-4bf2-b031-3d9b9d92e4ca}; !- Outlet Port

OS:Connection,
  {ea8b6b70-3639-4537-ab2b-ef1aa2176f1d}, !- Handle
  {f7569124-4572-4769-a27d-bde2a0dce483}, !- Name
  {fa4a600d-befa-41b6-994b-fa0bd186125c}, !- Source Object
  8,                                      !- Outlet Port
  {6ac576c5-7ed2-4b99-a912-93f74097288e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787089ee-8301-4bf2-b031-3d9b9d92e4ca}, !- Handle
  {5ff79122-c124-4123-9aca-1646ce7fb2cd}, !- Name
  {6ac576c5-7ed2-4b99-a912-93f74097288e}, !- Source Object
  3,                                      !- Outlet Port
  {856cb693-64e2-4cda-bd9b-bafb2ca7568e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {988c5a97-617c-4d42-95d9-b2cdd19cc7ac}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {47f37524-6d64-4197-bd56-0e0b6e33dead}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {47f37524-6d64-4197-bd56-0e0b6e33dead}, !- Handle
  PVAV_POD_3 Ventilation Controller,      !- Name
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd09c7e5-5c95-44ac-8634-6f39e5fd185c}, !- Handle
  PVAV_POD_3 OA System,                   !- Name
  {988c5a97-617c-4d42-95d9-b2cdd19cc7ac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {64c98ab0-f87f-4f18-8e08-4e67bca5283e}, !- Mixed Air Node Name
  {45ffec1f-2f35-4452-b025-124dd87a06d0}, !- Outdoor Air Stream Node Name
  {7c7bd052-d412-42c4-8b36-b4c4eeefa406}, !- Relief Air Stream Node Name
  {34112fed-a28e-421b-a5e1-248bc475d9bf}; !- Return Air Stream Node Name

OS:Node,
  {0885b476-e7d4-4f82-85f1-3e3161ebf626}, !- Handle
  Node 121,                               !- Name
  ,                                       !- Inlet Port
  {45ffec1f-2f35-4452-b025-124dd87a06d0}; !- Outlet Port

OS:Connection,
  {45ffec1f-2f35-4452-b025-124dd87a06d0}, !- Handle
  {2f38554a-6b9b-483a-9da4-50f74bdbfd53}, !- Name
  {0885b476-e7d4-4f82-85f1-3e3161ebf626}, !- Source Object
  3,                                      !- Outlet Port
  {bd09c7e5-5c95-44ac-8634-6f39e5fd185c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce38b0f8-f834-42e8-af00-bcffc17ca6de}, !- Handle
  Node 122,                               !- Name
  {7c7bd052-d412-42c4-8b36-b4c4eeefa406}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c7bd052-d412-42c4-8b36-b4c4eeefa406}, !- Handle
  {0906e059-cfca-4742-a5b5-031f32762127}, !- Name
  {bd09c7e5-5c95-44ac-8634-6f39e5fd185c}, !- Source Object
  7,                                      !- Outlet Port
  {ce38b0f8-f834-42e8-af00-bcffc17ca6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20f8f62d-8502-4e72-8646-7a9a7b4a52ef}, !- Handle
  Node 123,                               !- Name
  {64c98ab0-f87f-4f18-8e08-4e67bca5283e}, !- Inlet Port
  {aebe8f0d-9b10-40b1-8f5a-88a1a98f12ee}; !- Outlet Port

OS:Connection,
  {34112fed-a28e-421b-a5e1-248bc475d9bf}, !- Handle
  {e932d00f-2d86-4049-aecd-4d6cfee22543}, !- Name
  {98024400-f43c-4f98-9975-4053e4311856}, !- Source Object
  3,                                      !- Outlet Port
  {bd09c7e5-5c95-44ac-8634-6f39e5fd185c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64c98ab0-f87f-4f18-8e08-4e67bca5283e}, !- Handle
  {16a649c4-f403-4c32-941e-5c152a159c7c}, !- Name
  {bd09c7e5-5c95-44ac-8634-6f39e5fd185c}, !- Source Object
  5,                                      !- Outlet Port
  {20f8f62d-8502-4e72-8646-7a9a7b4a52ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebe8f0d-9b10-40b1-8f5a-88a1a98f12ee}, !- Handle
  {4a683f7f-3d6b-449e-8202-402bb5006c92}, !- Name
  {20f8f62d-8502-4e72-8646-7a9a7b4a52ef}, !- Source Object
  3,                                      !- Outlet Port
  {fa4a600d-befa-41b6-994b-fa0bd186125c}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {71d44971-9ca5-4e83-81bd-ea2347c532bb}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {75a26cf7-0f46-4d21-8d76-95f5d7497a64}, !- Control Zone or Zone List Name
  {89e9fe5a-d165-4986-859c-1fbc2d46fea6}, !- Cooling Control Zone or Zone List Name
  {73267be9-4a2c-4c65-b819-5886b83ff4b9}, !- Heating Control Zone or Zone List Name
  {9b8cf510-0f75-461f-828a-f56f969e0ac2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75a26cf7-0f46-4d21-8d76-95f5d7497a64}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {89e9fe5a-d165-4986-859c-1fbc2d46fea6}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {73267be9-4a2c-4c65-b819-5886b83ff4b9}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b8cf510-0f75-461f-828a-f56f969e0ac2}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {4e843529-d57b-41ba-9327-a7e79c763aa7}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {78a6664d-5406-4917-846c-aa463c1810e7}, !- Water Inlet Node Name
  {4c55780c-54a9-403d-887f-0478268a9cc8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e7a5db8-1bec-4973-813d-d95d360b3c52}, !- Handle
  Node 124,                               !- Name
  {599545ca-a637-44bf-bc72-fbe25a8530b3}, !- Inlet Port
  {78a6664d-5406-4917-846c-aa463c1810e7}; !- Outlet Port

OS:Connection,
  {599545ca-a637-44bf-bc72-fbe25a8530b3}, !- Handle
  {181d7610-ff2a-47d5-8933-2fb027e2a3bf}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  17,                                     !- Outlet Port
  {2e7a5db8-1bec-4973-813d-d95d360b3c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c14870b-401e-4750-aba6-dbf85c1c5d4b}, !- Handle
  Node 125,                               !- Name
  {4c55780c-54a9-403d-887f-0478268a9cc8}, !- Inlet Port
  {bfbbf9af-c6d3-445d-8120-867a8d497a0c}; !- Outlet Port

OS:Connection,
  {78a6664d-5406-4917-846c-aa463c1810e7}, !- Handle
  {59bc5d1b-ece3-4c1d-88e1-872c45e4ef3c}, !- Name
  {2e7a5db8-1bec-4973-813d-d95d360b3c52}, !- Source Object
  3,                                      !- Outlet Port
  {4e843529-d57b-41ba-9327-a7e79c763aa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c55780c-54a9-403d-887f-0478268a9cc8}, !- Handle
  {fa478db9-cc14-4544-b65b-912dd38c117b}, !- Name
  {4e843529-d57b-41ba-9327-a7e79c763aa7}, !- Source Object
  6,                                      !- Outlet Port
  {9c14870b-401e-4750-aba6-dbf85c1c5d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfbbf9af-c6d3-445d-8120-867a8d497a0c}, !- Handle
  {5c27617e-1bb6-413a-9c86-b4aaccdd159c}, !- Name
  {9c14870b-401e-4750-aba6-dbf85c1c5d4b}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f5c79ad-eaca-4dd0-b7c4-4088aa6ade17}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {4e843529-d57b-41ba-9327-a7e79c763aa7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14c67044-d4dd-40b3-b0b7-ceef73cbac69}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {5f0ce6dc-16ce-4603-baf8-a6c6ed218238}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e843529-d57b-41ba-9327-a7e79c763aa7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {69809c9c-ce2a-4ef8-adb0-d96b636e3d8d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02fdb543-2a1a-453b-be52-6a507f65b5ff}, !- Handle
  Node 126,                               !- Name
  {d193cc53-8fd6-453c-9b0a-11b7a42d7bcf}, !- Inlet Port
  {4eee13b2-b673-4b9f-a5e9-565782d2ba37}; !- Outlet Port

OS:Connection,
  {1ad80258-e447-4bd2-bd7c-e64ddce7cf29}, !- Handle
  {36cc7615-38e7-40cf-b0d0-2585e69da294}, !- Name
  {dece84e0-6a86-4e28-ab27-3d5deaef9c9f}, !- Source Object
  3,                                      !- Outlet Port
  {59c8b987-3221-4db9-b9cf-fe38094b4457}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d193cc53-8fd6-453c-9b0a-11b7a42d7bcf}, !- Handle
  {a453bbca-aafb-4d8c-9fc7-4051fee323c1}, !- Name
  {95e64834-5282-49a5-977e-03951eb9b8e6}, !- Source Object
  3,                                      !- Outlet Port
  {02fdb543-2a1a-453b-be52-6a507f65b5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eee13b2-b673-4b9f-a5e9-565782d2ba37}, !- Handle
  {da6e452b-9f5e-4f09-bfa0-bcbcfc201cae}, !- Name
  {02fdb543-2a1a-453b-be52-6a507f65b5ff}, !- Source Object
  3,                                      !- Outlet Port
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {669c7b2e-ae19-40cc-a704-3109b5c41b97}, !- Handle
  Node 127,                               !- Name
  {54fc3f02-fdc8-4dc7-8d9b-48115c517450}, !- Inlet Port
  {5f0ce6dc-16ce-4603-baf8-a6c6ed218238}; !- Outlet Port

OS:Connection,
  {54fc3f02-fdc8-4dc7-8d9b-48115c517450}, !- Handle
  {a5b5b93f-c106-48ad-9425-40dd09fdeb52}, !- Name
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Source Object
  3,                                      !- Outlet Port
  {669c7b2e-ae19-40cc-a704-3109b5c41b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0ce6dc-16ce-4603-baf8-a6c6ed218238}, !- Handle
  {6ef7fc41-e861-4ded-a4a6-72eef4d506ac}, !- Name
  {669c7b2e-ae19-40cc-a704-3109b5c41b97}, !- Source Object
  3,                                      !- Outlet Port
  {14c67044-d4dd-40b3-b0b7-ceef73cbac69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69809c9c-ce2a-4ef8-adb0-d96b636e3d8d}, !- Handle
  {c3d2ca6d-dbf9-478b-abda-09f03820e48b}, !- Name
  {14c67044-d4dd-40b3-b0b7-ceef73cbac69}, !- Source Object
  12,                                     !- Outlet Port
  {dece84e0-6a86-4e28-ab27-3d5deaef9c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {67779c9c-da3c-4d5e-9771-0fae15a3c7f4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f103e601-e736-4ae1-9880-ede2a8ae88b3}, !- Water Inlet Node Name
  {f10403b2-b376-440b-923d-2d93c3a4060e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {231906f3-fbd3-455f-8ff1-b6ae9d86edb3}, !- Handle
  Node 128,                               !- Name
  {038ca06f-772f-4107-a1aa-c4808f126086}, !- Inlet Port
  {f103e601-e736-4ae1-9880-ede2a8ae88b3}; !- Outlet Port

OS:Connection,
  {038ca06f-772f-4107-a1aa-c4808f126086}, !- Handle
  {af69f59d-a9c0-4c7b-aa79-e2943bf4ad05}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  18,                                     !- Outlet Port
  {231906f3-fbd3-455f-8ff1-b6ae9d86edb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {110bc665-b0d2-4d2d-8400-a74145e90466}, !- Handle
  Node 129,                               !- Name
  {f10403b2-b376-440b-923d-2d93c3a4060e}, !- Inlet Port
  {4995e190-2c7e-4a77-89e0-ed7dfa9ad5f7}; !- Outlet Port

OS:Connection,
  {f103e601-e736-4ae1-9880-ede2a8ae88b3}, !- Handle
  {2732688a-b371-48e9-8055-e5ab52fc21a2}, !- Name
  {231906f3-fbd3-455f-8ff1-b6ae9d86edb3}, !- Source Object
  3,                                      !- Outlet Port
  {67779c9c-da3c-4d5e-9771-0fae15a3c7f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f10403b2-b376-440b-923d-2d93c3a4060e}, !- Handle
  {4b5ad33f-0001-4bdd-ae66-055a617f6fb7}, !- Name
  {67779c9c-da3c-4d5e-9771-0fae15a3c7f4}, !- Source Object
  6,                                      !- Outlet Port
  {110bc665-b0d2-4d2d-8400-a74145e90466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4995e190-2c7e-4a77-89e0-ed7dfa9ad5f7}, !- Handle
  {7c214cb2-cb1c-4ce5-b8ae-39cace613835}, !- Name
  {110bc665-b0d2-4d2d-8400-a74145e90466}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6fbb1d0-aef3-4aa0-8909-15a9f6aa03cd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {67779c9c-da3c-4d5e-9771-0fae15a3c7f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1199568c-79fc-402a-aaf8-918a3dc72308}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {a0090521-ee02-4704-beed-bfd79e9950d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67779c9c-da3c-4d5e-9771-0fae15a3c7f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb540cb1-641f-48a2-9e60-d2e884e52c50}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0f76f68-1e98-4dd2-8465-c190c630503c}, !- Handle
  Node 130,                               !- Name
  {fb540cb1-641f-48a2-9e60-d2e884e52c50}, !- Inlet Port
  {89f07d6c-9ae1-48b9-b46d-dce5ed1a77d8}; !- Outlet Port

OS:Node,
  {991c5f2a-9ba4-4d97-b069-f3069deb475a}, !- Handle
  Node 131,                               !- Name
  {2f005f64-d65e-402a-8122-dee67550d9ab}, !- Inlet Port
  {65f61a92-7c74-4976-83dd-1de9c74ae79f}; !- Outlet Port

OS:Connection,
  {89f07d6c-9ae1-48b9-b46d-dce5ed1a77d8}, !- Handle
  {57698278-0c9b-45cc-809b-3f7bda8e9f26}, !- Name
  {f0f76f68-1e98-4dd2-8465-c190c630503c}, !- Source Object
  3,                                      !- Outlet Port
  {c8a618b2-b2e8-44f1-b359-f10dfbf4a3a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f005f64-d65e-402a-8122-dee67550d9ab}, !- Handle
  {fe5dc47c-32cd-4b1e-97ad-5da559a74be6}, !- Name
  {e837328e-6730-4771-9fa4-7df35b1162e9}, !- Source Object
  3,                                      !- Outlet Port
  {991c5f2a-9ba4-4d97-b069-f3069deb475a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f61a92-7c74-4976-83dd-1de9c74ae79f}, !- Handle
  {e090aafc-eb49-4f4f-af24-ff9d1cae33a6}, !- Name
  {991c5f2a-9ba4-4d97-b069-f3069deb475a}, !- Source Object
  3,                                      !- Outlet Port
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f93c5945-975e-4b0f-8b37-11dc0e8898b5}, !- Handle
  Node 132,                               !- Name
  {d657410e-90ce-4eab-bb01-07e763d6fb5f}, !- Inlet Port
  {a0090521-ee02-4704-beed-bfd79e9950d1}; !- Outlet Port

OS:Connection,
  {d657410e-90ce-4eab-bb01-07e763d6fb5f}, !- Handle
  {7b594ad4-e6a8-471e-8d10-392575f7c7ec}, !- Name
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Source Object
  4,                                      !- Outlet Port
  {f93c5945-975e-4b0f-8b37-11dc0e8898b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0090521-ee02-4704-beed-bfd79e9950d1}, !- Handle
  {79000450-cb2e-4b47-81f7-4e4608d0095e}, !- Name
  {f93c5945-975e-4b0f-8b37-11dc0e8898b5}, !- Source Object
  3,                                      !- Outlet Port
  {1199568c-79fc-402a-aaf8-918a3dc72308}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb540cb1-641f-48a2-9e60-d2e884e52c50}, !- Handle
  {3c93afbd-4253-4b0f-bb23-edcb69bb1673}, !- Name
  {1199568c-79fc-402a-aaf8-918a3dc72308}, !- Source Object
  12,                                     !- Outlet Port
  {f0f76f68-1e98-4dd2-8465-c190c630503c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {107fa08e-8626-4f78-a595-6173f4f3fd76}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69ff683f-101d-477c-ad80-8cac8b78f7b7}, !- Water Inlet Node Name
  {b6b5e79c-6a82-4a88-8e14-90333bff890f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {673d8fe5-0593-4dfd-8d27-141856f182e2}, !- Handle
  Node 133,                               !- Name
  {e806995b-00e4-49ad-b205-975f31e11e20}, !- Inlet Port
  {69ff683f-101d-477c-ad80-8cac8b78f7b7}; !- Outlet Port

OS:Connection,
  {e806995b-00e4-49ad-b205-975f31e11e20}, !- Handle
  {166f8070-2348-4d95-99d2-ac1a50638412}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  19,                                     !- Outlet Port
  {673d8fe5-0593-4dfd-8d27-141856f182e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6aca017-22b7-49f0-b243-7c7b335b5bb6}, !- Handle
  Node 134,                               !- Name
  {b6b5e79c-6a82-4a88-8e14-90333bff890f}, !- Inlet Port
  {c6fb6e7b-b110-4b5d-bc34-c8f2500bbd4d}; !- Outlet Port

OS:Connection,
  {69ff683f-101d-477c-ad80-8cac8b78f7b7}, !- Handle
  {0dd6fc65-d911-4191-b375-057593da5d85}, !- Name
  {673d8fe5-0593-4dfd-8d27-141856f182e2}, !- Source Object
  3,                                      !- Outlet Port
  {107fa08e-8626-4f78-a595-6173f4f3fd76}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6b5e79c-6a82-4a88-8e14-90333bff890f}, !- Handle
  {5dc45b8d-51a2-47f7-965d-6688d11000c4}, !- Name
  {107fa08e-8626-4f78-a595-6173f4f3fd76}, !- Source Object
  6,                                      !- Outlet Port
  {d6aca017-22b7-49f0-b243-7c7b335b5bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6fb6e7b-b110-4b5d-bc34-c8f2500bbd4d}, !- Handle
  {8aec8e88-eb96-4437-a3dc-f9c024275bd8}, !- Name
  {d6aca017-22b7-49f0-b243-7c7b335b5bb6}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b4dbfd7-c5c9-4fa8-b2cd-bbd66ed4fb4c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {107fa08e-8626-4f78-a595-6173f4f3fd76}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8803b4dd-fa19-4bca-926b-83b3e94d415b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {5faa3e97-1f5f-4608-9cdd-f1c984c4e93f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {107fa08e-8626-4f78-a595-6173f4f3fd76}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79fad847-57aa-4c82-acd6-406ac7514729}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a253ffc8-379b-4da3-8f97-750de0eb976d}, !- Handle
  Node 135,                               !- Name
  {79fad847-57aa-4c82-acd6-406ac7514729}, !- Inlet Port
  {c8879ffa-c72e-4951-b3c6-3cb45e87ac2a}; !- Outlet Port

OS:Node,
  {36d980c3-c816-4343-961d-a4bf319b0d85}, !- Handle
  Node 136,                               !- Name
  {798491f1-5517-48f2-bcdc-7fd7b0759dbb}, !- Inlet Port
  {9d8d6a85-56f0-4a55-9d2a-9e79627bd89e}; !- Outlet Port

OS:Connection,
  {c8879ffa-c72e-4951-b3c6-3cb45e87ac2a}, !- Handle
  {f68cabc3-30f9-4e65-b64c-a3f0ede3a17a}, !- Name
  {a253ffc8-379b-4da3-8f97-750de0eb976d}, !- Source Object
  3,                                      !- Outlet Port
  {b1b3b301-4723-4f97-bf20-ef325679bfec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {798491f1-5517-48f2-bcdc-7fd7b0759dbb}, !- Handle
  {e02301cf-fdb4-4694-b98c-58189ca0ca23}, !- Name
  {8d8cd590-68e2-4356-89ac-91de73610015}, !- Source Object
  3,                                      !- Outlet Port
  {36d980c3-c816-4343-961d-a4bf319b0d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d8d6a85-56f0-4a55-9d2a-9e79627bd89e}, !- Handle
  {2086e2fd-d009-482a-9573-eb2d62199336}, !- Name
  {36d980c3-c816-4343-961d-a4bf319b0d85}, !- Source Object
  3,                                      !- Outlet Port
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ba956739-29e7-448e-8967-b53441c31f35}, !- Handle
  Node 137,                               !- Name
  {5653699b-9a29-44ff-bb01-df97dcd28cdc}, !- Inlet Port
  {5faa3e97-1f5f-4608-9cdd-f1c984c4e93f}; !- Outlet Port

OS:Connection,
  {5653699b-9a29-44ff-bb01-df97dcd28cdc}, !- Handle
  {edc67705-9381-4623-8d1a-96e4575acc0b}, !- Name
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Source Object
  5,                                      !- Outlet Port
  {ba956739-29e7-448e-8967-b53441c31f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5faa3e97-1f5f-4608-9cdd-f1c984c4e93f}, !- Handle
  {7282c463-d7cc-4f50-9949-bf120ddc0ff2}, !- Name
  {ba956739-29e7-448e-8967-b53441c31f35}, !- Source Object
  3,                                      !- Outlet Port
  {8803b4dd-fa19-4bca-926b-83b3e94d415b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79fad847-57aa-4c82-acd6-406ac7514729}, !- Handle
  {fde32bf2-2286-4738-903a-65436f14e1d1}, !- Name
  {8803b4dd-fa19-4bca-926b-83b3e94d415b}, !- Source Object
  12,                                     !- Outlet Port
  {a253ffc8-379b-4da3-8f97-750de0eb976d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06f8c688-3348-43e9-8d53-7532a29a0087}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {098e99d1-fb54-44a1-915d-2b7713c193ae}, !- Water Inlet Node Name
  {323b0ce0-4393-45e9-b3cc-a02bd38dcf4b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a0bf214-c385-49d3-a0e2-75cf1388e0d0}, !- Handle
  Node 138,                               !- Name
  {0ccadf0a-e721-47c6-b209-d014cd52b056}, !- Inlet Port
  {098e99d1-fb54-44a1-915d-2b7713c193ae}; !- Outlet Port

OS:Connection,
  {0ccadf0a-e721-47c6-b209-d014cd52b056}, !- Handle
  {40929d2b-0750-4c84-aec9-4dc4227eaacc}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  20,                                     !- Outlet Port
  {8a0bf214-c385-49d3-a0e2-75cf1388e0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b2158d0-65a3-4f84-9991-46714b5b5c54}, !- Handle
  Node 139,                               !- Name
  {323b0ce0-4393-45e9-b3cc-a02bd38dcf4b}, !- Inlet Port
  {99241d2f-9a39-4ee8-83a9-cf535502323c}; !- Outlet Port

OS:Connection,
  {098e99d1-fb54-44a1-915d-2b7713c193ae}, !- Handle
  {3b87eef0-4806-4a32-8efc-78ce3c8596d5}, !- Name
  {8a0bf214-c385-49d3-a0e2-75cf1388e0d0}, !- Source Object
  3,                                      !- Outlet Port
  {06f8c688-3348-43e9-8d53-7532a29a0087}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {323b0ce0-4393-45e9-b3cc-a02bd38dcf4b}, !- Handle
  {5cb479c4-25e4-4efc-940e-8b9f39d5770e}, !- Name
  {06f8c688-3348-43e9-8d53-7532a29a0087}, !- Source Object
  6,                                      !- Outlet Port
  {8b2158d0-65a3-4f84-9991-46714b5b5c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99241d2f-9a39-4ee8-83a9-cf535502323c}, !- Handle
  {7211820f-60d7-4e74-80fb-4298f00424b2}, !- Name
  {8b2158d0-65a3-4f84-9991-46714b5b5c54}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7108f484-8013-43cb-a6bc-38a04e2851c3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {06f8c688-3348-43e9-8d53-7532a29a0087}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8174bc3-4005-4089-b5a7-cfb605f9e959}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {a82c4382-a3a7-4dca-b7b1-1ae7e3935469}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06f8c688-3348-43e9-8d53-7532a29a0087}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db25e414-fa13-42e4-8fb3-6f767d4feeb3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bcedd83e-7c79-4ba9-950e-b132eb8d543f}, !- Handle
  Node 140,                               !- Name
  {db25e414-fa13-42e4-8fb3-6f767d4feeb3}, !- Inlet Port
  {e7d20f0e-43a2-4d76-b462-fc42f8570518}; !- Outlet Port

OS:Node,
  {875d0802-df49-4ca8-be9c-31253a5d64d9}, !- Handle
  Node 141,                               !- Name
  {70cfbef7-d617-4082-858b-0b985c16d346}, !- Inlet Port
  {e5bb4701-f3fe-4dd3-828b-d75ae48e917c}; !- Outlet Port

OS:Connection,
  {e7d20f0e-43a2-4d76-b462-fc42f8570518}, !- Handle
  {4114e8ba-fd6e-4bca-bef3-f342d080c8cf}, !- Name
  {bcedd83e-7c79-4ba9-950e-b132eb8d543f}, !- Source Object
  3,                                      !- Outlet Port
  {50b930e0-be8d-4b5f-9ab6-c8678df9196b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70cfbef7-d617-4082-858b-0b985c16d346}, !- Handle
  {084b4673-44d6-4fde-b2e4-9eefc1329adf}, !- Name
  {f013d929-121d-4c94-8574-767a4056de17}, !- Source Object
  3,                                      !- Outlet Port
  {875d0802-df49-4ca8-be9c-31253a5d64d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bb4701-f3fe-4dd3-828b-d75ae48e917c}, !- Handle
  {45a49a85-ba07-456c-82f3-e8ed2866d838}, !- Name
  {875d0802-df49-4ca8-be9c-31253a5d64d9}, !- Source Object
  3,                                      !- Outlet Port
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76184ed8-bac5-4480-b973-ca57e8ab6f90}, !- Handle
  Node 142,                               !- Name
  {d93a233f-1c66-4f3f-9f57-90b2ee759b35}, !- Inlet Port
  {a82c4382-a3a7-4dca-b7b1-1ae7e3935469}; !- Outlet Port

OS:Connection,
  {d93a233f-1c66-4f3f-9f57-90b2ee759b35}, !- Handle
  {2cced7e8-29db-4de5-a32e-df9be4493f1a}, !- Name
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Source Object
  6,                                      !- Outlet Port
  {76184ed8-bac5-4480-b973-ca57e8ab6f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82c4382-a3a7-4dca-b7b1-1ae7e3935469}, !- Handle
  {5794c459-edd5-44d5-a76c-1c9808b169ab}, !- Name
  {76184ed8-bac5-4480-b973-ca57e8ab6f90}, !- Source Object
  3,                                      !- Outlet Port
  {c8174bc3-4005-4089-b5a7-cfb605f9e959}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db25e414-fa13-42e4-8fb3-6f767d4feeb3}, !- Handle
  {87ea1fde-bef7-4af0-af8c-4e1c44c8165f}, !- Name
  {c8174bc3-4005-4089-b5a7-cfb605f9e959}, !- Source Object
  12,                                     !- Outlet Port
  {bcedd83e-7c79-4ba9-950e-b132eb8d543f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0910379-3022-4b66-8721-c5986c65fea9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cbe1bca5-7ff9-4b5d-a886-205c19dc6eec}, !- Water Inlet Node Name
  {7ffd06f9-a2fe-4d10-a4b6-5e487e4681d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {092e78ac-a24e-461b-803e-7471407eb66c}, !- Handle
  Node 143,                               !- Name
  {d0b8f237-98c8-493d-b6f5-774db6941ef9}, !- Inlet Port
  {cbe1bca5-7ff9-4b5d-a886-205c19dc6eec}; !- Outlet Port

OS:Connection,
  {d0b8f237-98c8-493d-b6f5-774db6941ef9}, !- Handle
  {d9bb5b23-dcd6-469a-9dfc-4c461c506910}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  21,                                     !- Outlet Port
  {092e78ac-a24e-461b-803e-7471407eb66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f8931c8-d79d-45b4-b987-8d66b9ecdf72}, !- Handle
  Node 144,                               !- Name
  {7ffd06f9-a2fe-4d10-a4b6-5e487e4681d4}, !- Inlet Port
  {b6a5c097-847f-44bc-a1fd-35bad669de1a}; !- Outlet Port

OS:Connection,
  {cbe1bca5-7ff9-4b5d-a886-205c19dc6eec}, !- Handle
  {fd58b21c-1db1-4a67-85fe-0a458938cac6}, !- Name
  {092e78ac-a24e-461b-803e-7471407eb66c}, !- Source Object
  3,                                      !- Outlet Port
  {a0910379-3022-4b66-8721-c5986c65fea9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ffd06f9-a2fe-4d10-a4b6-5e487e4681d4}, !- Handle
  {d9f4a872-1655-4141-bc4c-60bfb95bd64a}, !- Name
  {a0910379-3022-4b66-8721-c5986c65fea9}, !- Source Object
  6,                                      !- Outlet Port
  {7f8931c8-d79d-45b4-b987-8d66b9ecdf72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a5c097-847f-44bc-a1fd-35bad669de1a}, !- Handle
  {d629e64c-0159-48ea-bde0-0cf170d742b9}, !- Name
  {7f8931c8-d79d-45b4-b987-8d66b9ecdf72}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {855cdcb4-46cf-4948-9cf8-d78c29be5300}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a0910379-3022-4b66-8721-c5986c65fea9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6a73159-4716-4cde-bdb7-246241d24207}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {63bfbb5c-9038-4cbc-bfc1-1528f3164975}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0910379-3022-4b66-8721-c5986c65fea9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53b6ad93-179a-4a24-9fc1-e9f0d243bd20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7d20dc0-edc0-4c7b-8480-c119107e05e0}, !- Handle
  Node 145,                               !- Name
  {53b6ad93-179a-4a24-9fc1-e9f0d243bd20}, !- Inlet Port
  {80e221d1-6879-4e84-98b4-c02772fbd06a}; !- Outlet Port

OS:Node,
  {781cec01-2bbf-47d0-b8be-2f1efb493a9e}, !- Handle
  Node 146,                               !- Name
  {3f073f49-b377-4298-8e56-a750b7654891}, !- Inlet Port
  {88bd7c7f-e5fb-4ab6-adcf-accaa468b219}; !- Outlet Port

OS:Connection,
  {80e221d1-6879-4e84-98b4-c02772fbd06a}, !- Handle
  {5a76357c-61ff-4738-b569-88224403b975}, !- Name
  {a7d20dc0-edc0-4c7b-8480-c119107e05e0}, !- Source Object
  3,                                      !- Outlet Port
  {75847840-ae60-419f-9ec4-cbf6e6575f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f073f49-b377-4298-8e56-a750b7654891}, !- Handle
  {71e42b61-f615-46c8-802f-fa3832d80883}, !- Name
  {060e713e-2f7d-4f56-9817-bcf7fbda64cc}, !- Source Object
  3,                                      !- Outlet Port
  {781cec01-2bbf-47d0-b8be-2f1efb493a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88bd7c7f-e5fb-4ab6-adcf-accaa468b219}, !- Handle
  {3433e114-334f-42e9-a9f8-b630b507f6db}, !- Name
  {781cec01-2bbf-47d0-b8be-2f1efb493a9e}, !- Source Object
  3,                                      !- Outlet Port
  {35183ffb-5912-4c26-b3e0-a7437fdebd7c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f15e0f8f-394e-4b4c-b087-debc4bff1f18}, !- Handle
  Node 147,                               !- Name
  {2e3bfafd-9e0b-4b3b-ae1a-a7ad7f619159}, !- Inlet Port
  {63bfbb5c-9038-4cbc-bfc1-1528f3164975}; !- Outlet Port

OS:Connection,
  {2e3bfafd-9e0b-4b3b-ae1a-a7ad7f619159}, !- Handle
  {9258fcb0-0afd-4d4a-a689-e4521389f71a}, !- Name
  {78a62a27-38af-4de4-9f90-db4f41534f5a}, !- Source Object
  7,                                      !- Outlet Port
  {f15e0f8f-394e-4b4c-b087-debc4bff1f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63bfbb5c-9038-4cbc-bfc1-1528f3164975}, !- Handle
  {b108fd36-78ab-4f65-b579-edbe82f6e7f4}, !- Name
  {f15e0f8f-394e-4b4c-b087-debc4bff1f18}, !- Source Object
  3,                                      !- Outlet Port
  {e6a73159-4716-4cde-bdb7-246241d24207}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53b6ad93-179a-4a24-9fc1-e9f0d243bd20}, !- Handle
  {b7302a5b-0c97-4d27-9bd7-855e8c591e57}, !- Name
  {e6a73159-4716-4cde-bdb7-246241d24207}, !- Source Object
  12,                                     !- Outlet Port
  {a7d20dc0-edc0-4c7b-8480-c119107e05e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {737434c4-03ff-440c-9297-19659704f112}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule
  {bd902e49-2c40-4bc3-8c79-100744baedc5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b0146277-e25a-4762-8be4-2674b3ba0675}, !- Supply Side Inlet Node Name
  {45605799-fca6-48a0-92b5-c3f51bcc886d}, !- Demand Side Outlet Node Name
  {28898a79-cf7a-4edc-959b-d462cb5b45bc}, !- Demand Side Inlet Node A
  {da456d25-51f4-479a-97d3-8e25ceb731aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Demand Mixer Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ec4b5b5-8031-499c-9c6e-0fa6ac5cf51f}, !- Handle
  Node 148,                               !- Name
  {b0146277-e25a-4762-8be4-2674b3ba0675}, !- Inlet Port
  {154fc523-2a2a-4ab2-8a34-5872b8f793b2}; !- Outlet Port

OS:Node,
  {1376a292-6871-431f-bd11-4d049799d7c5}, !- Handle
  Node 149,                               !- Name
  {0c8d8c18-7cda-41ac-95ed-26f280804dba}, !- Inlet Port
  {da456d25-51f4-479a-97d3-8e25ceb731aa}; !- Outlet Port

OS:Connection,
  {b0146277-e25a-4762-8be4-2674b3ba0675}, !- Handle
  {2f643111-8f66-4b7a-b5e1-b0f8e6afdaa9}, !- Name
  {737434c4-03ff-440c-9297-19659704f112}, !- Source Object
  8,                                      !- Outlet Port
  {4ec4b5b5-8031-499c-9c6e-0fa6ac5cf51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da456d25-51f4-479a-97d3-8e25ceb731aa}, !- Handle
  {00709d75-3b39-47a4-9031-fbb34257b8be}, !- Name
  {1376a292-6871-431f-bd11-4d049799d7c5}, !- Source Object
  3,                                      !- Outlet Port
  {737434c4-03ff-440c-9297-19659704f112}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {634cb3bf-f9c1-41de-b5db-4fa6489ea72c}, !- Handle
  Node 150,                               !- Name
  {28898a79-cf7a-4edc-959b-d462cb5b45bc}, !- Inlet Port
  {70fd1350-905c-426f-89a2-7b6255b59df1}; !- Outlet Port

OS:Node,
  {4c920f2d-4a7e-4fe3-9ee3-472a232eca38}, !- Handle
  Node 151,                               !- Name
  {deadcaf5-cb47-4e98-979f-536de08ec362}, !- Inlet Port
  {45605799-fca6-48a0-92b5-c3f51bcc886d}; !- Outlet Port

OS:Node,
  {323e3fb8-f689-48e7-bc07-003d3a96d0db}, !- Handle
  Node 152,                               !- Name
  {a2e90e4b-52d8-4084-8b91-c667a82f7e9b}, !- Inlet Port
  {61c98ae5-1238-4194-95bd-c575536a5a3b}; !- Outlet Port

OS:Connection,
  {28898a79-cf7a-4edc-959b-d462cb5b45bc}, !- Handle
  {0139e9d5-ed13-4328-a753-93d650d13035}, !- Name
  {737434c4-03ff-440c-9297-19659704f112}, !- Source Object
  10,                                     !- Outlet Port
  {634cb3bf-f9c1-41de-b5db-4fa6489ea72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45605799-fca6-48a0-92b5-c3f51bcc886d}, !- Handle
  {67ecd257-c00e-4158-a943-b6a27d41b91a}, !- Name
  {4c920f2d-4a7e-4fe3-9ee3-472a232eca38}, !- Source Object
  3,                                      !- Outlet Port
  {737434c4-03ff-440c-9297-19659704f112}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {70fd1350-905c-426f-89a2-7b6255b59df1}, !- Inlet Node Name
  {521b52d1-ac1b-4924-9165-6feb1e572cac}, !- Outlet Node Name 1
  {e3b6d022-8ac6-4f01-a41f-b91b16e1ac91}, !- Outlet Node Name 2
  {2a9ebf92-047a-4b5b-b561-d8c3799c11ea}, !- Outlet Node Name 3
  {2eec6f18-b880-4992-820e-e3c9504e393f}, !- Outlet Node Name 4
  {817ac4ab-023f-4b3e-bf54-9c44861927c8}, !- Outlet Node Name 5
  {b5c7b6ef-6d9b-4eaf-aebd-9aa2b73c4562}, !- Outlet Node Name 6
  {3dfc168a-283c-430b-8531-64a02c843267}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {deadcaf5-cb47-4e98-979f-536de08ec362}, !- Outlet Node Name
  {eeafc13e-9e01-4dc6-91f2-1c58f6f25491}, !- Inlet Node Name 1
  {f5d7b1af-3d8b-41aa-ba76-bcb7c95c0897}, !- Inlet Node Name 2
  {e110c8d0-8853-4a78-a4c4-e7115b20ec54}, !- Inlet Node Name 3
  {6ed42f38-7ec6-4944-b922-f7f5c45ec9e1}, !- Inlet Node Name 4
  {0bd8a922-49ed-4b68-b24b-3e334e58d3c4}, !- Inlet Node Name 5
  {0fce0e21-1317-4ffc-bd05-b8c0534ff564}, !- Inlet Node Name 6
  {f8f03ead-04de-4428-9030-eae2e9294d12}; !- Inlet Node Name 7

OS:Connection,
  {70fd1350-905c-426f-89a2-7b6255b59df1}, !- Handle
  {dec502e3-e379-4de6-99f1-c95e2f5c51be}, !- Name
  {634cb3bf-f9c1-41de-b5db-4fa6489ea72c}, !- Source Object
  3,                                      !- Outlet Port
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deadcaf5-cb47-4e98-979f-536de08ec362}, !- Handle
  {c1ca76c1-15d3-428b-97d6-177073a01310}, !- Name
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Source Object
  2,                                      !- Outlet Port
  {4c920f2d-4a7e-4fe3-9ee3-472a232eca38}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f0d933a-c83e-4867-9c31-b58065e51437}, !- Handle
  {737434c4-03ff-440c-9297-19659704f112}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bd902e49-2c40-4bc3-8c79-100744baedc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {79386ce6-83eb-40d5-ba6c-fd0b41edd5f1}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7b012d8b-5eb7-494f-8852-285f221de0f9}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {ef6f3a74-7e44-4ab8-8923-33772adafef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef6f3a74-7e44-4ab8-8923-33772adafef8}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e9adec50-12f7-41e4-bd10-a317c0f2fb04}, !- Handle
  PVAV_OTHER Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7b012d8b-5eb7-494f-8852-285f221de0f9}, !- Schedule Name
  {1376a292-6871-431f-bd11-4d049799d7c5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {141ba839-0d12-4121-bd0d-1bda308e6a58}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {70cd3b58-07ba-4f65-a12a-98708972d9db}, !- Air Inlet Node Name
  {0c8d8c18-7cda-41ac-95ed-26f280804dba}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {0c8d8c18-7cda-41ac-95ed-26f280804dba}, !- Handle
  {f1827c02-9f59-4b34-8c90-5bdd44c72352}, !- Name
  {141ba839-0d12-4121-bd0d-1bda308e6a58}, !- Source Object
  17,                                     !- Outlet Port
  {1376a292-6871-431f-bd11-4d049799d7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab2a2178-1d89-46c7-a9c0-55dd1ae3937f}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2b1290e-ccec-4a5c-b7c6-42d2d52cd51d}, !- Water Inlet Node Name
  {ef34deca-38d0-429d-9596-5e9b08c019e6}, !- Water Outlet Node Name
  {a61394fd-842f-4c03-b141-f60a8ad36a41}, !- Air Inlet Node Name
  {f5dc1c10-1522-4e0f-9ae4-556dc1049a8b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61fbb0c1-7f9e-48fa-abbd-3f698c4ced1f}, !- Handle
  Node 153,                               !- Name
  {9f5db5e3-0459-4548-8de8-08576cde1e5f}, !- Inlet Port
  {c2b1290e-ccec-4a5c-b7c6-42d2d52cd51d}; !- Outlet Port

OS:Connection,
  {9f5db5e3-0459-4548-8de8-08576cde1e5f}, !- Handle
  {23169f29-8f57-4d47-810c-36e1d6156f13}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  22,                                     !- Outlet Port
  {61fbb0c1-7f9e-48fa-abbd-3f698c4ced1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57f67aca-b576-4ff2-ac83-4f052f077e57}, !- Handle
  Node 154,                               !- Name
  {ef34deca-38d0-429d-9596-5e9b08c019e6}, !- Inlet Port
  {05e6fc46-02ae-4bb0-a15e-0bdc451a6032}; !- Outlet Port

OS:Connection,
  {c2b1290e-ccec-4a5c-b7c6-42d2d52cd51d}, !- Handle
  {83ddc39b-b1c4-4d4b-a607-2f2b83a2e9c9}, !- Name
  {61fbb0c1-7f9e-48fa-abbd-3f698c4ced1f}, !- Source Object
  3,                                      !- Outlet Port
  {ab2a2178-1d89-46c7-a9c0-55dd1ae3937f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef34deca-38d0-429d-9596-5e9b08c019e6}, !- Handle
  {d58003f1-31d7-4469-9aa7-6925d1bf98a4}, !- Name
  {ab2a2178-1d89-46c7-a9c0-55dd1ae3937f}, !- Source Object
  6,                                      !- Outlet Port
  {57f67aca-b576-4ff2-ac83-4f052f077e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e6fc46-02ae-4bb0-a15e-0bdc451a6032}, !- Handle
  {675f9305-610e-4e49-9f71-028040c5d7a6}, !- Name
  {57f67aca-b576-4ff2-ac83-4f052f077e57}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a1bb7a27-0385-4c1b-8944-62abf3980be5}, !- Handle
  Node 155,                               !- Name
  {f5dc1c10-1522-4e0f-9ae4-556dc1049a8b}, !- Inlet Port
  {70cd3b58-07ba-4f65-a12a-98708972d9db}; !- Outlet Port

OS:Connection,
  {f5dc1c10-1522-4e0f-9ae4-556dc1049a8b}, !- Handle
  {c1564812-7ffb-4d3e-905c-6d9955219fbe}, !- Name
  {ab2a2178-1d89-46c7-a9c0-55dd1ae3937f}, !- Source Object
  8,                                      !- Outlet Port
  {a1bb7a27-0385-4c1b-8944-62abf3980be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70cd3b58-07ba-4f65-a12a-98708972d9db}, !- Handle
  {e56a9684-5539-49b3-9062-e1bc17c785ad}, !- Name
  {a1bb7a27-0385-4c1b-8944-62abf3980be5}, !- Source Object
  3,                                      !- Outlet Port
  {141ba839-0d12-4121-bd0d-1bda308e6a58}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {17f234ac-3bc0-48f5-b5d9-05b6b0b7e39c}, !- Handle
  PVAV_OTHER Main Htg Coil Controller,    !- Name
  {ab2a2178-1d89-46c7-a9c0-55dd1ae3937f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {937b4871-2eb4-4ee6-940b-195039e2ede2}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil,            !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {2d160a05-407c-40e1-a3ec-c059b0f56e7b}, !- Air Inlet Node Name
  {70285f32-6f8e-4b16-843c-d887a8b5e76e}, !- Air Outlet Node Name
  {104ab252-49e8-4a40-ade8-fddf6b077d2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99a20e79-9af2-4872-b833-59da4d2cb183}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7175626-637a-47c5-9918-8b01e88bddce}, !- Energy Input Ratio Function of Temperature Curve Name
  {c5b3c646-d052-407c-9e56-9d6fe4c2272e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f5286a02-4f6b-496a-96be-5ba74a3c9467}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dc911d14-1bbf-43a6-aa62-0730f3727dab}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a73bb6d9-e840-45d0-a9d0-b2f5bd5be993}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {104ab252-49e8-4a40-ade8-fddf6b077d2b}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99a20e79-9af2-4872-b833-59da4d2cb183}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7175626-637a-47c5-9918-8b01e88bddce}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5b3c646-d052-407c-9e56-9d6fe4c2272e}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {f5286a02-4f6b-496a-96be-5ba74a3c9467}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc911d14-1bbf-43a6-aa62-0730f3727dab}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a73bb6d9-e840-45d0-a9d0-b2f5bd5be993}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {04b2272f-e470-4d0c-be41-6b0caaaac65b}, !- Handle
  Node 156,                               !- Name
  {70285f32-6f8e-4b16-843c-d887a8b5e76e}, !- Inlet Port
  {a61394fd-842f-4c03-b141-f60a8ad36a41}; !- Outlet Port

OS:Connection,
  {70285f32-6f8e-4b16-843c-d887a8b5e76e}, !- Handle
  {b3191c4f-e186-4384-8dcc-925f882f5d3a}, !- Name
  {937b4871-2eb4-4ee6-940b-195039e2ede2}, !- Source Object
  8,                                      !- Outlet Port
  {04b2272f-e470-4d0c-be41-6b0caaaac65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61394fd-842f-4c03-b141-f60a8ad36a41}, !- Handle
  {6b5cb051-bdec-4977-a707-313ede1f073a}, !- Name
  {04b2272f-e470-4d0c-be41-6b0caaaac65b}, !- Source Object
  3,                                      !- Outlet Port
  {ab2a2178-1d89-46c7-a9c0-55dd1ae3937f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {079d753d-ba39-4b4a-bcf2-f5913410c0b6}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fe2613bb-fade-4af7-b57b-f5232d6c6303}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe2613bb-fade-4af7-b57b-f5232d6c6303}, !- Handle
  PVAV_OTHER Ventilation Controller,      !- Name
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8878d7fd-7f8c-40c4-a7b3-4e54e96d28cd}, !- Handle
  PVAV_OTHER OA System,                   !- Name
  {079d753d-ba39-4b4a-bcf2-f5913410c0b6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d3802d5-322b-4db8-a1bb-3a71a823f278}, !- Mixed Air Node Name
  {37cd6076-dcb8-4342-baaf-b9e118e36a45}, !- Outdoor Air Stream Node Name
  {19a74016-d76a-477e-9331-0032fca8083e}, !- Relief Air Stream Node Name
  {154fc523-2a2a-4ab2-8a34-5872b8f793b2}; !- Return Air Stream Node Name

OS:Node,
  {3288e338-45af-4648-9dae-7bd18a88291a}, !- Handle
  Node 157,                               !- Name
  ,                                       !- Inlet Port
  {37cd6076-dcb8-4342-baaf-b9e118e36a45}; !- Outlet Port

OS:Connection,
  {37cd6076-dcb8-4342-baaf-b9e118e36a45}, !- Handle
  {4b7cf405-1733-4380-a55d-2ef6bb980ca8}, !- Name
  {3288e338-45af-4648-9dae-7bd18a88291a}, !- Source Object
  3,                                      !- Outlet Port
  {8878d7fd-7f8c-40c4-a7b3-4e54e96d28cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64576683-e17d-47b3-b1bf-08299b9a8048}, !- Handle
  Node 158,                               !- Name
  {19a74016-d76a-477e-9331-0032fca8083e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19a74016-d76a-477e-9331-0032fca8083e}, !- Handle
  {bcc6f9bc-4f8a-4789-8716-35f32f108e91}, !- Name
  {8878d7fd-7f8c-40c4-a7b3-4e54e96d28cd}, !- Source Object
  7,                                      !- Outlet Port
  {64576683-e17d-47b3-b1bf-08299b9a8048}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae1e01c2-3f8d-4704-b348-94b9808cbc66}, !- Handle
  Node 159,                               !- Name
  {7d3802d5-322b-4db8-a1bb-3a71a823f278}, !- Inlet Port
  {2d160a05-407c-40e1-a3ec-c059b0f56e7b}; !- Outlet Port

OS:Connection,
  {154fc523-2a2a-4ab2-8a34-5872b8f793b2}, !- Handle
  {440f513b-eed5-43a0-902c-a743c2950a33}, !- Name
  {4ec4b5b5-8031-499c-9c6e-0fa6ac5cf51f}, !- Source Object
  3,                                      !- Outlet Port
  {8878d7fd-7f8c-40c4-a7b3-4e54e96d28cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d3802d5-322b-4db8-a1bb-3a71a823f278}, !- Handle
  {58ca8611-b6ac-44ca-bac5-c47a6754e841}, !- Name
  {8878d7fd-7f8c-40c4-a7b3-4e54e96d28cd}, !- Source Object
  5,                                      !- Outlet Port
  {ae1e01c2-3f8d-4704-b348-94b9808cbc66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d160a05-407c-40e1-a3ec-c059b0f56e7b}, !- Handle
  {05488154-421b-49e7-a81e-3eabf7b50114}, !- Name
  {ae1e01c2-3f8d-4704-b348-94b9808cbc66}, !- Source Object
  3,                                      !- Outlet Port
  {937b4871-2eb4-4ee6-940b-195039e2ede2}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {79386ce6-83eb-40d5-ba6c-fd0b41edd5f1}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b0e4626e-78f1-4233-a47c-cd386ba6093c}, !- Control Zone or Zone List Name
  {712d8175-84b1-4800-8f0c-c5d8ad94ab37}, !- Cooling Control Zone or Zone List Name
  {a93c62ce-e833-4dc1-bca1-acfe3e3ffdfd}, !- Heating Control Zone or Zone List Name
  {5583d650-c129-4681-a797-c787d36cff3b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0e4626e-78f1-4233-a47c-cd386ba6093c}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {712d8175-84b1-4800-8f0c-c5d8ad94ab37}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a93c62ce-e833-4dc1-bca1-acfe3e3ffdfd}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5583d650-c129-4681-a797-c787d36cff3b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {3f64473c-5019-44e1-9e4e-86500c4c905e}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ea670e8-1b6c-49c3-bdf1-2f5f8f4c3448}, !- Water Inlet Node Name
  {687d24ff-fdcd-4a94-acd0-8526e34a8a43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64e79c84-4606-4aa1-8ec6-9961e3430bed}, !- Handle
  Node 160,                               !- Name
  {eefd2299-457b-4097-9909-cf1cf9ba09af}, !- Inlet Port
  {7ea670e8-1b6c-49c3-bdf1-2f5f8f4c3448}; !- Outlet Port

OS:Connection,
  {eefd2299-457b-4097-9909-cf1cf9ba09af}, !- Handle
  {85b1293f-bdb2-4568-9e95-ff3df95ff2d7}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  23,                                     !- Outlet Port
  {64e79c84-4606-4aa1-8ec6-9961e3430bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e50d5b9-4244-4bf0-81ac-65ce1e377223}, !- Handle
  Node 161,                               !- Name
  {687d24ff-fdcd-4a94-acd0-8526e34a8a43}, !- Inlet Port
  {23eb34ec-ddd9-4b26-ba63-ae6534ab3e0a}; !- Outlet Port

OS:Connection,
  {7ea670e8-1b6c-49c3-bdf1-2f5f8f4c3448}, !- Handle
  {06d6a7d7-886b-42b2-9879-60f3ed718f07}, !- Name
  {64e79c84-4606-4aa1-8ec6-9961e3430bed}, !- Source Object
  3,                                      !- Outlet Port
  {3f64473c-5019-44e1-9e4e-86500c4c905e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {687d24ff-fdcd-4a94-acd0-8526e34a8a43}, !- Handle
  {abe49779-410a-448c-af67-051f3e9a5b08}, !- Name
  {3f64473c-5019-44e1-9e4e-86500c4c905e}, !- Source Object
  6,                                      !- Outlet Port
  {3e50d5b9-4244-4bf0-81ac-65ce1e377223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23eb34ec-ddd9-4b26-ba63-ae6534ab3e0a}, !- Handle
  {7db5b251-baa8-435f-85a2-b10dcc19b5d7}, !- Name
  {3e50d5b9-4244-4bf0-81ac-65ce1e377223}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c272b755-c192-4a98-9a59-c71142e18345}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {3f64473c-5019-44e1-9e4e-86500c4c905e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {862dda66-d1b1-4440-8d70-9958f66af231}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {5da14bec-f650-440f-b14c-7812f6df2a0e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f64473c-5019-44e1-9e4e-86500c4c905e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2e90e4b-52d8-4084-8b91-c667a82f7e9b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8650b08c-3b77-4e6e-bd97-e79269930585}, !- Handle
  Node 162,                               !- Name
  {6de4988d-db1e-4e5a-9a3a-521181d4a8ee}, !- Inlet Port
  {eeafc13e-9e01-4dc6-91f2-1c58f6f25491}; !- Outlet Port

OS:Connection,
  {61c98ae5-1238-4194-95bd-c575536a5a3b}, !- Handle
  {3babf6b2-5a74-4b88-827e-b051d365c3ef}, !- Name
  {323e3fb8-f689-48e7-bc07-003d3a96d0db}, !- Source Object
  3,                                      !- Outlet Port
  {4d474cc5-93a1-4b00-83ba-54761a8088b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6de4988d-db1e-4e5a-9a3a-521181d4a8ee}, !- Handle
  {34eb6f2f-2605-46be-89b7-5a69f10ad54c}, !- Name
  {b61b7a99-fd7f-45fa-83f9-99a1527ee935}, !- Source Object
  3,                                      !- Outlet Port
  {8650b08c-3b77-4e6e-bd97-e79269930585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeafc13e-9e01-4dc6-91f2-1c58f6f25491}, !- Handle
  {6845f6f8-229f-4a7f-bce9-13f281868cba}, !- Name
  {8650b08c-3b77-4e6e-bd97-e79269930585}, !- Source Object
  3,                                      !- Outlet Port
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d78b893-6987-47b9-81f6-e89d51c19006}, !- Handle
  Node 163,                               !- Name
  {521b52d1-ac1b-4924-9165-6feb1e572cac}, !- Inlet Port
  {5da14bec-f650-440f-b14c-7812f6df2a0e}; !- Outlet Port

OS:Connection,
  {521b52d1-ac1b-4924-9165-6feb1e572cac}, !- Handle
  {19e27851-d1ce-4e2c-869f-d9c9ac4a2780}, !- Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Source Object
  3,                                      !- Outlet Port
  {0d78b893-6987-47b9-81f6-e89d51c19006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da14bec-f650-440f-b14c-7812f6df2a0e}, !- Handle
  {5949a755-c5ca-4484-852f-03f500b1ff5b}, !- Name
  {0d78b893-6987-47b9-81f6-e89d51c19006}, !- Source Object
  3,                                      !- Outlet Port
  {862dda66-d1b1-4440-8d70-9958f66af231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2e90e4b-52d8-4084-8b91-c667a82f7e9b}, !- Handle
  {ae2e41b8-491c-4ef9-83a4-eab34ab08e5d}, !- Name
  {862dda66-d1b1-4440-8d70-9958f66af231}, !- Source Object
  12,                                     !- Outlet Port
  {323e3fb8-f689-48e7-bc07-003d3a96d0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ec1a1f2-b510-488a-b765-d8568b75dfd6}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {feb15863-ef4b-4306-b3ad-6500187794b4}, !- Water Inlet Node Name
  {9f196113-3cb1-4c93-811b-09f3958f0ea2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09ca0337-7ea8-44d7-81c7-a44ff0ac0ba2}, !- Handle
  Node 164,                               !- Name
  {6cad5b5f-4bef-4c08-82f3-f3c0fd4b1de5}, !- Inlet Port
  {feb15863-ef4b-4306-b3ad-6500187794b4}; !- Outlet Port

OS:Connection,
  {6cad5b5f-4bef-4c08-82f3-f3c0fd4b1de5}, !- Handle
  {72032869-bf38-4917-a188-274526861a6e}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  24,                                     !- Outlet Port
  {09ca0337-7ea8-44d7-81c7-a44ff0ac0ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92f8d575-60b8-4661-a288-5aaaa746b52d}, !- Handle
  Node 165,                               !- Name
  {9f196113-3cb1-4c93-811b-09f3958f0ea2}, !- Inlet Port
  {b725e462-c99d-4ef4-84d6-f6d8995844a2}; !- Outlet Port

OS:Connection,
  {feb15863-ef4b-4306-b3ad-6500187794b4}, !- Handle
  {76c44b63-4ea9-4340-ab35-23342d70df4d}, !- Name
  {09ca0337-7ea8-44d7-81c7-a44ff0ac0ba2}, !- Source Object
  3,                                      !- Outlet Port
  {3ec1a1f2-b510-488a-b765-d8568b75dfd6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f196113-3cb1-4c93-811b-09f3958f0ea2}, !- Handle
  {040a2f85-f2f2-4d00-8396-02c9c742abfa}, !- Name
  {3ec1a1f2-b510-488a-b765-d8568b75dfd6}, !- Source Object
  6,                                      !- Outlet Port
  {92f8d575-60b8-4661-a288-5aaaa746b52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b725e462-c99d-4ef4-84d6-f6d8995844a2}, !- Handle
  {eff1e5c4-0541-4e19-a9c3-98f52f51d4cf}, !- Name
  {92f8d575-60b8-4661-a288-5aaaa746b52d}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3424cb6c-0a61-4ee4-8736-aa6f853d054d}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {3ec1a1f2-b510-488a-b765-d8568b75dfd6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7880b1e-6d5b-4494-8aa7-c84b9394f738}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {02073d4c-c9e6-4314-9026-0d7439abde3e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ec1a1f2-b510-488a-b765-d8568b75dfd6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {835a9e3e-4a3a-4796-a215-b0ae69245594}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66fca234-9154-47e0-89ef-f82930344b1d}, !- Handle
  Node 166,                               !- Name
  {835a9e3e-4a3a-4796-a215-b0ae69245594}, !- Inlet Port
  {2cbb514d-0ba0-43e6-bba4-5b3ed2e58b1c}; !- Outlet Port

OS:Node,
  {83bb5021-9bca-4505-a1e1-4bf05e2f1354}, !- Handle
  Node 167,                               !- Name
  {2915ed64-12f1-4a23-ac13-dde261bf7efc}, !- Inlet Port
  {f5d7b1af-3d8b-41aa-ba76-bcb7c95c0897}; !- Outlet Port

OS:Connection,
  {2cbb514d-0ba0-43e6-bba4-5b3ed2e58b1c}, !- Handle
  {ab343a93-826f-428f-b638-e1f476905ff9}, !- Name
  {66fca234-9154-47e0-89ef-f82930344b1d}, !- Source Object
  3,                                      !- Outlet Port
  {68543474-e702-4a3f-a52c-2acf642a66d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2915ed64-12f1-4a23-ac13-dde261bf7efc}, !- Handle
  {58696622-2205-4ec3-a119-49b77587fa9f}, !- Name
  {ce19c85c-3888-486c-a9c6-af1ceb97e5c0}, !- Source Object
  3,                                      !- Outlet Port
  {83bb5021-9bca-4505-a1e1-4bf05e2f1354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d7b1af-3d8b-41aa-ba76-bcb7c95c0897}, !- Handle
  {2d3167cf-edf5-48c2-a3ca-03f55bea3697}, !- Name
  {83bb5021-9bca-4505-a1e1-4bf05e2f1354}, !- Source Object
  3,                                      !- Outlet Port
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7ce0c3c8-a5c6-4127-8cf8-0b1f519e14c6}, !- Handle
  Node 168,                               !- Name
  {e3b6d022-8ac6-4f01-a41f-b91b16e1ac91}, !- Inlet Port
  {02073d4c-c9e6-4314-9026-0d7439abde3e}; !- Outlet Port

OS:Connection,
  {e3b6d022-8ac6-4f01-a41f-b91b16e1ac91}, !- Handle
  {d3f4b24f-f710-4b3a-ba52-298b8a8b6c70}, !- Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Source Object
  4,                                      !- Outlet Port
  {7ce0c3c8-a5c6-4127-8cf8-0b1f519e14c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02073d4c-c9e6-4314-9026-0d7439abde3e}, !- Handle
  {6297c419-df71-4045-86f1-94400c9a8ce8}, !- Name
  {7ce0c3c8-a5c6-4127-8cf8-0b1f519e14c6}, !- Source Object
  3,                                      !- Outlet Port
  {b7880b1e-6d5b-4494-8aa7-c84b9394f738}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {835a9e3e-4a3a-4796-a215-b0ae69245594}, !- Handle
  {fbf1d2e0-16bc-4125-a44d-da0f0e71a442}, !- Name
  {b7880b1e-6d5b-4494-8aa7-c84b9394f738}, !- Source Object
  12,                                     !- Outlet Port
  {66fca234-9154-47e0-89ef-f82930344b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8593f042-3779-4b4e-8a30-5e89edcb2ba6}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db8418f4-27ee-4fd0-bdc1-807d25a644d0}, !- Water Inlet Node Name
  {d30ef364-7d8d-4ec2-8a12-6b0ec12ee6b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {362a3c85-8234-43a6-8dda-55949a055b7b}, !- Handle
  Node 169,                               !- Name
  {3d55ac3c-5844-42fb-9e44-1ec7b9fbd9be}, !- Inlet Port
  {db8418f4-27ee-4fd0-bdc1-807d25a644d0}; !- Outlet Port

OS:Connection,
  {3d55ac3c-5844-42fb-9e44-1ec7b9fbd9be}, !- Handle
  {3e78afb0-87c9-45ef-a739-faf9c0bdc663}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  25,                                     !- Outlet Port
  {362a3c85-8234-43a6-8dda-55949a055b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdaa6d06-807b-45e9-8fc2-251dc42bf636}, !- Handle
  Node 170,                               !- Name
  {d30ef364-7d8d-4ec2-8a12-6b0ec12ee6b9}, !- Inlet Port
  {26846e32-d24f-4fad-bce7-65d2210c9fbd}; !- Outlet Port

OS:Connection,
  {db8418f4-27ee-4fd0-bdc1-807d25a644d0}, !- Handle
  {24030160-3857-4fc4-926e-1308011837c8}, !- Name
  {362a3c85-8234-43a6-8dda-55949a055b7b}, !- Source Object
  3,                                      !- Outlet Port
  {8593f042-3779-4b4e-8a30-5e89edcb2ba6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d30ef364-7d8d-4ec2-8a12-6b0ec12ee6b9}, !- Handle
  {52bd986b-c35e-47ab-a3d8-92a4ac2ed4ca}, !- Name
  {8593f042-3779-4b4e-8a30-5e89edcb2ba6}, !- Source Object
  6,                                      !- Outlet Port
  {fdaa6d06-807b-45e9-8fc2-251dc42bf636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26846e32-d24f-4fad-bce7-65d2210c9fbd}, !- Handle
  {03bce451-41ea-45ec-a16d-0d0f29d54cbf}, !- Name
  {fdaa6d06-807b-45e9-8fc2-251dc42bf636}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ba2e4eb-8209-4795-add4-c11077c415f9}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {8593f042-3779-4b4e-8a30-5e89edcb2ba6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4523e74a-2815-4110-adca-940054a079e3}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {12ac5895-c22e-4dd5-8688-90f3242ed597}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8593f042-3779-4b4e-8a30-5e89edcb2ba6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cbf4540c-b8de-44e9-8382-1190900022d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de48a3ad-aec1-4003-8464-9c3569f30647}, !- Handle
  Node 171,                               !- Name
  {cbf4540c-b8de-44e9-8382-1190900022d5}, !- Inlet Port
  {0699684b-4c33-42d3-8b33-8809abf57188}; !- Outlet Port

OS:Node,
  {447cb8b6-acb3-464b-8e63-eef04606550b}, !- Handle
  Node 172,                               !- Name
  {c7a8b7ca-6c1f-4329-8be1-2f1fb82620fc}, !- Inlet Port
  {e110c8d0-8853-4a78-a4c4-e7115b20ec54}; !- Outlet Port

OS:Connection,
  {0699684b-4c33-42d3-8b33-8809abf57188}, !- Handle
  {8433226e-01d9-4739-899b-423f6363c60b}, !- Name
  {de48a3ad-aec1-4003-8464-9c3569f30647}, !- Source Object
  3,                                      !- Outlet Port
  {1186cba9-1f19-494c-bfa1-25faa03236b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7a8b7ca-6c1f-4329-8be1-2f1fb82620fc}, !- Handle
  {0060112f-dfc1-4d4f-9e05-49fec421017b}, !- Name
  {cb011774-4488-443c-a51e-328794c8424a}, !- Source Object
  3,                                      !- Outlet Port
  {447cb8b6-acb3-464b-8e63-eef04606550b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e110c8d0-8853-4a78-a4c4-e7115b20ec54}, !- Handle
  {4ed59c78-2d1b-45e8-9170-e7fdb59c7b88}, !- Name
  {447cb8b6-acb3-464b-8e63-eef04606550b}, !- Source Object
  3,                                      !- Outlet Port
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0a32b35c-b98f-48d5-9b19-98632e903159}, !- Handle
  Node 173,                               !- Name
  {2a9ebf92-047a-4b5b-b561-d8c3799c11ea}, !- Inlet Port
  {12ac5895-c22e-4dd5-8688-90f3242ed597}; !- Outlet Port

OS:Connection,
  {2a9ebf92-047a-4b5b-b561-d8c3799c11ea}, !- Handle
  {72d02089-5a99-494e-bb1f-323499c56795}, !- Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Source Object
  5,                                      !- Outlet Port
  {0a32b35c-b98f-48d5-9b19-98632e903159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ac5895-c22e-4dd5-8688-90f3242ed597}, !- Handle
  {0bc8837e-c784-4f08-8d58-42b4b1f40fb9}, !- Name
  {0a32b35c-b98f-48d5-9b19-98632e903159}, !- Source Object
  3,                                      !- Outlet Port
  {4523e74a-2815-4110-adca-940054a079e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbf4540c-b8de-44e9-8382-1190900022d5}, !- Handle
  {c7a6baa7-f6c9-4b72-98cc-27152e4278bd}, !- Name
  {4523e74a-2815-4110-adca-940054a079e3}, !- Source Object
  12,                                     !- Outlet Port
  {de48a3ad-aec1-4003-8464-9c3569f30647}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81d714b8-56a5-40d3-b457-2b119d17dc67}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {51b012a6-1897-40ad-8fc0-d7a303c0015f}, !- Water Inlet Node Name
  {71fd5ec1-4051-4127-b846-5e9fef436a17}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60b2728d-74d9-4a66-81bc-59a57b2b88bc}, !- Handle
  Node 174,                               !- Name
  {715f1a18-6ad5-42df-9846-6b5c83681532}, !- Inlet Port
  {51b012a6-1897-40ad-8fc0-d7a303c0015f}; !- Outlet Port

OS:Connection,
  {715f1a18-6ad5-42df-9846-6b5c83681532}, !- Handle
  {00e3de11-f153-408f-9767-3c37953a274c}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  26,                                     !- Outlet Port
  {60b2728d-74d9-4a66-81bc-59a57b2b88bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91816b4a-c1d8-4d58-8b0c-69ec6342f72b}, !- Handle
  Node 175,                               !- Name
  {71fd5ec1-4051-4127-b846-5e9fef436a17}, !- Inlet Port
  {d408e43b-7b0a-4499-b15c-18db1e76ce91}; !- Outlet Port

OS:Connection,
  {51b012a6-1897-40ad-8fc0-d7a303c0015f}, !- Handle
  {41c293d6-ae22-4f25-9b1d-8ed0428780e2}, !- Name
  {60b2728d-74d9-4a66-81bc-59a57b2b88bc}, !- Source Object
  3,                                      !- Outlet Port
  {81d714b8-56a5-40d3-b457-2b119d17dc67}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71fd5ec1-4051-4127-b846-5e9fef436a17}, !- Handle
  {405eb3e6-e354-411d-b6a6-0be480ec6a96}, !- Name
  {81d714b8-56a5-40d3-b457-2b119d17dc67}, !- Source Object
  6,                                      !- Outlet Port
  {91816b4a-c1d8-4d58-8b0c-69ec6342f72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d408e43b-7b0a-4499-b15c-18db1e76ce91}, !- Handle
  {6963721d-f4ff-4508-84c2-a03dfdabc171}, !- Name
  {91816b4a-c1d8-4d58-8b0c-69ec6342f72b}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7e80503-cd98-42b4-a649-966ad9053e5b}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {81d714b8-56a5-40d3-b457-2b119d17dc67}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c29d3dd-a73b-404c-bf3a-8459ba3e922e}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {22186c16-bddc-455b-8915-7fcee4da6fa7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81d714b8-56a5-40d3-b457-2b119d17dc67}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0fa6d5b8-2f19-4299-8ac2-b57855bc2081}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea78fecf-6a66-41f4-aa20-3c1feb672911}, !- Handle
  Node 176,                               !- Name
  {0fa6d5b8-2f19-4299-8ac2-b57855bc2081}, !- Inlet Port
  {213064af-f82f-44fd-a9d6-ff815263f706}; !- Outlet Port

OS:Node,
  {2229e5d7-b304-49e6-880e-d37022764cb7}, !- Handle
  Node 177,                               !- Name
  {c38a9555-f105-4116-b843-ac99e736cba9}, !- Inlet Port
  {6ed42f38-7ec6-4944-b922-f7f5c45ec9e1}; !- Outlet Port

OS:Connection,
  {213064af-f82f-44fd-a9d6-ff815263f706}, !- Handle
  {def0f841-177f-4ed3-a979-00004199e3b5}, !- Name
  {ea78fecf-6a66-41f4-aa20-3c1feb672911}, !- Source Object
  3,                                      !- Outlet Port
  {483bf407-3631-4391-b2fd-db7246b9260d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c38a9555-f105-4116-b843-ac99e736cba9}, !- Handle
  {459222c0-35fa-45d1-a5fc-60c0d007ea27}, !- Name
  {366359e4-c91c-4457-b40e-2461677d2502}, !- Source Object
  3,                                      !- Outlet Port
  {2229e5d7-b304-49e6-880e-d37022764cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ed42f38-7ec6-4944-b922-f7f5c45ec9e1}, !- Handle
  {456e61c8-4d16-4fe0-80a8-1d5d94512c27}, !- Name
  {2229e5d7-b304-49e6-880e-d37022764cb7}, !- Source Object
  3,                                      !- Outlet Port
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0ad7270-5897-423f-969f-13196cde0274}, !- Handle
  Node 178,                               !- Name
  {2eec6f18-b880-4992-820e-e3c9504e393f}, !- Inlet Port
  {22186c16-bddc-455b-8915-7fcee4da6fa7}; !- Outlet Port

OS:Connection,
  {2eec6f18-b880-4992-820e-e3c9504e393f}, !- Handle
  {1a6aa7e1-623b-4cc8-a2ec-5c4a25abb8cd}, !- Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Source Object
  6,                                      !- Outlet Port
  {d0ad7270-5897-423f-969f-13196cde0274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22186c16-bddc-455b-8915-7fcee4da6fa7}, !- Handle
  {2f3e7f38-ab0e-4a42-a3da-b625935663d5}, !- Name
  {d0ad7270-5897-423f-969f-13196cde0274}, !- Source Object
  3,                                      !- Outlet Port
  {0c29d3dd-a73b-404c-bf3a-8459ba3e922e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fa6d5b8-2f19-4299-8ac2-b57855bc2081}, !- Handle
  {4525c57c-4557-40fb-a31c-4cfbe90d0d7e}, !- Name
  {0c29d3dd-a73b-404c-bf3a-8459ba3e922e}, !- Source Object
  12,                                     !- Outlet Port
  {ea78fecf-6a66-41f4-aa20-3c1feb672911}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {205109d2-f283-46d5-9da5-3bdf8bb4b619}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {091ddcdf-9bf9-47d5-b1cb-f98bb56329fa}, !- Water Inlet Node Name
  {b24c7d6e-c925-4ec6-a797-484e01f1971c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb6d9b9f-3fa3-45b0-843a-17edba7fb011}, !- Handle
  Node 179,                               !- Name
  {e33a86fb-4a77-4f0f-86c2-03da341f9270}, !- Inlet Port
  {091ddcdf-9bf9-47d5-b1cb-f98bb56329fa}; !- Outlet Port

OS:Connection,
  {e33a86fb-4a77-4f0f-86c2-03da341f9270}, !- Handle
  {f163e0ff-00c0-4eb8-b618-c571972c3603}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  27,                                     !- Outlet Port
  {cb6d9b9f-3fa3-45b0-843a-17edba7fb011}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6612f827-b233-497e-9ecf-bf78e806e65f}, !- Handle
  Node 180,                               !- Name
  {b24c7d6e-c925-4ec6-a797-484e01f1971c}, !- Inlet Port
  {451219eb-e4f9-463e-a031-c96a271f4938}; !- Outlet Port

OS:Connection,
  {091ddcdf-9bf9-47d5-b1cb-f98bb56329fa}, !- Handle
  {8b3fea95-0e65-47b7-ade8-4619ad687080}, !- Name
  {cb6d9b9f-3fa3-45b0-843a-17edba7fb011}, !- Source Object
  3,                                      !- Outlet Port
  {205109d2-f283-46d5-9da5-3bdf8bb4b619}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b24c7d6e-c925-4ec6-a797-484e01f1971c}, !- Handle
  {84b12ab9-b9a9-4b38-b4ee-51c61620bb9e}, !- Name
  {205109d2-f283-46d5-9da5-3bdf8bb4b619}, !- Source Object
  6,                                      !- Outlet Port
  {6612f827-b233-497e-9ecf-bf78e806e65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451219eb-e4f9-463e-a031-c96a271f4938}, !- Handle
  {e9fd1000-ae2c-417b-9755-562393022e00}, !- Name
  {6612f827-b233-497e-9ecf-bf78e806e65f}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f9ee9aa-0aa0-47bd-905c-e3fa92bc2509}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {205109d2-f283-46d5-9da5-3bdf8bb4b619}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fd0ed74c-df10-4794-849f-de6790fbf4c6}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {4a5c8c85-ec87-40ad-a88a-557b48dfe94a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {205109d2-f283-46d5-9da5-3bdf8bb4b619}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2f422e6-8152-430c-93c7-8d209fc27ed1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70ceddd7-7a62-462c-9fb5-371df713acb8}, !- Handle
  Node 181,                               !- Name
  {e2f422e6-8152-430c-93c7-8d209fc27ed1}, !- Inlet Port
  {d211beea-f699-4fda-adc6-5a1ee0025ba5}; !- Outlet Port

OS:Node,
  {7fabe355-766e-482b-9037-3af5dc896b9a}, !- Handle
  Node 182,                               !- Name
  {d965509f-a060-4935-86d4-a9e86bb0bcf9}, !- Inlet Port
  {0bd8a922-49ed-4b68-b24b-3e334e58d3c4}; !- Outlet Port

OS:Connection,
  {d211beea-f699-4fda-adc6-5a1ee0025ba5}, !- Handle
  {047a8026-1c45-4ab1-8d60-59666cd50262}, !- Name
  {70ceddd7-7a62-462c-9fb5-371df713acb8}, !- Source Object
  3,                                      !- Outlet Port
  {bb7c24bc-e0cb-4639-9d0f-2067980fe1e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d965509f-a060-4935-86d4-a9e86bb0bcf9}, !- Handle
  {d9c7c3b1-67cb-4692-be9a-9bca8a6667df}, !- Name
  {8ddf3c0b-6df0-41d4-a814-b619e71368ea}, !- Source Object
  3,                                      !- Outlet Port
  {7fabe355-766e-482b-9037-3af5dc896b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd8a922-49ed-4b68-b24b-3e334e58d3c4}, !- Handle
  {5e5c9297-c760-4327-8d40-7dbcaba15fbf}, !- Name
  {7fabe355-766e-482b-9037-3af5dc896b9a}, !- Source Object
  3,                                      !- Outlet Port
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {200c3d25-d63d-4430-9d44-71a9c0c10226}, !- Handle
  Node 183,                               !- Name
  {817ac4ab-023f-4b3e-bf54-9c44861927c8}, !- Inlet Port
  {4a5c8c85-ec87-40ad-a88a-557b48dfe94a}; !- Outlet Port

OS:Connection,
  {817ac4ab-023f-4b3e-bf54-9c44861927c8}, !- Handle
  {80cec6e9-f6b4-4947-8cdd-690dfd0e7fa7}, !- Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Source Object
  7,                                      !- Outlet Port
  {200c3d25-d63d-4430-9d44-71a9c0c10226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5c8c85-ec87-40ad-a88a-557b48dfe94a}, !- Handle
  {cd318def-5d79-4be9-8f20-a9b90a28c79e}, !- Name
  {200c3d25-d63d-4430-9d44-71a9c0c10226}, !- Source Object
  3,                                      !- Outlet Port
  {fd0ed74c-df10-4794-849f-de6790fbf4c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2f422e6-8152-430c-93c7-8d209fc27ed1}, !- Handle
  {fda5abde-fdb7-438e-a8ef-ea8b48276121}, !- Name
  {fd0ed74c-df10-4794-849f-de6790fbf4c6}, !- Source Object
  12,                                     !- Outlet Port
  {70ceddd7-7a62-462c-9fb5-371df713acb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dc9a2f4a-918a-4029-af7c-9f85789dc3d1}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cfa10e74-67ac-4179-ac85-842686fa2416}, !- Water Inlet Node Name
  {ddf42c0f-e3da-4b23-a477-d63a2c47b318}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5c871c3-c03d-45be-bf0f-b66299049dfc}, !- Handle
  Node 184,                               !- Name
  {e42c9eb2-0766-46ab-9720-22ff3194ae8e}, !- Inlet Port
  {cfa10e74-67ac-4179-ac85-842686fa2416}; !- Outlet Port

OS:Connection,
  {e42c9eb2-0766-46ab-9720-22ff3194ae8e}, !- Handle
  {c1707c5b-1168-48cf-8dee-20105723dcdc}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  28,                                     !- Outlet Port
  {f5c871c3-c03d-45be-bf0f-b66299049dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76ddd7ce-fdd3-4e13-9929-ccd518983c4b}, !- Handle
  Node 185,                               !- Name
  {ddf42c0f-e3da-4b23-a477-d63a2c47b318}, !- Inlet Port
  {30ad0867-0338-4321-907b-40ce2564ba7a}; !- Outlet Port

OS:Connection,
  {cfa10e74-67ac-4179-ac85-842686fa2416}, !- Handle
  {e7600658-0321-42f5-a005-85c3c87e8714}, !- Name
  {f5c871c3-c03d-45be-bf0f-b66299049dfc}, !- Source Object
  3,                                      !- Outlet Port
  {dc9a2f4a-918a-4029-af7c-9f85789dc3d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddf42c0f-e3da-4b23-a477-d63a2c47b318}, !- Handle
  {ffe8723a-6652-4c51-ba1e-78eaa51bc869}, !- Name
  {dc9a2f4a-918a-4029-af7c-9f85789dc3d1}, !- Source Object
  6,                                      !- Outlet Port
  {76ddd7ce-fdd3-4e13-9929-ccd518983c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ad0867-0338-4321-907b-40ce2564ba7a}, !- Handle
  {46218e5d-4ad0-46fc-b3d9-552ff3dd8b95}, !- Name
  {76ddd7ce-fdd3-4e13-9929-ccd518983c4b}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ecd9102-6e41-4dfe-92d5-2b9a2a59aa58}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {dc9a2f4a-918a-4029-af7c-9f85789dc3d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b19844ec-8cae-494f-8aab-d5d3a5d8c8f3}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {33aa160f-aaae-4978-baa2-2a45c67d4f9a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc9a2f4a-918a-4029-af7c-9f85789dc3d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f85f981-e8f4-4dd7-9cd8-ce52d506168c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b05ff1d3-7f3e-4ca8-b848-626ce810657a}, !- Handle
  Node 186,                               !- Name
  {7f85f981-e8f4-4dd7-9cd8-ce52d506168c}, !- Inlet Port
  {63258265-eb69-4526-a434-d9a460086439}; !- Outlet Port

OS:Node,
  {7a8acd70-f60b-42af-a56d-aa38f3b8199b}, !- Handle
  Node 187,                               !- Name
  {da35a01b-e11d-4b8b-80b2-e59e6842522b}, !- Inlet Port
  {0fce0e21-1317-4ffc-bd05-b8c0534ff564}; !- Outlet Port

OS:Connection,
  {63258265-eb69-4526-a434-d9a460086439}, !- Handle
  {d7fa142e-54b5-441d-916b-9b7cce9ee285}, !- Name
  {b05ff1d3-7f3e-4ca8-b848-626ce810657a}, !- Source Object
  3,                                      !- Outlet Port
  {b0bf6bae-e126-43b6-871d-ead008722df3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da35a01b-e11d-4b8b-80b2-e59e6842522b}, !- Handle
  {63d7fb9e-a571-4935-9ff4-5e45d5abd283}, !- Name
  {cc0639e6-169f-4fc9-bfa8-a598a4c761a1}, !- Source Object
  3,                                      !- Outlet Port
  {7a8acd70-f60b-42af-a56d-aa38f3b8199b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fce0e21-1317-4ffc-bd05-b8c0534ff564}, !- Handle
  {c88320ba-bd46-467f-b059-70187f5185e6}, !- Name
  {7a8acd70-f60b-42af-a56d-aa38f3b8199b}, !- Source Object
  3,                                      !- Outlet Port
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9086d45b-a340-40c1-87db-61254c294b68}, !- Handle
  Node 188,                               !- Name
  {b5c7b6ef-6d9b-4eaf-aebd-9aa2b73c4562}, !- Inlet Port
  {33aa160f-aaae-4978-baa2-2a45c67d4f9a}; !- Outlet Port

OS:Connection,
  {b5c7b6ef-6d9b-4eaf-aebd-9aa2b73c4562}, !- Handle
  {a93e7cbc-f070-4e3e-9cc4-a64c5130ab2b}, !- Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Source Object
  8,                                      !- Outlet Port
  {9086d45b-a340-40c1-87db-61254c294b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33aa160f-aaae-4978-baa2-2a45c67d4f9a}, !- Handle
  {2d25517a-860e-4ac2-ae46-d28babe44186}, !- Name
  {9086d45b-a340-40c1-87db-61254c294b68}, !- Source Object
  3,                                      !- Outlet Port
  {b19844ec-8cae-494f-8aab-d5d3a5d8c8f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f85f981-e8f4-4dd7-9cd8-ce52d506168c}, !- Handle
  {3e73680c-0a57-4f0b-aab9-3242b0ca3147}, !- Name
  {b19844ec-8cae-494f-8aab-d5d3a5d8c8f3}, !- Source Object
  12,                                     !- Outlet Port
  {b05ff1d3-7f3e-4ca8-b848-626ce810657a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68be6303-26a4-463c-ac32-a61365d01f77}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b344e3e8-c19b-464d-b794-9d55c2ee612c}, !- Water Inlet Node Name
  {769b8266-e227-4671-a6f9-c29fb82dd5bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a69a6f9-e97f-4bae-adc0-1c5cbf05d9b7}, !- Handle
  Node 189,                               !- Name
  {40d80a1e-e220-415c-99fa-d7d6e54413f5}, !- Inlet Port
  {b344e3e8-c19b-464d-b794-9d55c2ee612c}; !- Outlet Port

OS:Connection,
  {40d80a1e-e220-415c-99fa-d7d6e54413f5}, !- Handle
  {866306fb-25f1-4b7a-8eaf-45bd82a670ca}, !- Name
  {69116395-9ae0-460d-a6a3-f97ea6e9d487}, !- Source Object
  29,                                     !- Outlet Port
  {6a69a6f9-e97f-4bae-adc0-1c5cbf05d9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9c33ac3-06e1-455a-9289-9a95e76056df}, !- Handle
  Node 190,                               !- Name
  {769b8266-e227-4671-a6f9-c29fb82dd5bc}, !- Inlet Port
  {d687b50a-cc9e-4faa-821a-65ee56c3e97a}; !- Outlet Port

OS:Connection,
  {b344e3e8-c19b-464d-b794-9d55c2ee612c}, !- Handle
  {16288493-d68b-402d-85f7-66c500b0c824}, !- Name
  {6a69a6f9-e97f-4bae-adc0-1c5cbf05d9b7}, !- Source Object
  3,                                      !- Outlet Port
  {68be6303-26a4-463c-ac32-a61365d01f77}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {769b8266-e227-4671-a6f9-c29fb82dd5bc}, !- Handle
  {6dec0721-8a6c-4130-a071-953f6204d162}, !- Name
  {68be6303-26a4-463c-ac32-a61365d01f77}, !- Source Object
  6,                                      !- Outlet Port
  {b9c33ac3-06e1-455a-9289-9a95e76056df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d687b50a-cc9e-4faa-821a-65ee56c3e97a}, !- Handle
  {6910b0d8-5fe4-4c1e-9ca2-97c53848d28a}, !- Name
  {b9c33ac3-06e1-455a-9289-9a95e76056df}, !- Source Object
  3,                                      !- Outlet Port
  {37187381-99b9-42cc-871a-3d1a54c90882}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {620fa200-02bd-4d8a-b7de-f401872c48dd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {68be6303-26a4-463c-ac32-a61365d01f77}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84497138-19a4-4217-b6f1-a1201c67a8a4}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {49340568-045f-43e3-ad5c-2419ae095ac2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {68be6303-26a4-463c-ac32-a61365d01f77}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee4b1b0e-a411-4ad7-830a-9d3aa34ddc5a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc83123a-765e-49f1-a427-e878b7cfba01}, !- Handle
  Node 191,                               !- Name
  {ee4b1b0e-a411-4ad7-830a-9d3aa34ddc5a}, !- Inlet Port
  {9d1fece1-4b46-45df-a73f-16f007ae947f}; !- Outlet Port

OS:Node,
  {a8690c40-2155-4f15-8d6f-3ea829c38b09}, !- Handle
  Node 192,                               !- Name
  {f7c9ca78-0b31-4c7f-b48c-649df988d7e5}, !- Inlet Port
  {f8f03ead-04de-4428-9030-eae2e9294d12}; !- Outlet Port

OS:Connection,
  {9d1fece1-4b46-45df-a73f-16f007ae947f}, !- Handle
  {d283764b-f927-4a27-a991-a9de7ebfa86a}, !- Name
  {bc83123a-765e-49f1-a427-e878b7cfba01}, !- Source Object
  3,                                      !- Outlet Port
  {9f3d5b66-0620-4c75-b0e5-5f131f3754e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7c9ca78-0b31-4c7f-b48c-649df988d7e5}, !- Handle
  {eca68d60-56aa-46d6-bf39-02bd9f039200}, !- Name
  {97b56dcd-ee52-457b-895a-bdf8a9d11617}, !- Source Object
  3,                                      !- Outlet Port
  {a8690c40-2155-4f15-8d6f-3ea829c38b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f03ead-04de-4428-9030-eae2e9294d12}, !- Handle
  {5c332880-dbc1-405e-a3f8-0090236e1581}, !- Name
  {a8690c40-2155-4f15-8d6f-3ea829c38b09}, !- Source Object
  3,                                      !- Outlet Port
  {2b644d7c-1455-470d-b304-50105317ad51}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1db02ebc-8207-4e02-b625-5a60874df2e4}, !- Handle
  Node 193,                               !- Name
  {3dfc168a-283c-430b-8531-64a02c843267}, !- Inlet Port
  {49340568-045f-43e3-ad5c-2419ae095ac2}; !- Outlet Port

OS:Connection,
  {3dfc168a-283c-430b-8531-64a02c843267}, !- Handle
  {84f96c1e-5a08-405c-91b4-d6cb810a2d32}, !- Name
  {883ff9eb-f2bb-4969-8d91-e459dbc92325}, !- Source Object
  9,                                      !- Outlet Port
  {1db02ebc-8207-4e02-b625-5a60874df2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49340568-045f-43e3-ad5c-2419ae095ac2}, !- Handle
  {c5603021-7993-4d39-94d1-be3b05c70bc6}, !- Name
  {1db02ebc-8207-4e02-b625-5a60874df2e4}, !- Source Object
  3,                                      !- Outlet Port
  {84497138-19a4-4217-b6f1-a1201c67a8a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee4b1b0e-a411-4ad7-830a-9d3aa34ddc5a}, !- Handle
  {e54c71ef-cbaa-4f8c-872b-f1f2dc65f702}, !- Name
  {84497138-19a4-4217-b6f1-a1201c67a8a4}, !- Source Object
  12,                                     !- Outlet Port
  {bc83123a-765e-49f1-a427-e878b7cfba01}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9566b3f-04b9-479a-9e07-e3b0b4cfbae3}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule
  {e84df461-dd05-4646-b98e-29505afd6109}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d3fa8163-d8c9-4738-84e3-6d7f3fa3b855}, !- Supply Side Inlet Node Name
  {4d0d1a53-2bff-46fe-96d3-77c6a8f9af60}, !- Demand Side Outlet Node Name
  {2dbf29b6-3c83-4435-a3a6-01b03e2b94d0}, !- Demand Side Inlet Node A
  {3fb4de27-4d53-4bad-8a19-28158a41a3a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4469497e-c1e1-4188-b4de-c612dd689eee}, !- Demand Mixer Name
  {11667af7-6b44-448a-8fa9-f77f5bb24ae0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5bcfec9-836a-4b23-b6f5-827a1e9785e9}, !- Handle
  Node 194,                               !- Name
  {d3fa8163-d8c9-4738-84e3-6d7f3fa3b855}, !- Inlet Port
  {dd7c1590-acec-4b51-a7ce-d5b01c6fdd45}; !- Outlet Port

OS:Node,
  {4a6f225f-d809-4fbb-8a8c-0688db2f3dcb}, !- Handle
  Node 195,                               !- Name
  {4f9878b8-e13b-47b7-9a8d-3f100e9d40b4}, !- Inlet Port
  {3fb4de27-4d53-4bad-8a19-28158a41a3a4}; !- Outlet Port

OS:Connection,
  {d3fa8163-d8c9-4738-84e3-6d7f3fa3b855}, !- Handle
  {0dd64611-e689-48e1-ac99-54c3310a30e1}, !- Name
  {f9566b3f-04b9-479a-9e07-e3b0b4cfbae3}, !- Source Object
  8,                                      !- Outlet Port
  {d5bcfec9-836a-4b23-b6f5-827a1e9785e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb4de27-4d53-4bad-8a19-28158a41a3a4}, !- Handle
  {6ab9f92f-d86c-4283-ac0f-06bedd102413}, !- Name
  {4a6f225f-d809-4fbb-8a8c-0688db2f3dcb}, !- Source Object
  3,                                      !- Outlet Port
  {f9566b3f-04b9-479a-9e07-e3b0b4cfbae3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ddb29e92-bdd2-4b73-943f-592912fc3aac}, !- Handle
  Node 196,                               !- Name
  {2dbf29b6-3c83-4435-a3a6-01b03e2b94d0}, !- Inlet Port
  {255db945-03c4-42a2-b561-1ff982665cc4}; !- Outlet Port

OS:Node,
  {9aaf02b6-1997-458e-abf1-2612e86f5797}, !- Handle
  Node 197,                               !- Name
  {a6d6fbab-682e-4cd6-8497-ab2a5b16429a}, !- Inlet Port
  {4d0d1a53-2bff-46fe-96d3-77c6a8f9af60}; !- Outlet Port

OS:Node,
  {09fbd8bc-704d-4a8c-b155-a30dc8412745}, !- Handle
  Node 198,                               !- Name
  {9b29c08e-521d-4e09-aec8-0c97351374fe}, !- Inlet Port
  {ae208ea3-dcce-4359-8dd8-fe8d832ced15}; !- Outlet Port

OS:Connection,
  {2dbf29b6-3c83-4435-a3a6-01b03e2b94d0}, !- Handle
  {1fe35c5b-7f5e-4454-80bc-31eae07879a8}, !- Name
  {f9566b3f-04b9-479a-9e07-e3b0b4cfbae3}, !- Source Object
  10,                                     !- Outlet Port
  {ddb29e92-bdd2-4b73-943f-592912fc3aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0d1a53-2bff-46fe-96d3-77c6a8f9af60}, !- Handle
  {76fd736f-4fed-429a-98c6-e06af2cfd2a8}, !- Name
  {9aaf02b6-1997-458e-abf1-2612e86f5797}, !- Source Object
  3,                                      !- Outlet Port
  {f9566b3f-04b9-479a-9e07-e3b0b4cfbae3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11667af7-6b44-448a-8fa9-f77f5bb24ae0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {255db945-03c4-42a2-b561-1ff982665cc4}, !- Inlet Node Name
  {3d5ea2a7-14b9-42d0-92b2-ec3baa2cf6c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4469497e-c1e1-4188-b4de-c612dd689eee}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a6d6fbab-682e-4cd6-8497-ab2a5b16429a}, !- Outlet Node Name
  {c82905f3-f41d-48d0-9eaf-6cb70e32aebb}; !- Inlet Node Name 1

OS:Connection,
  {255db945-03c4-42a2-b561-1ff982665cc4}, !- Handle
  {dfd5084a-c234-4439-abf9-9a2624288353}, !- Name
  {ddb29e92-bdd2-4b73-943f-592912fc3aac}, !- Source Object
  3,                                      !- Outlet Port
  {11667af7-6b44-448a-8fa9-f77f5bb24ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d6fbab-682e-4cd6-8497-ab2a5b16429a}, !- Handle
  {501b0cbc-4dfd-485c-bb49-2383330c1fdb}, !- Name
  {4469497e-c1e1-4188-b4de-c612dd689eee}, !- Source Object
  2,                                      !- Outlet Port
  {9aaf02b6-1997-458e-abf1-2612e86f5797}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f050b2e8-4cbf-4246-b4cd-7cf48e6ace11}, !- Handle
  {f9566b3f-04b9-479a-9e07-e3b0b4cfbae3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e84df461-dd05-4646-b98e-29505afd6109}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {258690cc-c7f1-4cf4-b2ab-9788e8832bd6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c0a30ca0-6a62-4f8a-862d-17c5eb68f415}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Control Zone Name
  {4a6f225f-d809-4fbb-8a8c-0688db2f3dcb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b9b41c59-6f50-4959-a67f-dbdb27d92770}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e3bb8971-7d28-4c41-82e8-437de476aed4}, !- Air Inlet Node Name
  {4f9878b8-e13b-47b7-9a8d-3f100e9d40b4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {dbaa6c35-f4a9-49f6-9dee-fcab83b54aed}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {eb380a3b-beb0-492d-b587-b4d20fa96721}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eea3fe12-a1e1-44ed-8f8f-190c0c25d931}, !- Air Inlet Node Name
  {f4c3b7f7-8911-432f-90a6-b2bf20cc7596}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {6875ca78-4699-4dc0-afec-cb17d146309c}, !- Handle
  Always Off Discrete,                    !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {266420be-3f78-44ae-a2c5-5565dfe92fae}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Name
  {6875ca78-4699-4dc0-afec-cb17d146309c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {32ef0c20-97fc-4f4e-a50f-9f06927853df}, !- Air Inlet Node Name
  {178bfa1b-3f5f-4a0c-bcd7-d765c92709e6}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {7fcf5709-6295-4e61-b3c1-086e1730c79e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {246252c2-afa1-4c28-8db8-89867e38926f}, !- Air Inlet Node Name
  {65a2f9a3-8dbc-42ea-ad2b-0908c81ad1c5}, !- Air Outlet Node Name
  {58ff0621-b63e-494e-82c8-2dc39bc01ffe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5034be85-f623-4360-aa87-faafb52c6535}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6733aba5-4b06-4e26-b14f-11dfc06fd234}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbf20b4-feb5-4a3a-9b8c-5512ed2877b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee27c102-75ce-430b-98df-8d4599b9db3e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {bb4ebcf7-acac-483c-979e-766435bb216d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {39b86500-a3f8-419f-be4c-6a82b30d397c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8c6dfeeb-e418-4b00-8d47-c200584e70d6}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e24f33c2-c71a-4f90-9ed2-39b2e4bd21e8}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e64cd85b-7ab1-4896-8059-978c02f4ad25}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd62b013-ec5a-4bf8-8a5a-c3b6f67fb6ed}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {52934d61-aa89-4e2d-a153-ed703ce992c2}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {102efe29-f0d0-494b-a115-a7d8076c2b72}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {928152a8-b698-49ba-a9bf-a7186a8db30a}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {58ff0621-b63e-494e-82c8-2dc39bc01ffe}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5034be85-f623-4360-aa87-faafb52c6535}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {6733aba5-4b06-4e26-b14f-11dfc06fd234}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbbf20b4-feb5-4a3a-9b8c-5512ed2877b0}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {ee27c102-75ce-430b-98df-8d4599b9db3e}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb4ebcf7-acac-483c-979e-766435bb216d}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {39b86500-a3f8-419f-be4c-6a82b30d397c}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {4f9878b8-e13b-47b7-9a8d-3f100e9d40b4}, !- Handle
  {6b486efa-23f6-4097-9106-ea5f2396c042}, !- Name
  {b9b41c59-6f50-4959-a67f-dbdb27d92770}, !- Source Object
  9,                                      !- Outlet Port
  {4a6f225f-d809-4fbb-8a8c-0688db2f3dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7857b187-7a71-4875-8a7e-b6bf2d752584}, !- Handle
  Node 199,                               !- Name
  {178bfa1b-3f5f-4a0c-bcd7-d765c92709e6}, !- Inlet Port
  {e3bb8971-7d28-4c41-82e8-437de476aed4}; !- Outlet Port

OS:Connection,
  {178bfa1b-3f5f-4a0c-bcd7-d765c92709e6}, !- Handle
  {95e7ad71-13f6-413b-b1f9-e5489a4b1012}, !- Name
  {266420be-3f78-44ae-a2c5-5565dfe92fae}, !- Source Object
  6,                                      !- Outlet Port
  {7857b187-7a71-4875-8a7e-b6bf2d752584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bb8971-7d28-4c41-82e8-437de476aed4}, !- Handle
  {bc4b1ede-1689-46ef-b5e6-f8f317ac5ec6}, !- Name
  {7857b187-7a71-4875-8a7e-b6bf2d752584}, !- Source Object
  3,                                      !- Outlet Port
  {b9b41c59-6f50-4959-a67f-dbdb27d92770}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5721aeb-570b-4017-bd59-b24a321e2e5c}, !- Handle
  Node 200,                               !- Name
  {f4c3b7f7-8911-432f-90a6-b2bf20cc7596}, !- Inlet Port
  {32ef0c20-97fc-4f4e-a50f-9f06927853df}; !- Outlet Port

OS:Connection,
  {f4c3b7f7-8911-432f-90a6-b2bf20cc7596}, !- Handle
  {552621c3-81a6-4053-a88c-f372b263dd95}, !- Name
  {eb380a3b-beb0-492d-b587-b4d20fa96721}, !- Source Object
  6,                                      !- Outlet Port
  {f5721aeb-570b-4017-bd59-b24a321e2e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ef0c20-97fc-4f4e-a50f-9f06927853df}, !- Handle
  {c974b547-d4cc-4c46-98a4-cf936c9420ee}, !- Name
  {f5721aeb-570b-4017-bd59-b24a321e2e5c}, !- Source Object
  3,                                      !- Outlet Port
  {266420be-3f78-44ae-a2c5-5565dfe92fae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {245a0d40-bf57-43b6-b1ea-76a88580ea40}, !- Handle
  Node 201,                               !- Name
  {65a2f9a3-8dbc-42ea-ad2b-0908c81ad1c5}, !- Inlet Port
  {eea3fe12-a1e1-44ed-8f8f-190c0c25d931}; !- Outlet Port

OS:Connection,
  {65a2f9a3-8dbc-42ea-ad2b-0908c81ad1c5}, !- Handle
  {36bbdec7-19ee-49e5-8f33-88a9b5916677}, !- Name
  {7fcf5709-6295-4e61-b3c1-086e1730c79e}, !- Source Object
  8,                                      !- Outlet Port
  {245a0d40-bf57-43b6-b1ea-76a88580ea40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea3fe12-a1e1-44ed-8f8f-190c0c25d931}, !- Handle
  {6f8ef7eb-c4ee-45f3-a087-bdf5417dae82}, !- Name
  {245a0d40-bf57-43b6-b1ea-76a88580ea40}, !- Source Object
  3,                                      !- Outlet Port
  {eb380a3b-beb0-492d-b587-b4d20fa96721}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b997a4f5-93a2-4f19-8528-9177c66e8bc2}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {525e900f-6d70-4369-be71-6d318b248c75}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {525e900f-6d70-4369-be71-6d318b248c75}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0959a986-99f3-477b-a11d-d5f99b351d2c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Name
  {b997a4f5-93a2-4f19-8528-9177c66e8bc2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {daad47db-0b97-42d5-8d22-5e04e32f0f9b}, !- Mixed Air Node Name
  {2d4c3d24-1fbd-4472-9217-e5c39cc1a5ca}, !- Outdoor Air Stream Node Name
  {1607ca2b-b620-4c6f-87ae-2ae3bf9bd2dd}, !- Relief Air Stream Node Name
  {dd7c1590-acec-4b51-a7ce-d5b01c6fdd45}; !- Return Air Stream Node Name

OS:Node,
  {12fd14e3-926f-44e8-ad82-1f69b33167da}, !- Handle
  Node 202,                               !- Name
  ,                                       !- Inlet Port
  {2d4c3d24-1fbd-4472-9217-e5c39cc1a5ca}; !- Outlet Port

OS:Connection,
  {2d4c3d24-1fbd-4472-9217-e5c39cc1a5ca}, !- Handle
  {53a7bda8-38e2-44e4-a93c-9cd4feda1209}, !- Name
  {12fd14e3-926f-44e8-ad82-1f69b33167da}, !- Source Object
  3,                                      !- Outlet Port
  {0959a986-99f3-477b-a11d-d5f99b351d2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d805e69d-776b-4d25-895e-a434dd9fc45d}, !- Handle
  Node 203,                               !- Name
  {1607ca2b-b620-4c6f-87ae-2ae3bf9bd2dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1607ca2b-b620-4c6f-87ae-2ae3bf9bd2dd}, !- Handle
  {037d28ae-f36e-4ec4-9b54-831e462c3971}, !- Name
  {0959a986-99f3-477b-a11d-d5f99b351d2c}, !- Source Object
  7,                                      !- Outlet Port
  {d805e69d-776b-4d25-895e-a434dd9fc45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0555dd31-cfaa-4cc0-87fd-e557afbcb7e9}, !- Handle
  Node 204,                               !- Name
  {daad47db-0b97-42d5-8d22-5e04e32f0f9b}, !- Inlet Port
  {246252c2-afa1-4c28-8db8-89867e38926f}; !- Outlet Port

OS:Connection,
  {dd7c1590-acec-4b51-a7ce-d5b01c6fdd45}, !- Handle
  {7ec83929-fe47-4398-8c1c-65f30622c982}, !- Name
  {d5bcfec9-836a-4b23-b6f5-827a1e9785e9}, !- Source Object
  3,                                      !- Outlet Port
  {0959a986-99f3-477b-a11d-d5f99b351d2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {daad47db-0b97-42d5-8d22-5e04e32f0f9b}, !- Handle
  {c6d3a513-93c7-4616-b65b-310ea61e13c2}, !- Name
  {0959a986-99f3-477b-a11d-d5f99b351d2c}, !- Source Object
  5,                                      !- Outlet Port
  {0555dd31-cfaa-4cc0-87fd-e557afbcb7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246252c2-afa1-4c28-8db8-89867e38926f}, !- Handle
  {f63a1e30-75ba-44dc-8a6b-0c42be068d82}, !- Name
  {0555dd31-cfaa-4cc0-87fd-e557afbcb7e9}, !- Source Object
  3,                                      !- Outlet Port
  {7fcf5709-6295-4e61-b3c1-086e1730c79e}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {258690cc-c7f1-4cf4-b2ab-9788e8832bd6}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {268f89fa-e922-4407-bac4-1baf86030a5c}, !- Control Zone or Zone List Name
  {10bee755-4f8d-46c8-a959-f3af07e4ee90}, !- Cooling Control Zone or Zone List Name
  {502d6114-8e76-464c-a1a0-1e9942f2893c}, !- Heating Control Zone or Zone List Name
  {d79e2538-0522-4b88-afed-26d73381569d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {268f89fa-e922-4407-bac4-1baf86030a5c}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {10bee755-4f8d-46c8-a959-f3af07e4ee90}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {502d6114-8e76-464c-a1a0-1e9942f2893c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d79e2538-0522-4b88-afed-26d73381569d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {03c020a4-db67-4ea5-9b8c-c6e2e3a10d86}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {2c112af3-8cba-4201-a3aa-8ee85503a354}, !- Air Inlet Node Name
  {9b29c08e-521d-4e09-aec8-0c97351374fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ac26ac5-ed08-4adc-a605-0b0b6cf80b4d}, !- Handle
  Node 205,                               !- Name
  {d6c3b153-0769-49f3-90bc-775be4c98e4c}, !- Inlet Port
  {c82905f3-f41d-48d0-9eaf-6cb70e32aebb}; !- Outlet Port

OS:Connection,
  {ae208ea3-dcce-4359-8dd8-fe8d832ced15}, !- Handle
  {3fd3f168-d5b6-4def-856c-d5efe289580d}, !- Name
  {09fbd8bc-704d-4a8c-b155-a30dc8412745}, !- Source Object
  3,                                      !- Outlet Port
  {f2d94856-446d-438a-bbeb-ef3915396773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6c3b153-0769-49f3-90bc-775be4c98e4c}, !- Handle
  {d9451d15-1432-4de1-b2ab-ab21cb3e7695}, !- Name
  {48794eb1-83f5-45b8-bdf4-984e80b02b0d}, !- Source Object
  3,                                      !- Outlet Port
  {9ac26ac5-ed08-4adc-a605-0b0b6cf80b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82905f3-f41d-48d0-9eaf-6cb70e32aebb}, !- Handle
  {d81e3c5c-3fea-4f51-9a25-6e27e9be365a}, !- Name
  {9ac26ac5-ed08-4adc-a605-0b0b6cf80b4d}, !- Source Object
  3,                                      !- Outlet Port
  {4469497e-c1e1-4188-b4de-c612dd689eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcab98fd-7ee8-4a21-9025-403fe4784870}, !- Handle
  Node 206,                               !- Name
  {3d5ea2a7-14b9-42d0-92b2-ec3baa2cf6c8}, !- Inlet Port
  {2c112af3-8cba-4201-a3aa-8ee85503a354}; !- Outlet Port

OS:Connection,
  {3d5ea2a7-14b9-42d0-92b2-ec3baa2cf6c8}, !- Handle
  {860b19d9-acf8-4113-9432-9133b64df364}, !- Name
  {11667af7-6b44-448a-8fa9-f77f5bb24ae0}, !- Source Object
  3,                                      !- Outlet Port
  {dcab98fd-7ee8-4a21-9025-403fe4784870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c112af3-8cba-4201-a3aa-8ee85503a354}, !- Handle
  {e73efcf5-daaa-41d8-a7db-1312d0b23bea}, !- Name
  {dcab98fd-7ee8-4a21-9025-403fe4784870}, !- Source Object
  3,                                      !- Outlet Port
  {03c020a4-db67-4ea5-9b8c-c6e2e3a10d86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b29c08e-521d-4e09-aec8-0c97351374fe}, !- Handle
  {82fe1ac9-8dea-4c60-8a2b-7d80e45e245f}, !- Name
  {03c020a4-db67-4ea5-9b8c-c6e2e3a10d86}, !- Source Object
  4,                                      !- Outlet Port
  {09fbd8bc-704d-4a8c-b155-a30dc8412745}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {38717789-bd90-42bb-872a-44bd5375579f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule
  {87ac271c-a80a-4d2e-9849-227b96ba2af5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {19f4ee23-9f58-461c-8376-fa0559a00ee5}, !- Supply Side Inlet Node Name
  {b3ea0811-9c9a-4bec-bdb3-396fbabd79b2}, !- Demand Side Outlet Node Name
  {1bf24aba-c862-46e7-b1eb-98768fbfbd35}, !- Demand Side Inlet Node A
  {32417965-4e9f-438e-8e74-d62fe540cdf7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3ff4eb8-3ef5-4c2e-9017-ac05ee0f3d8d}, !- Demand Mixer Name
  {f09e1a14-58c5-4396-b7d3-459ae62f9bba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {43b21612-804b-46f3-9997-23f7c0cf6dd5}, !- Handle
  Node 207,                               !- Name
  {19f4ee23-9f58-461c-8376-fa0559a00ee5}, !- Inlet Port
  {3d4bdefb-033a-4009-b1b4-10839ed29faf}; !- Outlet Port

OS:Node,
  {0c9d3efe-8dcf-45aa-a4db-2aa645a4ce8f}, !- Handle
  Node 208,                               !- Name
  {008c1699-9163-40ab-bcdb-0aa462f3628c}, !- Inlet Port
  {32417965-4e9f-438e-8e74-d62fe540cdf7}; !- Outlet Port

OS:Connection,
  {19f4ee23-9f58-461c-8376-fa0559a00ee5}, !- Handle
  {f399feb0-1b43-4721-bb68-60d6f60af07b}, !- Name
  {38717789-bd90-42bb-872a-44bd5375579f}, !- Source Object
  8,                                      !- Outlet Port
  {43b21612-804b-46f3-9997-23f7c0cf6dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32417965-4e9f-438e-8e74-d62fe540cdf7}, !- Handle
  {f70d6483-c9a2-4e04-8be6-aeaf94e47b02}, !- Name
  {0c9d3efe-8dcf-45aa-a4db-2aa645a4ce8f}, !- Source Object
  3,                                      !- Outlet Port
  {38717789-bd90-42bb-872a-44bd5375579f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f4a7d4a4-2c1b-4206-81e2-bfbcf76dade8}, !- Handle
  Node 209,                               !- Name
  {1bf24aba-c862-46e7-b1eb-98768fbfbd35}, !- Inlet Port
  {c2b89211-d9e4-4c76-bf98-9dae0c3326cc}; !- Outlet Port

OS:Node,
  {88604215-840e-464c-8069-fa241c94c203}, !- Handle
  Node 210,                               !- Name
  {d039c8d7-a24c-48bb-a037-db6b5640094e}, !- Inlet Port
  {b3ea0811-9c9a-4bec-bdb3-396fbabd79b2}; !- Outlet Port

OS:Node,
  {93ea92e7-bbd9-44b3-9439-823bdb7a6189}, !- Handle
  Node 211,                               !- Name
  {8f26b7ee-cfdb-4f0c-bec2-22fb38ec42a6}, !- Inlet Port
  {686de33f-8394-460e-ac20-9d28c8da022e}; !- Outlet Port

OS:Connection,
  {1bf24aba-c862-46e7-b1eb-98768fbfbd35}, !- Handle
  {1fe0dfab-ebcd-43c5-801e-c59ae529d0d9}, !- Name
  {38717789-bd90-42bb-872a-44bd5375579f}, !- Source Object
  10,                                     !- Outlet Port
  {f4a7d4a4-2c1b-4206-81e2-bfbcf76dade8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ea0811-9c9a-4bec-bdb3-396fbabd79b2}, !- Handle
  {e069b730-3502-410f-a1be-99be353d0974}, !- Name
  {88604215-840e-464c-8069-fa241c94c203}, !- Source Object
  3,                                      !- Outlet Port
  {38717789-bd90-42bb-872a-44bd5375579f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f09e1a14-58c5-4396-b7d3-459ae62f9bba}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c2b89211-d9e4-4c76-bf98-9dae0c3326cc}, !- Inlet Node Name
  {cba10b33-de28-4075-8a1e-0c83f86d3d49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3ff4eb8-3ef5-4c2e-9017-ac05ee0f3d8d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {d039c8d7-a24c-48bb-a037-db6b5640094e}, !- Outlet Node Name
  {312dbdc3-553c-4700-8289-c695c04d2237}; !- Inlet Node Name 1

OS:Connection,
  {c2b89211-d9e4-4c76-bf98-9dae0c3326cc}, !- Handle
  {12875074-1d12-4601-83f5-530651611f29}, !- Name
  {f4a7d4a4-2c1b-4206-81e2-bfbcf76dade8}, !- Source Object
  3,                                      !- Outlet Port
  {f09e1a14-58c5-4396-b7d3-459ae62f9bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d039c8d7-a24c-48bb-a037-db6b5640094e}, !- Handle
  {fd29c04a-2cfb-492f-9de9-f56d74ca5f02}, !- Name
  {f3ff4eb8-3ef5-4c2e-9017-ac05ee0f3d8d}, !- Source Object
  2,                                      !- Outlet Port
  {88604215-840e-464c-8069-fa241c94c203}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51d9eeb9-a870-4fcb-8130-bb2cf47451f1}, !- Handle
  {38717789-bd90-42bb-872a-44bd5375579f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {87ac271c-a80a-4d2e-9849-227b96ba2af5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {8dd96400-1bec-4c98-9363-8e88a0a0c97e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1f158e5d-ffbe-438a-908f-fcf0dfdccecb}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b3aff356-c0af-47ef-9082-e9d1a49ca5d7}, !- Control Zone Name
  {0c9d3efe-8dcf-45aa-a4db-2aa645a4ce8f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {54dcf57e-8bc0-4a56-a02f-ef94c05488a6}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {548c46e5-3aec-4fbe-9206-44e67a2fa8b6}, !- Air Inlet Node Name
  {008c1699-9163-40ab-bcdb-0aa462f3628c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d91d6217-fa06-4b8c-9f39-83f72cdbaa32}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4ae13933-1e87-418b-a73c-f76341893821}, !- Air Inlet Node Name
  {ded8a5e3-7d33-4a5e-9c9f-9969f6fffb23}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {553c3f6d-7272-4e69-9bb7-cf277e373ca8}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Name
  {6875ca78-4699-4dc0-afec-cb17d146309c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {940836ef-666c-404e-b70d-1035f396f857}, !- Air Inlet Node Name
  {68991f00-a165-4e3d-b953-3887910ba85a}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {6963e93b-1ffc-434d-98ad-ee2ac00b8465}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {5146257c-21e2-4f71-bdfd-8c81e993bf7c}, !- Air Inlet Node Name
  {0229f3e1-7749-4d41-b86d-defd6d909f22}, !- Air Outlet Node Name
  {0cd1e6e8-e40a-43cc-8e35-9829a9d3ffe1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37fd68d1-c238-4a4a-90ac-1329b276fe5f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9fc12805-6b5a-41ec-996c-0d36e12e62ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a7a77db-dbb6-499a-af90-a2486cc62174}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0810d61d-2003-4501-84bf-3ba533618a10}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5c27d438-7401-42cb-b6c8-e4db7b373618}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1587521a-0ada-45c5-a86a-caf3121bfc2d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d7167ba0-994e-40d6-8b87-9dfc8ba38c0f}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0df5ab9a-b452-474d-a6cb-5d7e23b65327}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e97fee05-adce-489b-82ac-383ef2c29182}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc9fee33-a915-4018-9b99-535e97e20c8a}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d6230d29-7b24-464a-a93e-855c27b9aa97}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a9f9dc8-567d-4e13-aaaf-f28f0d16cb85}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {927833e6-375e-44b5-ac87-2d5aab0d1eee}, !- Handle
  Curve Biquadratic 28,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0cd1e6e8-e40a-43cc-8e35-9829a9d3ffe1}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37fd68d1-c238-4a4a-90ac-1329b276fe5f}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fc12805-6b5a-41ec-996c-0d36e12e62ba}, !- Handle
  Curve Biquadratic 30,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a7a77db-dbb6-499a-af90-a2486cc62174}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0810d61d-2003-4501-84bf-3ba533618a10}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c27d438-7401-42cb-b6c8-e4db7b373618}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1587521a-0ada-45c5-a86a-caf3121bfc2d}, !- Handle
  Curve Biquadratic 32,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {008c1699-9163-40ab-bcdb-0aa462f3628c}, !- Handle
  {d9b06d3c-ff1a-43e5-af78-0e13aa785bb5}, !- Name
  {54dcf57e-8bc0-4a56-a02f-ef94c05488a6}, !- Source Object
  9,                                      !- Outlet Port
  {0c9d3efe-8dcf-45aa-a4db-2aa645a4ce8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4117a9a3-9d99-40e4-8774-f4d06e938c67}, !- Handle
  Node 212,                               !- Name
  {68991f00-a165-4e3d-b953-3887910ba85a}, !- Inlet Port
  {548c46e5-3aec-4fbe-9206-44e67a2fa8b6}; !- Outlet Port

OS:Connection,
  {68991f00-a165-4e3d-b953-3887910ba85a}, !- Handle
  {7b211497-b5aa-46df-a191-bef7a91dcd5c}, !- Name
  {553c3f6d-7272-4e69-9bb7-cf277e373ca8}, !- Source Object
  6,                                      !- Outlet Port
  {4117a9a3-9d99-40e4-8774-f4d06e938c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548c46e5-3aec-4fbe-9206-44e67a2fa8b6}, !- Handle
  {35e0b91e-3db6-4593-8a24-d54e2f6ee327}, !- Name
  {4117a9a3-9d99-40e4-8774-f4d06e938c67}, !- Source Object
  3,                                      !- Outlet Port
  {54dcf57e-8bc0-4a56-a02f-ef94c05488a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {72a04c1f-84cb-4620-bde1-4ea00bb1630f}, !- Handle
  Node 213,                               !- Name
  {ded8a5e3-7d33-4a5e-9c9f-9969f6fffb23}, !- Inlet Port
  {940836ef-666c-404e-b70d-1035f396f857}; !- Outlet Port

OS:Connection,
  {ded8a5e3-7d33-4a5e-9c9f-9969f6fffb23}, !- Handle
  {cc70265c-e782-4e1c-a047-5791fe954e56}, !- Name
  {d91d6217-fa06-4b8c-9f39-83f72cdbaa32}, !- Source Object
  6,                                      !- Outlet Port
  {72a04c1f-84cb-4620-bde1-4ea00bb1630f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940836ef-666c-404e-b70d-1035f396f857}, !- Handle
  {843168f4-99cb-4640-b168-60fcc922e696}, !- Name
  {72a04c1f-84cb-4620-bde1-4ea00bb1630f}, !- Source Object
  3,                                      !- Outlet Port
  {553c3f6d-7272-4e69-9bb7-cf277e373ca8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {223414bf-a748-4704-b2d5-f6bf6e1ffe93}, !- Handle
  Node 214,                               !- Name
  {0229f3e1-7749-4d41-b86d-defd6d909f22}, !- Inlet Port
  {4ae13933-1e87-418b-a73c-f76341893821}; !- Outlet Port

OS:Connection,
  {0229f3e1-7749-4d41-b86d-defd6d909f22}, !- Handle
  {de5bc79b-f85d-4f58-a45f-d53bf5cebd9f}, !- Name
  {6963e93b-1ffc-434d-98ad-ee2ac00b8465}, !- Source Object
  8,                                      !- Outlet Port
  {223414bf-a748-4704-b2d5-f6bf6e1ffe93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae13933-1e87-418b-a73c-f76341893821}, !- Handle
  {53a38028-4715-4346-823c-74419c53d30a}, !- Name
  {223414bf-a748-4704-b2d5-f6bf6e1ffe93}, !- Source Object
  3,                                      !- Outlet Port
  {d91d6217-fa06-4b8c-9f39-83f72cdbaa32}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7d7efccd-a884-41c2-b785-fbcdd9c3c1b4}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a870431-5e4a-470d-a25b-ed7b6ecd0a06}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a870431-5e4a-470d-a25b-ed7b6ecd0a06}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {93b3139e-6995-4f68-a454-2282d1e89131}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Name
  {7d7efccd-a884-41c2-b785-fbcdd9c3c1b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c91801c-d554-4954-8cc1-f66ca8fd31a5}, !- Mixed Air Node Name
  {4d4643e4-1088-485c-b0ca-2eaa8300f274}, !- Outdoor Air Stream Node Name
  {39d64f58-bef8-4bdd-91ba-3588496abaca}, !- Relief Air Stream Node Name
  {3d4bdefb-033a-4009-b1b4-10839ed29faf}; !- Return Air Stream Node Name

OS:Node,
  {ebed1172-a9e0-40d0-8b9d-d891120cea78}, !- Handle
  Node 215,                               !- Name
  ,                                       !- Inlet Port
  {4d4643e4-1088-485c-b0ca-2eaa8300f274}; !- Outlet Port

OS:Connection,
  {4d4643e4-1088-485c-b0ca-2eaa8300f274}, !- Handle
  {4bd9b88d-8863-46b5-857e-8b5e206d4197}, !- Name
  {ebed1172-a9e0-40d0-8b9d-d891120cea78}, !- Source Object
  3,                                      !- Outlet Port
  {93b3139e-6995-4f68-a454-2282d1e89131}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f86b612a-3412-43e6-964a-142726ca084d}, !- Handle
  Node 216,                               !- Name
  {39d64f58-bef8-4bdd-91ba-3588496abaca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39d64f58-bef8-4bdd-91ba-3588496abaca}, !- Handle
  {f66a1383-2621-4a70-8fc4-98abea877826}, !- Name
  {93b3139e-6995-4f68-a454-2282d1e89131}, !- Source Object
  7,                                      !- Outlet Port
  {f86b612a-3412-43e6-964a-142726ca084d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56f4fa81-ad97-48c8-a096-db7859ad342c}, !- Handle
  Node 217,                               !- Name
  {9c91801c-d554-4954-8cc1-f66ca8fd31a5}, !- Inlet Port
  {5146257c-21e2-4f71-bdfd-8c81e993bf7c}; !- Outlet Port

OS:Connection,
  {3d4bdefb-033a-4009-b1b4-10839ed29faf}, !- Handle
  {dade9ce8-d3fe-480a-9384-00d0e3568fe9}, !- Name
  {43b21612-804b-46f3-9997-23f7c0cf6dd5}, !- Source Object
  3,                                      !- Outlet Port
  {93b3139e-6995-4f68-a454-2282d1e89131}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c91801c-d554-4954-8cc1-f66ca8fd31a5}, !- Handle
  {0910ae03-a8c9-4059-8bfb-ca9073ef72ae}, !- Name
  {93b3139e-6995-4f68-a454-2282d1e89131}, !- Source Object
  5,                                      !- Outlet Port
  {56f4fa81-ad97-48c8-a096-db7859ad342c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5146257c-21e2-4f71-bdfd-8c81e993bf7c}, !- Handle
  {8aacbdbe-8edf-4720-9186-e92002204337}, !- Name
  {56f4fa81-ad97-48c8-a096-db7859ad342c}, !- Source Object
  3,                                      !- Outlet Port
  {6963e93b-1ffc-434d-98ad-ee2ac00b8465}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8dd96400-1bec-4c98-9363-8e88a0a0c97e}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1020f9a6-c5e6-4058-82a5-eac2e9f48f7f}, !- Control Zone or Zone List Name
  {d84a0ef0-04e1-440c-9582-0d674eac983e}, !- Cooling Control Zone or Zone List Name
  {75f6fcb7-c992-406d-b6d9-6a0dcde8300d}, !- Heating Control Zone or Zone List Name
  {f64a86d8-8ea4-4b06-a605-93c345842494}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1020f9a6-c5e6-4058-82a5-eac2e9f48f7f}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {d84a0ef0-04e1-440c-9582-0d674eac983e}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75f6fcb7-c992-406d-b6d9-6a0dcde8300d}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f64a86d8-8ea4-4b06-a605-93c345842494}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9821ecc6-f9c9-4d70-a201-20d1dafd45a2}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {30b09380-efe2-45fd-bbeb-09ce40c45073}, !- Air Inlet Node Name
  {8f26b7ee-cfdb-4f0c-bec2-22fb38ec42a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c80995d2-8933-451c-aefc-57030aa90f18}, !- Handle
  Node 218,                               !- Name
  {6d5042fb-26d9-4d5b-b337-276cf6967c5c}, !- Inlet Port
  {312dbdc3-553c-4700-8289-c695c04d2237}; !- Outlet Port

OS:Connection,
  {686de33f-8394-460e-ac20-9d28c8da022e}, !- Handle
  {b2207f15-f764-4def-b122-5112c169ba0b}, !- Name
  {93ea92e7-bbd9-44b3-9439-823bdb7a6189}, !- Source Object
  3,                                      !- Outlet Port
  {6c0dcc76-03dc-4923-a2af-ee917e6d5b57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d5042fb-26d9-4d5b-b337-276cf6967c5c}, !- Handle
  {569f2341-db85-4ff4-814d-2938a436f2e1}, !- Name
  {f397f56c-9b07-4d4c-a745-36255e9efc18}, !- Source Object
  3,                                      !- Outlet Port
  {c80995d2-8933-451c-aefc-57030aa90f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312dbdc3-553c-4700-8289-c695c04d2237}, !- Handle
  {3a8129e5-0d20-4652-8ca7-7b1669754c28}, !- Name
  {c80995d2-8933-451c-aefc-57030aa90f18}, !- Source Object
  3,                                      !- Outlet Port
  {f3ff4eb8-3ef5-4c2e-9017-ac05ee0f3d8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {392c3590-c2be-496e-bf28-154478433442}, !- Handle
  Node 219,                               !- Name
  {cba10b33-de28-4075-8a1e-0c83f86d3d49}, !- Inlet Port
  {30b09380-efe2-45fd-bbeb-09ce40c45073}; !- Outlet Port

OS:Connection,
  {cba10b33-de28-4075-8a1e-0c83f86d3d49}, !- Handle
  {6da3ad31-81a9-408c-89c3-b12cf2422efe}, !- Name
  {f09e1a14-58c5-4396-b7d3-459ae62f9bba}, !- Source Object
  3,                                      !- Outlet Port
  {392c3590-c2be-496e-bf28-154478433442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b09380-efe2-45fd-bbeb-09ce40c45073}, !- Handle
  {e8dd38ea-91b4-404f-bd8e-21268196e042}, !- Name
  {392c3590-c2be-496e-bf28-154478433442}, !- Source Object
  3,                                      !- Outlet Port
  {9821ecc6-f9c9-4d70-a201-20d1dafd45a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f26b7ee-cfdb-4f0c-bec2-22fb38ec42a6}, !- Handle
  {f01fa0a7-ca5d-4b19-a221-07226d602675}, !- Name
  {9821ecc6-f9c9-4d70-a201-20d1dafd45a2}, !- Source Object
  4,                                      !- Outlet Port
  {93ea92e7-bbd9-44b3-9439-823bdb7a6189}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8254345b-c150-4d63-9739-f37df8f63f68}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule
  {da1e3bd1-0bff-4db4-83fe-9449da674364}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e0f8a97-969c-4d52-8b46-505e2c21624d}, !- Supply Side Inlet Node Name
  {003a20a0-6f03-479d-8162-3217eef7e6c0}, !- Demand Side Outlet Node Name
  {7179770b-30b4-456a-81fc-6d58bebf9f20}, !- Demand Side Inlet Node A
  {65bfee8c-a24a-45ba-b390-7ee3b094ca78}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {810a640f-4720-491a-bee2-2c76d43a0f09}, !- Demand Mixer Name
  {fd42a010-b70b-4e33-85ae-26ca56117211}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {610b020f-56e8-4248-9901-d2c4498c63ae}, !- Handle
  Node 220,                               !- Name
  {0e0f8a97-969c-4d52-8b46-505e2c21624d}, !- Inlet Port
  {2ce0a029-d1b9-438b-bec0-78a9a6cf63ba}; !- Outlet Port

OS:Node,
  {6fd67b0b-f068-4418-9b0f-6c4c22e9ff6a}, !- Handle
  Node 221,                               !- Name
  {25f86b28-3d58-4d66-b751-219f074d6a83}, !- Inlet Port
  {65bfee8c-a24a-45ba-b390-7ee3b094ca78}; !- Outlet Port

OS:Connection,
  {0e0f8a97-969c-4d52-8b46-505e2c21624d}, !- Handle
  {6bfbaf56-30a5-486e-854e-047d08df6dfd}, !- Name
  {8254345b-c150-4d63-9739-f37df8f63f68}, !- Source Object
  8,                                      !- Outlet Port
  {610b020f-56e8-4248-9901-d2c4498c63ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65bfee8c-a24a-45ba-b390-7ee3b094ca78}, !- Handle
  {d0d7015a-247b-448f-81cb-7dfcc4d46e15}, !- Name
  {6fd67b0b-f068-4418-9b0f-6c4c22e9ff6a}, !- Source Object
  3,                                      !- Outlet Port
  {8254345b-c150-4d63-9739-f37df8f63f68}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ff11df90-6b36-49fd-b01d-670c8ade48c5}, !- Handle
  Node 222,                               !- Name
  {7179770b-30b4-456a-81fc-6d58bebf9f20}, !- Inlet Port
  {680cc015-a769-43b5-81b4-e4cb4067c9f6}; !- Outlet Port

OS:Node,
  {cfb05380-f606-49a4-8457-f0c26756c34d}, !- Handle
  Node 223,                               !- Name
  {4c99ae91-e381-4e14-8bfe-ae714268f077}, !- Inlet Port
  {003a20a0-6f03-479d-8162-3217eef7e6c0}; !- Outlet Port

OS:Node,
  {7794b24f-d1b3-44c3-9a82-a16aaa6114df}, !- Handle
  Node 224,                               !- Name
  {c9952ed9-8dc7-446d-88b1-bd5a8950b263}, !- Inlet Port
  {d1348339-ff23-481f-b886-8972aecda97e}; !- Outlet Port

OS:Connection,
  {7179770b-30b4-456a-81fc-6d58bebf9f20}, !- Handle
  {ba5a210e-ea86-48b3-af2f-9e083bcb73c2}, !- Name
  {8254345b-c150-4d63-9739-f37df8f63f68}, !- Source Object
  10,                                     !- Outlet Port
  {ff11df90-6b36-49fd-b01d-670c8ade48c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003a20a0-6f03-479d-8162-3217eef7e6c0}, !- Handle
  {e6630304-fb44-4eff-91ce-c61db61c4395}, !- Name
  {cfb05380-f606-49a4-8457-f0c26756c34d}, !- Source Object
  3,                                      !- Outlet Port
  {8254345b-c150-4d63-9739-f37df8f63f68}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fd42a010-b70b-4e33-85ae-26ca56117211}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {680cc015-a769-43b5-81b4-e4cb4067c9f6}, !- Inlet Node Name
  {3945c712-bd54-4d7a-817f-c95b90a653c9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {810a640f-4720-491a-bee2-2c76d43a0f09}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {4c99ae91-e381-4e14-8bfe-ae714268f077}, !- Outlet Node Name
  {6f95b9b2-5e13-413d-bf68-b484e4bff12b}; !- Inlet Node Name 1

OS:Connection,
  {680cc015-a769-43b5-81b4-e4cb4067c9f6}, !- Handle
  {d264b6aa-94f3-459f-9268-5c98954d214c}, !- Name
  {ff11df90-6b36-49fd-b01d-670c8ade48c5}, !- Source Object
  3,                                      !- Outlet Port
  {fd42a010-b70b-4e33-85ae-26ca56117211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c99ae91-e381-4e14-8bfe-ae714268f077}, !- Handle
  {59b17d06-e2ae-4dae-9f44-842c0da5cb69}, !- Name
  {810a640f-4720-491a-bee2-2c76d43a0f09}, !- Source Object
  2,                                      !- Outlet Port
  {cfb05380-f606-49a4-8457-f0c26756c34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21e203c0-50be-4c12-83a2-42abf988f1fa}, !- Handle
  {8254345b-c150-4d63-9739-f37df8f63f68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {da1e3bd1-0bff-4db4-83fe-9449da674364}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {40a2d73c-fa5d-4e57-a665-148c6be74b6d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {55564bd5-a281-4759-afb8-0a8c0693bf77}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f546682f-aa81-494f-8b3b-3d1ab1630ddc}, !- Control Zone Name
  {6fd67b0b-f068-4418-9b0f-6c4c22e9ff6a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0407be73-b593-4931-9294-1277cbe31cc7}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {2ab9c965-510a-41e7-a7e9-b97088c51e78}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fe2dc33c-17b4-42b5-a99e-6303abe56f47}, !- Air Inlet Node Name
  {25f86b28-3d58-4d66-b751-219f074d6a83}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {086f3887-51ae-4d27-b5dc-f834934c60c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d99e170a-82e1-446b-b0d8-b6f65a6cd1da}, !- Air Inlet Node Name
  {46938760-ccae-45e3-b5c5-09e796c13a3d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {893dc2c1-e3c4-4ebd-8412-4a01c68ef257}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Name
  {6875ca78-4699-4dc0-afec-cb17d146309c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {0f27be18-c681-4b08-bd91-d02fa53290f4}, !- Air Inlet Node Name
  {47de1f35-f8ab-46ff-9651-35e788e63aac}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {99013548-8500-45a3-a843-47f25eeb66ee}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {7d155943-444b-4904-88c2-e779df687c9f}, !- Air Inlet Node Name
  {23d81317-f745-498c-81fb-595841ec7fea}, !- Air Outlet Node Name
  {05831996-83fe-4122-a889-d4df87e1f94f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d3f30ce-ea24-4284-bf82-9cc66a0f5836}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f927a47-dc0b-4a0d-ae59-592c79c9b9a3}, !- Energy Input Ratio Function of Temperature Curve Name
  {30eb9245-05e2-4712-979f-18afec46e100}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06fafa59-60c2-484b-aa2d-55bc8797a684}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5fab0b81-7421-4c5a-b1cf-5645f8f7d0ed}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1f1e82e4-fa34-4408-b004-59259d36cffe}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0de4cf21-d4d7-41db-a67a-8e282d0aa23e}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ff6deed-2704-4b9d-8cbc-ac145391858b}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {828ee1ba-61ee-4ff7-ad8f-ea6c84a07efc}, !- Handle
  Curve Biquadratic 34,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80fbc5d3-3c3b-43b0-ab75-104dc195f768}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {cd996dca-52f1-40c5-9d4b-35227f307da6}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f957cd5-01f8-41c5-9cf3-8ce802c0062b}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dc661663-d290-4426-8844-963d7a96454f}, !- Handle
  Curve Biquadratic 36,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {05831996-83fe-4122-a889-d4df87e1f94f}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d3f30ce-ea24-4284-bf82-9cc66a0f5836}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f927a47-dc0b-4a0d-ae59-592c79c9b9a3}, !- Handle
  Curve Biquadratic 38,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30eb9245-05e2-4712-979f-18afec46e100}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {06fafa59-60c2-484b-aa2d-55bc8797a684}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fab0b81-7421-4c5a-b1cf-5645f8f7d0ed}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1f1e82e4-fa34-4408-b004-59259d36cffe}, !- Handle
  Curve Biquadratic 40,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {25f86b28-3d58-4d66-b751-219f074d6a83}, !- Handle
  {d817dd7d-e264-464a-8517-33b4bcc0abfb}, !- Name
  {0407be73-b593-4931-9294-1277cbe31cc7}, !- Source Object
  9,                                      !- Outlet Port
  {6fd67b0b-f068-4418-9b0f-6c4c22e9ff6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4406b74-83c6-431d-812a-278562fd32aa}, !- Handle
  Node 225,                               !- Name
  {47de1f35-f8ab-46ff-9651-35e788e63aac}, !- Inlet Port
  {fe2dc33c-17b4-42b5-a99e-6303abe56f47}; !- Outlet Port

OS:Connection,
  {47de1f35-f8ab-46ff-9651-35e788e63aac}, !- Handle
  {86f2f86a-a80c-494e-b0e7-516cb102af17}, !- Name
  {893dc2c1-e3c4-4ebd-8412-4a01c68ef257}, !- Source Object
  6,                                      !- Outlet Port
  {b4406b74-83c6-431d-812a-278562fd32aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2dc33c-17b4-42b5-a99e-6303abe56f47}, !- Handle
  {03d2459a-f262-4e62-a75e-6bc64e218cd8}, !- Name
  {b4406b74-83c6-431d-812a-278562fd32aa}, !- Source Object
  3,                                      !- Outlet Port
  {0407be73-b593-4931-9294-1277cbe31cc7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {120e77fe-ac26-4a11-9747-592cf4013278}, !- Handle
  Node 226,                               !- Name
  {46938760-ccae-45e3-b5c5-09e796c13a3d}, !- Inlet Port
  {0f27be18-c681-4b08-bd91-d02fa53290f4}; !- Outlet Port

OS:Connection,
  {46938760-ccae-45e3-b5c5-09e796c13a3d}, !- Handle
  {99bc3243-003e-4ae7-a5f1-e12b2e07370e}, !- Name
  {086f3887-51ae-4d27-b5dc-f834934c60c1}, !- Source Object
  6,                                      !- Outlet Port
  {120e77fe-ac26-4a11-9747-592cf4013278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f27be18-c681-4b08-bd91-d02fa53290f4}, !- Handle
  {98306e52-04e0-4e93-a70d-8de18803af77}, !- Name
  {120e77fe-ac26-4a11-9747-592cf4013278}, !- Source Object
  3,                                      !- Outlet Port
  {893dc2c1-e3c4-4ebd-8412-4a01c68ef257}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3ea4fa77-2bd5-472c-88b3-64958cf75cd8}, !- Handle
  Node 227,                               !- Name
  {23d81317-f745-498c-81fb-595841ec7fea}, !- Inlet Port
  {d99e170a-82e1-446b-b0d8-b6f65a6cd1da}; !- Outlet Port

OS:Connection,
  {23d81317-f745-498c-81fb-595841ec7fea}, !- Handle
  {41ebd869-8969-4c76-8e86-48b5694e7bab}, !- Name
  {99013548-8500-45a3-a843-47f25eeb66ee}, !- Source Object
  8,                                      !- Outlet Port
  {3ea4fa77-2bd5-472c-88b3-64958cf75cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99e170a-82e1-446b-b0d8-b6f65a6cd1da}, !- Handle
  {e3731713-d173-477b-9d39-0ce9dcb99ef4}, !- Name
  {3ea4fa77-2bd5-472c-88b3-64958cf75cd8}, !- Source Object
  3,                                      !- Outlet Port
  {086f3887-51ae-4d27-b5dc-f834934c60c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {66c43775-aef5-46cf-9937-f54874c02fda}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab018af1-fc6e-4ca7-b809-5a3c8ab40144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a4eed054-9c1b-4f58-a241-3e4ab02f851f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a4eed054-9c1b-4f58-a241-3e4ab02f851f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1a4af64-09af-42fa-afca-c2e5976e1c6d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Name
  {66c43775-aef5-46cf-9937-f54874c02fda}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e1f53e5d-f46e-4ddf-8a56-1471c8a5bb1d}, !- Mixed Air Node Name
  {c99244a5-2c72-4e35-85f2-c0feeff11355}, !- Outdoor Air Stream Node Name
  {20be65cd-777d-4b26-af05-7911b8c5c9e3}, !- Relief Air Stream Node Name
  {2ce0a029-d1b9-438b-bec0-78a9a6cf63ba}; !- Return Air Stream Node Name

OS:Node,
  {84be9580-9cf1-4443-9f8b-1a4dbed182d3}, !- Handle
  Node 228,                               !- Name
  ,                                       !- Inlet Port
  {c99244a5-2c72-4e35-85f2-c0feeff11355}; !- Outlet Port

OS:Connection,
  {c99244a5-2c72-4e35-85f2-c0feeff11355}, !- Handle
  {55b4050e-ac41-4310-9277-04843f68f0a4}, !- Name
  {84be9580-9cf1-4443-9f8b-1a4dbed182d3}, !- Source Object
  3,                                      !- Outlet Port
  {c1a4af64-09af-42fa-afca-c2e5976e1c6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3cb0e62-2e65-420c-940f-378a264891eb}, !- Handle
  Node 229,                               !- Name
  {20be65cd-777d-4b26-af05-7911b8c5c9e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20be65cd-777d-4b26-af05-7911b8c5c9e3}, !- Handle
  {2c5a9acf-fdd9-4436-bf1b-d0d804981da4}, !- Name
  {c1a4af64-09af-42fa-afca-c2e5976e1c6d}, !- Source Object
  7,                                      !- Outlet Port
  {b3cb0e62-2e65-420c-940f-378a264891eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fed87004-01f1-4826-be69-b70f7d115c81}, !- Handle
  Node 230,                               !- Name
  {e1f53e5d-f46e-4ddf-8a56-1471c8a5bb1d}, !- Inlet Port
  {7d155943-444b-4904-88c2-e779df687c9f}; !- Outlet Port

OS:Connection,
  {2ce0a029-d1b9-438b-bec0-78a9a6cf63ba}, !- Handle
  {6d1ff04d-d5d8-48a6-ad65-06cc7c0e3e53}, !- Name
  {610b020f-56e8-4248-9901-d2c4498c63ae}, !- Source Object
  3,                                      !- Outlet Port
  {c1a4af64-09af-42fa-afca-c2e5976e1c6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1f53e5d-f46e-4ddf-8a56-1471c8a5bb1d}, !- Handle
  {4ec713a5-a9f8-487d-a6a0-32712c735cdf}, !- Name
  {c1a4af64-09af-42fa-afca-c2e5976e1c6d}, !- Source Object
  5,                                      !- Outlet Port
  {fed87004-01f1-4826-be69-b70f7d115c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d155943-444b-4904-88c2-e779df687c9f}, !- Handle
  {45d882cd-1e8d-4222-af8f-76def8165965}, !- Name
  {fed87004-01f1-4826-be69-b70f7d115c81}, !- Source Object
  3,                                      !- Outlet Port
  {99013548-8500-45a3-a843-47f25eeb66ee}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {40a2d73c-fa5d-4e57-a665-148c6be74b6d}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e0e51c24-29f1-4cca-adda-65a47caa93b9}, !- Control Zone or Zone List Name
  {dc0670b5-b2a3-4bba-9bdc-63d9a55be583}, !- Cooling Control Zone or Zone List Name
  {bc81fea9-e6e7-4551-8bf0-4d6768c6dd06}, !- Heating Control Zone or Zone List Name
  {8b6e6b30-589e-4071-ac64-4ec1ddca9ddd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0e51c24-29f1-4cca-adda-65a47caa93b9}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {dc0670b5-b2a3-4bba-9bdc-63d9a55be583}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc81fea9-e6e7-4551-8bf0-4d6768c6dd06}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8b6e6b30-589e-4071-ac64-4ec1ddca9ddd}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be4f52b9-336b-43f7-a6a8-934f6fccaf98}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {d31cfbdb-2c94-4c12-bf0e-a5d919bc336c}, !- Air Inlet Node Name
  {c9952ed9-8dc7-446d-88b1-bd5a8950b263}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {abb1caef-9678-4101-88a3-8f36dc8705f9}, !- Handle
  Node 231,                               !- Name
  {ccedcd67-a01d-4e83-9522-50ee29e67afc}, !- Inlet Port
  {6f95b9b2-5e13-413d-bf68-b484e4bff12b}; !- Outlet Port

OS:Connection,
  {d1348339-ff23-481f-b886-8972aecda97e}, !- Handle
  {c9c38d58-cd1c-426a-9d6a-1693467fb96b}, !- Name
  {7794b24f-d1b3-44c3-9a82-a16aaa6114df}, !- Source Object
  3,                                      !- Outlet Port
  {11560ba2-da97-4d1a-a01b-a597287ba81d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccedcd67-a01d-4e83-9522-50ee29e67afc}, !- Handle
  {ee3a2330-5b79-4c6a-9027-c475ee41ca02}, !- Name
  {3fc97e95-d57a-4bc3-900d-57fabab799d1}, !- Source Object
  3,                                      !- Outlet Port
  {abb1caef-9678-4101-88a3-8f36dc8705f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f95b9b2-5e13-413d-bf68-b484e4bff12b}, !- Handle
  {370116b0-17fd-4dc2-82dd-99371dc89451}, !- Name
  {abb1caef-9678-4101-88a3-8f36dc8705f9}, !- Source Object
  3,                                      !- Outlet Port
  {810a640f-4720-491a-bee2-2c76d43a0f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48228bef-7be0-42eb-97ac-5b611b820f5d}, !- Handle
  Node 232,                               !- Name
  {3945c712-bd54-4d7a-817f-c95b90a653c9}, !- Inlet Port
  {d31cfbdb-2c94-4c12-bf0e-a5d919bc336c}; !- Outlet Port

OS:Connection,
  {3945c712-bd54-4d7a-817f-c95b90a653c9}, !- Handle
  {9b159fb4-6971-474c-b895-5fe7d5f25277}, !- Name
  {fd42a010-b70b-4e33-85ae-26ca56117211}, !- Source Object
  3,                                      !- Outlet Port
  {48228bef-7be0-42eb-97ac-5b611b820f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31cfbdb-2c94-4c12-bf0e-a5d919bc336c}, !- Handle
  {779ea343-96bc-4023-8d4b-7abfd2852cb2}, !- Name
  {48228bef-7be0-42eb-97ac-5b611b820f5d}, !- Source Object
  3,                                      !- Outlet Port
  {be4f52b9-336b-43f7-a6a8-934f6fccaf98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9952ed9-8dc7-446d-88b1-bd5a8950b263}, !- Handle
  {7a67e441-bce8-4354-9261-8b26140e6498}, !- Name
  {be4f52b9-336b-43f7-a6a8-934f6fccaf98}, !- Source Object
  4,                                      !- Outlet Port
  {7794b24f-d1b3-44c3-9a82-a16aaa6114df}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a46e2349-4427-460e-a83b-be539940d068}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  {e830d6c3-9566-44ad-8b2c-f9e097f07e8b}, !- Default Day Schedule Name
  {726ed83c-28e2-4cfb-a309-fbff00d1b3f7}, !- Summer Design Day Schedule Name
  {a8aabd15-1f11-4af7-8d6a-d02eca877597}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e830d6c3-9566-44ad-8b2c-f9e097f07e8b}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d294d5f-52e5-4925-b1d7-d3fd56a3fd8d}, !- Handle
  Schedule Rule 83,                       !- Name
  {a46e2349-4427-460e-a83b-be539940d068}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {61030027-6445-46f4-80a2-5423a20208d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61030027-6445-46f4-80a2-5423a20208d1}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b99fccaa-4ef2-47b7-8dd1-152ab3f1e07c}, !- Handle
  Schedule Rule 84,                       !- Name
  {a46e2349-4427-460e-a83b-be539940d068}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c02276d-deec-4000-8572-6ac9e0157f88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1c02276d-deec-4000-8572-6ac9e0157f88}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72cdb4f1-a50f-4b66-9b96-a93cdc0f34b2}, !- Handle
  Schedule Rule 85,                       !- Name
  {a46e2349-4427-460e-a83b-be539940d068}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97c9ff0a-b3b7-4df3-87a9-710568869989}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97c9ff0a-b3b7-4df3-87a9-710568869989}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d617dd11-d143-47bc-9363-ee120b081cc8}, !- Handle
  Schedule Rule 86,                       !- Name
  {a46e2349-4427-460e-a83b-be539940d068}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6c3c106-811e-4740-8762-18b1c1e691bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6c3c106-811e-4740-8762-18b1c1e691bf}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3509f2f0-9300-4ad3-a7f4-b8da4965a0cf}, !- Handle
  Schedule Rule 87,                       !- Name
  {a46e2349-4427-460e-a83b-be539940d068}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05b24ba3-d4d5-47c0-8913-eeef2df116fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {05b24ba3-d4d5-47c0-8913-eeef2df116fa}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5198ccb-385d-48c6-af49-3619d4531b90}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8aabd15-1f11-4af7-8d6a-d02eca877597}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fcb682a7-0af8-4da6-85b9-cd69264a22d2}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {726ed83c-28e2-4cfb-a309-fbff00d1b3f7}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {70fac038-5313-4e68-88c5-306826453d46}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {a46e2349-4427-460e-a83b-be539940d068}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {63e939fe-dc6d-47d1-874f-652dd96372e4}, !- Air Inlet Node Name
  {e00b2df5-74f7-4f5c-8c85-51561f90b20c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {24848349-1211-4b6c-8c24-913432648435}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
