  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {08db5455-4f93-49e8-beb2-a29f289b987f}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {24848349-1211-4b6c-8c24-913432648435}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  {a5d2dd81-0de4-4490-a431-7198bf3e0299}, !- Default Day Schedule Name
  {a7d26eba-aecb-4f05-8757-26ab155e75ce}, !- Summer Design Day Schedule Name
  {d0de74e0-4fc5-4c00-84f2-3b26741b587f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5d2dd81-0de4-4490-a431-7198bf3e0299}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7edec36e-661b-4eb0-9678-d316aca46d4c}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0de74e0-4fc5-4c00-84f2-3b26741b587f}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48c588eb-0ffb-4d4b-a293-256ee653c081}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7d26eba-aecb-4f05-8757-26ab155e75ce}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {08db5455-4f93-49e8-beb2-a29f289b987f}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  {fd9a889c-fe80-410b-94d6-caecbf27ab26}, !- Default Day Schedule Name
  {25bfab06-f5f7-43d8-8b16-abaaf1b1342c}, !- Summer Design Day Schedule Name
  {74d9a5e7-c44a-450a-b9fb-9bc36eeda89f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd9a889c-fe80-410b-94d6-caecbf27ab26}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {038c98cc-8746-4962-9f3e-8be9e819ed47}, !- Handle
  Schedule Rule 88,                       !- Name
  {08db5455-4f93-49e8-beb2-a29f289b987f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3bded43a-7f76-48d6-a006-d051212f9ec8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3bded43a-7f76-48d6-a006-d051212f9ec8}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d723e0e-eecb-4508-b711-2b0611656c70}, !- Handle
  Schedule Rule 89,                       !- Name
  {08db5455-4f93-49e8-beb2-a29f289b987f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d5a030bc-aef7-4d67-9752-24e8af444ad8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d5a030bc-aef7-4d67-9752-24e8af444ad8}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d0f07b5-bed3-41ac-9ef4-98fb5397f971}, !- Handle
  Schedule Rule 90,                       !- Name
  {08db5455-4f93-49e8-beb2-a29f289b987f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69d74285-c93d-4a68-a03b-12801fa4b776}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69d74285-c93d-4a68-a03b-12801fa4b776}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {011eeab5-1152-4033-9317-da9bedcbf1da}, !- Handle
  Schedule Rule 91,                       !- Name
  {08db5455-4f93-49e8-beb2-a29f289b987f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50c05032-6b47-4368-97c6-8b397faf2b32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50c05032-6b47-4368-97c6-8b397faf2b32}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb6ddbf2-5aff-498d-a76f-080d095d8960}, !- Handle
  Schedule Rule 92,                       !- Name
  {08db5455-4f93-49e8-beb2-a29f289b987f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c8c93c7-9559-4163-b91a-11f609687158}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1c8c93c7-9559-4163-b91a-11f609687158}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2ab40c-32a9-4e6e-b64e-64e94d161546}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74d9a5e7-c44a-450a-b9fb-9bc36eeda89f}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {679b31aa-670f-4883-8507-0900ed9ac60b}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25bfab06-f5f7-43d8-8b16-abaaf1b1342c}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {bb5c9c2f-5fe5-45f7-9b7e-c0628eb1e9f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {be4fb4e0-121f-4e3c-b58e-d0b9adfaae8b}, !- Handle
  Node 233,                               !- Name
  {1c3c6fd3-5ee7-420c-9ba2-273cd4fb50a7}, !- Inlet Port
  {63e939fe-dc6d-47d1-874f-652dd96372e4}; !- Outlet Port

OS:Connection,
  {1c3c6fd3-5ee7-420c-9ba2-273cd4fb50a7}, !- Handle
  {d18456ef-9984-4a06-b58f-77a3994deb8a}, !- Name
  {2b03683e-ade7-4c46-bfec-6aafc70de2cf}, !- Source Object
  3,                                      !- Outlet Port
  {be4fb4e0-121f-4e3c-b58e-d0b9adfaae8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e939fe-dc6d-47d1-874f-652dd96372e4}, !- Handle
  {50bd4bee-c8e1-4c81-a9b8-ff2b96cd0337}, !- Name
  {be4fb4e0-121f-4e3c-b58e-d0b9adfaae8b}, !- Source Object
  3,                                      !- Outlet Port
  {70fac038-5313-4e68-88c5-306826453d46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5954742-780e-4bea-97d0-5cb7b36550c4}, !- Handle
  Node 234,                               !- Name
  {e00b2df5-74f7-4f5c-8c85-51561f90b20c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e00b2df5-74f7-4f5c-8c85-51561f90b20c}, !- Handle
  {6afe427d-d8a0-4df5-a81c-98b990d61c04}, !- Name
  {70fac038-5313-4e68-88c5-306826453d46}, !- Source Object
  7,                                      !- Outlet Port
  {a5954742-780e-4bea-97d0-5cb7b36550c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f4efbebc-18a4-417f-a201-639f1f135f65}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  {d022bde3-1f9c-41cb-bc48-33f7fef033ab}, !- Default Day Schedule Name
  {bc997671-e953-415b-9ec2-e740bafedf3d}, !- Summer Design Day Schedule Name
  {01fa0ff0-2901-437f-97d6-1e33fabc79aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d022bde3-1f9c-41cb-bc48-33f7fef033ab}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cdfe198-0717-4638-8176-15e18b78985c}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01fa0ff0-2901-437f-97d6-1e33fabc79aa}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b530cda1-930f-41df-ae63-bce3d53f251a}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc997671-e953-415b-9ec2-e740bafedf3d}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eeb839ba-4ace-45ee-960f-7eab404b24d9}, !- Handle
  Schedule Rule 93,                       !- Name
  {f4efbebc-18a4-417f-a201-639f1f135f65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2982c2cb-ae85-4aca-ad3e-d6600b845ecc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2982c2cb-ae85-4aca-ad3e-d6600b845ecc}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {736e0009-073f-4869-b90f-938b7899fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {f6198850-1e83-4726-b359-2ca73448e2cb}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {f4efbebc-18a4-417f-a201-639f1f135f65}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {417ea2a5-e026-413b-a802-3b5e472af323}, !- Air Inlet Node Name
  {e1568f04-d9d4-49b2-823a-d12acd54aae1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {b767d827-c933-46e6-9f0b-87a2020fc5fc}, !- Handle
  Node 235,                               !- Name
  {77fd57f1-0762-4361-bbd9-d29539edccf2}, !- Inlet Port
  {417ea2a5-e026-413b-a802-3b5e472af323}; !- Outlet Port

OS:Connection,
  {77fd57f1-0762-4361-bbd9-d29539edccf2}, !- Handle
  {56217913-4996-48b4-8446-942e57baea49}, !- Name
  {f0ef6ece-625b-45a4-9c18-c226c0f7c7c3}, !- Source Object
  3,                                      !- Outlet Port
  {b767d827-c933-46e6-9f0b-87a2020fc5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417ea2a5-e026-413b-a802-3b5e472af323}, !- Handle
  {81ea6d48-ef25-47c7-be77-36032e199477}, !- Name
  {b767d827-c933-46e6-9f0b-87a2020fc5fc}, !- Source Object
  3,                                      !- Outlet Port
  {f6198850-1e83-4726-b359-2ca73448e2cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ce65928-ff8d-4c41-b0cc-8f336eb74642}, !- Handle
  Node 236,                               !- Name
  {e1568f04-d9d4-49b2-823a-d12acd54aae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1568f04-d9d4-49b2-823a-d12acd54aae1}, !- Handle
  {f692436d-7f95-4df1-9424-80bbae22d39e}, !- Name
  {f6198850-1e83-4726-b359-2ca73448e2cb}, !- Source Object
  7,                                      !- Outlet Port
  {4ce65928-ff8d-4c41-b0cc-8f336eb74642}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {2ff36501-cec4-4e5b-b374-c566c9b3d39a}, !- Handle
  RefrSystem - Primary School,            !- Name
  {97e8e3ba-1cb7-4db7-a384-3c1f6e903cdf}, !- Refrigerated CaseAndWalkInList Name
  {aef4acd0-c18c-4ef4-aeaa-3f2b48a0d9d6}, !- Refrigeration TransferLoad List Name
  {3a225172-47db-4154-9d4f-62124d15e214}, !- Refrigeration Condenser Name
  {50854179-ea52-4c74-95b2-4e1976ec26ca}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ffe9485d-7de5-4dee-92d2-5cd7c97061ae}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {97e8e3ba-1cb7-4db7-a384-3c1f6e903cdf}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {e12836b2-70ab-4a16-8ffb-c3e010e155da}, !- Model Object 1
  {7b5e2335-1295-4c18-8fb4-f958adffa5b0}; !- Model Object 2

OS:ModelObjectList,
  {aef4acd0-c18c-4ef4-aeaa-3f2b48a0d9d6}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {50854179-ea52-4c74-95b2-4e1976ec26ca}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {d2fd151a-0b68-4bb7-9bb0-a25a5d74abcd}, !- Model Object 1
  {528baaea-4274-4fd0-9f1f-04c53cdb3061}, !- Model Object 2
  {45990f73-147c-496a-83f2-f1418fa69db3}, !- Model Object 3
  {8cfd0979-9c7d-4d3f-bd4e-463d8702e47b}, !- Model Object 4
  {b221b611-307e-4264-9ece-01e704973d42}, !- Model Object 5
  {7f532b52-b8cc-4fd1-b69e-9e83ef872b56}, !- Model Object 6
  {19c89ff0-01b5-4728-8d50-c7316ed5356e}, !- Model Object 7
  {18f169fe-eb71-4e3b-a4ca-b0b72630d30c}, !- Model Object 8
  {d8696a35-b4c5-4341-9267-43db9dea4b6d}, !- Model Object 9
  {21086ca0-2e0a-424b-8a59-07735dcfc938}, !- Model Object 10
  {0361caed-06e8-4316-a440-3782d0d129ed}, !- Model Object 11
  {ed940814-b910-4f5c-95c4-cbd9509b6b5f}, !- Model Object 12
  {f023ba83-efc6-47d3-8133-d62c5d582949}, !- Model Object 13
  {1b7d0307-eb59-40f8-9ea3-086108ea6544}, !- Model Object 14
  {bf88ff58-f2b1-4495-a741-3f6d1431e322}, !- Model Object 15
  {01229863-4546-4ae0-89c3-de13bd939e48}, !- Model Object 16
  {e67d6c43-a9ea-4cd2-8d77-a1ae6561525f}, !- Model Object 17
  {775320b6-0d1f-4f07-a706-e029b01100fe}, !- Model Object 18
  {0fafe06b-d2fe-4c8f-9f0b-7e9a9fd7c86a}, !- Model Object 19
  {9b576abb-dab6-444d-b53b-8711a633f04e}; !- Model Object 20

OS:ModelObjectList,
  {ffe9485d-7de5-4dee-92d2-5cd7c97061ae}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {d2fd151a-0b68-4bb7-9bb0-a25a5d74abcd}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {0272b078-5674-45f9-b80c-33dd1b8b3fb0}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e3078a25-981a-4ec1-b38b-d69044eebe09}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.9904,                              !- Coefficient1 Constant
  61.390661,                              !- Coefficient2 x
  1.6208537,                              !- Coefficient3 x**2
  129.11279,                              !- Coefficient4 y
  0.87411617,                             !- Coefficient5 y**2
  1.9581173,                              !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.0057546777,                           !- Coefficient8 y**3
  0.0046539573,                           !- Coefficient9 x**2*y
  -0.00074990544,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {528baaea-4274-4fd0-9f1f-04c53cdb3061}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {9ec10cf2-5cf4-4adb-b771-a31cf7296404}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e2fe7963-bf44-4028-ac94-564ea3476aa3}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {45990f73-147c-496a-83f2-f1418fa69db3}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c768b0d0-0a79-4f6c-ab21-01e30561ca4d}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {f2fe672a-9063-46d9-b31d-8b7a3fbf99fb}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {8cfd0979-9c7d-4d3f-bd4e-463d8702e47b}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f499da83-c6df-48eb-ae8b-81962c5258cd}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {6d0947d0-8c59-4191-a258-c49b0af2c60e}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {b221b611-307e-4264-9ece-01e704973d42}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a61602de-0841-4b0c-a825-2ddbd86901ad}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {6bcb241f-d398-4aa1-a183-63930d95e693}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {7f532b52-b8cc-4fd1-b69e-9e83ef872b56}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {552f0394-6060-45a4-8de7-9cdc61ca8b26}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {573c4e26-6d8f-4f74-8cfb-9fa2aa5b62ba}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {19c89ff0-01b5-4728-8d50-c7316ed5356e}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {71dd05f7-0faa-4822-af4a-32b223be55ce}, !- Handle
  Refrigeration Compressor Power Curve 6, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {f9ada7a2-e472-4275-ae79-cfe5d1ddb0e5}, !- Handle
  Refrigeration Compressor Capacity Curve 6, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {18f169fe-eb71-4e3b-a4ca-b0b72630d30c}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6f989dc7-a5bb-46ea-bb5b-51ee925b52a4}, !- Handle
  Refrigeration Compressor Power Curve 7, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {1abbfe1a-56d6-4f80-9d19-22d5da1e9225}, !- Handle
  Refrigeration Compressor Capacity Curve 7, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {d8696a35-b4c5-4341-9267-43db9dea4b6d}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {fa7799b7-a7df-4704-a99a-887d49e8c606}, !- Handle
  Refrigeration Compressor Power Curve 8, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {665587c7-2c02-4738-b7c1-917bef2770e5}, !- Handle
  Refrigeration Compressor Capacity Curve 8, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {21086ca0-2e0a-424b-8a59-07735dcfc938}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b40beb64-5e4d-4353-8375-41251aceda69}, !- Handle
  Refrigeration Compressor Power Curve 9, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {dccc9696-d8d5-4863-903c-4aebb8c02b69}, !- Handle
  Refrigeration Compressor Capacity Curve 9, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {0361caed-06e8-4316-a440-3782d0d129ed}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {16b3108d-4f0a-4965-8126-b351039d5063}, !- Handle
  Refrigeration Compressor Power Curve 10, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {89fd636a-bbf6-4d7b-8dbf-d86a98c1b3b7}, !- Handle
  Refrigeration Compressor Capacity Curve 10, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ed940814-b910-4f5c-95c4-cbd9509b6b5f}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {18841f90-83b2-4541-ba45-94604f48da35}, !- Handle
  Refrigeration Compressor Power Curve 11, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d45bee37-d4cf-46ab-86f3-04f514d2e71c}, !- Handle
  Refrigeration Compressor Capacity Curve 11, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {f023ba83-efc6-47d3-8133-d62c5d582949}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {0bbf6229-5c1a-43bc-a32d-97fd9590e37c}, !- Handle
  Refrigeration Compressor Power Curve 12, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {8bcdf816-3505-4cae-97bb-6431ca115576}, !- Handle
  Refrigeration Compressor Capacity Curve 12, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {1b7d0307-eb59-40f8-9ea3-086108ea6544}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d17f4089-5229-4cd7-8671-ae78a94e3ddb}, !- Handle
  Refrigeration Compressor Power Curve 13, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b6b5fe7e-ecc2-442f-8f03-9cc590772666}, !- Handle
  Refrigeration Compressor Capacity Curve 13, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {bf88ff58-f2b1-4495-a741-3f6d1431e322}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {722874a4-64a2-443c-af94-d7e35cfa73f6}, !- Handle
  Refrigeration Compressor Power Curve 14, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {be8a253b-8921-4080-ac14-e215781f20a0}, !- Handle
  Refrigeration Compressor Capacity Curve 14, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {01229863-4546-4ae0-89c3-de13bd939e48}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4151d50f-b39e-4812-bcd8-49f9a75fcc2d}, !- Handle
  Refrigeration Compressor Power Curve 15, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {ef9a79a5-8329-4fc9-9c27-221b05715910}, !- Handle
  Refrigeration Compressor Capacity Curve 15, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {e67d6c43-a9ea-4cd2-8d77-a1ae6561525f}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b878bf40-1cd2-4d4c-af3e-0179cce9b6f3}, !- Handle
  Refrigeration Compressor Power Curve 16, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {88d39cca-9397-4665-809d-9ff8173cd130}, !- Handle
  Refrigeration Compressor Capacity Curve 16, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {775320b6-0d1f-4f07-a706-e029b01100fe}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {bf00cd18-02f1-42c1-a019-e088d738e1a3}, !- Handle
  Refrigeration Compressor Power Curve 17, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {ce151291-01d1-461d-b9fc-737d05cb18c7}, !- Handle
  Refrigeration Compressor Capacity Curve 17, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {0fafe06b-d2fe-4c8f-9f0b-7e9a9fd7c86a}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {432fd967-62a0-4547-a83d-f10ad02d0baf}, !- Handle
  Refrigeration Compressor Power Curve 18, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {859207cb-d607-42e0-a288-7a03009092ae}, !- Handle
  Refrigeration Compressor Capacity Curve 18, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {9b576abb-dab6-444d-b53b-8711a633f04e}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {a1f157eb-1867-41c6-b1d9-c5fec587f8f6}, !- Refrigeration Compressor Power Curve Name
  {f08e8fe3-9ae7-4120-bbb6-e8e21b884be0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {93440b34-d11e-4614-91e7-d41093856e40}, !- Handle
  Refrigeration Compressor Power Curve 19, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {98d3eb9a-65ff-4d4b-9deb-cf6ceb7524da}, !- Handle
  Refrigeration Compressor Capacity Curve 19, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Schedule:Ruleset,
  {d41bf1c8-85f4-48a4-bd36-6a61524299f0}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH,      !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {101b5e0a-a6a6-4523-b926-ec875bf37b45}, !- Default Day Schedule Name
  {2eec3891-44b5-4cd4-bf4a-36de3910ed0c}, !- Summer Design Day Schedule Name
  {5339dfa8-f7b4-40be-bd19-d4619b599775}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {101b5e0a-a6a6-4523-b926-ec875bf37b45}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f7b42db4-52d3-423e-b947-5c82ad6d6e7e}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2eec3891-44b5-4cd4-bf4a-36de3910ed0c}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35bf0f98-db77-4dcf-9629-e5344fa1525b}, !- Handle
  Schedule Rule 94,                       !- Name
  {d41bf1c8-85f4-48a4-bd36-6a61524299f0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {80715f12-e722-4c1a-a3e1-699a1242840e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {80715f12-e722-4c1a-a3e1-699a1242840e}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.468,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {4f1b647c-9a59-4729-a2e4-2ccd01048315}, !- Handle
  Schedule Rule 95,                       !- Name
  {d41bf1c8-85f4-48a4-bd36-6a61524299f0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {731f3ed1-199b-4f61-80f8-5742684d077e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {731f3ed1-199b-4f61-80f8-5742684d077e}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {47e6fa4e-7616-45a5-8f5d-8ed37c7b4a48}, !- Handle
  Schedule Rule 96,                       !- Name
  {d41bf1c8-85f4-48a4-bd36-6a61524299f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9470b0f-415b-4a7a-8378-dd89e3039477}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9470b0f-415b-4a7a-8378-dd89e3039477}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.468,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ae495002-dc9e-4fa4-a13e-7570033f3702}, !- Handle
  Schedule Rule 97,                       !- Name
  {d41bf1c8-85f4-48a4-bd36-6a61524299f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4ace722-701a-40aa-846f-846ed1dfa256}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4ace722-701a-40aa-846f-846ed1dfa256}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ab927f4a-1912-4d6b-bd95-1f8410d3ce50}, !- Handle
  Schedule Rule 98,                       !- Name
  {d41bf1c8-85f4-48a4-bd36-6a61524299f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90e679c8-9555-4730-9d10-c5d8230efbe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {90e679c8-9555-4730-9d10-c5d8230efbe5}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {af562999-bdb8-4c0a-821a-4adb82a7590d}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5339dfa8-f7b4-40be-bd19-d4619b599775}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {1a2d2cd6-1432-459b-985d-28e92c1d1980}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-005,                           !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {9fe9df3e-f5c8-411f-b401-d2a5e934320b}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {822b1ebc-5317-45b7-b30a-5059d3e35f81}, !- Schedule Type Limits Name
  {c0ae1d05-cc2e-4241-967e-929331942f40}, !- Default Day Schedule Name
  {7a84e59b-83f5-47db-b897-7eacf5cc7a6c}, !- Summer Design Day Schedule Name
  {7c154a1c-07a8-4682-aec5-702693d95f08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0ae1d05-cc2e-4241-967e-929331942f40}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {822b1ebc-5317-45b7-b30a-5059d3e35f81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {af80bb2a-5b7f-41eb-bdee-510b00c86297}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c154a1c-07a8-4682-aec5-702693d95f08}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {822b1ebc-5317-45b7-b30a-5059d3e35f81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {c4c40785-feff-49de-8f3e-4d30e3993ebb}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a84e59b-83f5-47db-b897-7eacf5cc7a6c}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {822b1ebc-5317-45b7-b30a-5059d3e35f81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
  {e12836b2-70ab-4a16-8ffb-c3e010e155da}, !- Handle
  Case Primary School,                    !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {1a2d2cd6-1432-459b-985d-28e92c1d1980}, !- Latent Case Credit Curve Name
  15.71428571,                            !- Standard Case Fan Power per Unit Length {W/m}
  15.71428571,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {d41bf1c8-85f4-48a4-bd36-6a61524299f0}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {989d03d4-b6f1-4522-a405-988e4b4526c9}, !- Case Defrost Schedule Name
  {9bd13ca2-d5dd-4560-8d7f-5b58bde430b7}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {9fe9df3e-f5c8-411f-b401-d2a5e934320b}, !- Refrigerated Case Restocking Schedule Name
  {9c4613dd-e262-44b7-b882-614049195fc4}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {2c83000e-75e3-47e3-b1a6-9907379ca706}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:ScheduleTypeLimits,
  {822b1ebc-5317-45b7-b30a-5059d3e35f81}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {03b9c6dd-2024-4327-bca2-7515549f2519}, !- Handle
  {e12836b2-70ab-4a16-8ffb-c3e010e155da}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {989d03d4-b6f1-4522-a405-988e4b4526c9}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {b4b48c57-bcdc-4bdc-8e0d-2c258d48317c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4b48c57-bcdc-4bdc-8e0d-2c258d48317c}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {9bd13ca2-d5dd-4560-8d7f-5b58bde430b7}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {cedb451e-e004-4c8c-9a0f-8be6151b9986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cedb451e-e004-4c8c-9a0f-8be6151b9986}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {9c4613dd-e262-44b7-b882-614049195fc4}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {b81707d9-db40-4848-96fd-113786d131dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b81707d9-db40-4848-96fd-113786d131dd}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {7b5e2335-1295-4c18-8fb4-f958adffa5b0}, !- Handle
  Walk-In Primary School,                 !- Name
  {373eebd7-9486-45ce-90d2-6850f76f3dee}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  249.978,                                !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.78,                                 !- Rated Total Lighting Power {W}
  {e2bd37d9-1bb0-4abe-be8e-eb50d8f7f1bf}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {506eef38-71a7-4bc3-bcb4-5de29c0683eb}, !- Defrost Schedule Name
  {d518e8db-c254-40d8-b370-12a5ed28c860}, !- Defrost Drip-Down Schedule Name
  1500.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {f375916f-4641-4f0c-941a-a035f70eceb6}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {30133a0f-017d-4bd9-a746-d8f985a361a5}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {30133a0f-017d-4bd9-a746-d8f985a361a5}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {757545f4-f224-4e97-8e87-fc3ed63ce36f}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {c831bec1-cfda-4dcb-98dc-477c9f6201ae}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {f375916f-4641-4f0c-941a-a035f70eceb6}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {279cadc7-67b1-4e7d-b20b-aaf32d67c83c}, !- Schedule Type Limits Name
  {f6db8b46-573c-4019-8c63-51080fd915c9}, !- Default Day Schedule Name
  {f39406e1-e6f7-49f0-a958-2385bbe53da1}, !- Summer Design Day Schedule Name
  {111bd294-afa0-4cc1-aa43-9f8ac48d8b69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6db8b46-573c-4019-8c63-51080fd915c9}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {279cadc7-67b1-4e7d-b20b-aaf32d67c83c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {4ed11654-9dc9-42f4-8f27-0542c8d70336}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {111bd294-afa0-4cc1-aa43-9f8ac48d8b69}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {279cadc7-67b1-4e7d-b20b-aaf32d67c83c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {a664c9b4-25b7-4ea6-9731-daf046f424c8}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f39406e1-e6f7-49f0-a958-2385bbe53da1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {279cadc7-67b1-4e7d-b20b-aaf32d67c83c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {ca720841-07f9-4684-8178-1efdbd96c6b2}, !- Handle
  Schedule Rule 99,                       !- Name
  {f375916f-4641-4f0c-941a-a035f70eceb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48a429f1-dba9-407f-b6f1-d75419b3b207}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48a429f1-dba9-407f-b6f1-d75419b3b207}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {279cadc7-67b1-4e7d-b20b-aaf32d67c83c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {279cadc7-67b1-4e7d-b20b-aaf32d67c83c}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e2bd37d9-1bb0-4abe-be8e-eb50d8f7f1bf}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {2d0799fd-d9a4-4658-86e0-37918ebfc22b}, !- Default Day Schedule Name
  {585dce88-cb30-44fa-9b95-f092a2e84270}, !- Summer Design Day Schedule Name
  {7bca4033-b98b-4932-8f96-fe20c433c67e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d0799fd-d9a4-4658-86e0-37918ebfc22b}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ce71531c-b60b-4150-8e90-1b3d7015cee7}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {585dce88-cb30-44fa-9b95-f092a2e84270}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da6d569e-52ec-4c93-a5f5-88e67f9afb10}, !- Handle
  Schedule Rule 100,                      !- Name
  {e2bd37d9-1bb0-4abe-be8e-eb50d8f7f1bf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {22dbf6e2-ee73-444d-bef9-e7428940ac58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {22dbf6e2-ee73-444d-bef9-e7428940ac58}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ce02b08b-68b3-49ec-91b6-f9c79546baab}, !- Handle
  Schedule Rule 101,                      !- Name
  {e2bd37d9-1bb0-4abe-be8e-eb50d8f7f1bf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {67d716f1-4cb3-44c6-a651-010abc8dfd56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {67d716f1-4cb3-44c6-a651-010abc8dfd56}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {057fcaa4-0ffc-43d1-a877-5afb3df6d337}, !- Handle
  Schedule Rule 102,                      !- Name
  {e2bd37d9-1bb0-4abe-be8e-eb50d8f7f1bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9850db91-0206-47ac-86c1-53a09666ab61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9850db91-0206-47ac-86c1-53a09666ab61}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {19611fed-eded-450c-a3ec-6864ae11e9ef}, !- Handle
  Schedule Rule 103,                      !- Name
  {e2bd37d9-1bb0-4abe-be8e-eb50d8f7f1bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5795009d-d6a5-40b9-8a14-0b22f9e1194e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5795009d-d6a5-40b9-8a14-0b22f9e1194e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {64a9438b-0c93-4390-9c27-6f0125ba3058}, !- Handle
  Schedule Rule 104,                      !- Name
  {e2bd37d9-1bb0-4abe-be8e-eb50d8f7f1bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {299ba134-984a-49f9-8134-f700cd59214f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {299ba134-984a-49f9-8134-f700cd59214f}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {83deb7ec-94e6-43d0-a7ce-e90374d3f9af}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bca4033-b98b-4932-8f96-fe20c433c67e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c831bec1-cfda-4dcb-98dc-477c9f6201ae}, !- Handle
  door_wi_sched,                          !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {387bc823-4955-4dfe-831a-8be0bd7fe7bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {387bc823-4955-4dfe-831a-8be0bd7fe7bf}, !- Handle
  door_wi_sched Default,                  !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {944fd684-3e98-44cb-af0f-76fe9ff4f836}, !- Handle
  {7b5e2335-1295-4c18-8fb4-f958adffa5b0}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {506eef38-71a7-4bc3-bcb4-5de29c0683eb}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {37095366-0899-413a-9a9e-0bfa4a0ba40c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37095366-0899-413a-9a9e-0bfa4a0ba40c}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {d518e8db-c254-40d8-b370-12a5ed28c860}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {f5520c94-a664-4c80-b944-858c56c471f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5520c94-a664-4c80-b944-858c56c471f6}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {257b78ce-2be3-44b7-83a9-2472cb145676}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {3a225172-47db-4154-9d4f-62124d15e214}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {257b78ce-2be3-44b7-83a9-2472cb145676}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {6c545e92-3904-41aa-baf7-cd2bd54d9e56}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Material:NoMass,
  {322d4193-f89d-4b2b-b3e9-049270580c14}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0fd9edf6-1ed4-4783-b01d-9bb71c93b657}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {03810b14-4c03-4ace-97be-cd92c4ede862}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d90f382a-fb6d-4455-b593-51a1455bbf97}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {322d4193-f89d-4b2b-b3e9-049270580c14}, !- Layer 1
  {0fd9edf6-1ed4-4783-b01d-9bb71c93b657}, !- Layer 2
  {03810b14-4c03-4ace-97be-cd92c4ede862}; !- Layer 3

OS:Material,
  {2026e6d8-de19-455a-91f6-13108a77d11e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c6eb7d2d-99ed-4ebe-a532-565849882bdb}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2026e6d8-de19-455a-91f6-13108a77d11e}, !- Layer 1
  {2026e6d8-de19-455a-91f6-13108a77d11e}; !- Layer 2

OS:Material,
  {ca8aab42-0382-4f13-b278-861cc5208bd0}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {d1a76da8-3b20-4071-8ee3-42a9274f317d}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {ca8aab42-0382-4f13-b278-861cc5208bd0}; !- Layer 1

OS:Construction,
  {4e14dace-71c6-4992-ad39-5e2ae3a05663}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ca8aab42-0382-4f13-b278-861cc5208bd0}, !- Layer 1
  {322d4193-f89d-4b2b-b3e9-049270580c14}; !- Layer 2

OS:DefaultConstructionSet,
  {560c42ef-faa4-4be5-be2c-4d04ae56e09a}, !- Handle
  90.1-2013 - PriSchl - ASHRAE 169-2006-5A, !- Name
  {8649bc06-9a74-4f15-89c0-302a7a346cd8}, !- Default Exterior Surface Constructions Name
  {a1804df6-8166-4ebf-91ee-2b467ebb4bd9}, !- Default Interior Surface Constructions Name
  {0a33b546-f945-423d-b954-41768840eddd}, !- Default Ground Contact Surface Constructions Name
  {a5108cf3-9763-4a94-973b-48afe30aa9ee}, !- Default Exterior SubSurface Constructions Name
  {ffcc4d5d-0ccc-4d42-ae1d-7d762bf740d4}, !- Default Interior SubSurface Constructions Name
  {0fab1c09-91cc-46df-afb1-0b45702af313}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8649bc06-9a74-4f15-89c0-302a7a346cd8}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d852065c-bccb-43f3-ac88-e7c619c61392}, !- Floor Construction Name
  {27f72f5d-407d-4198-b00a-53da69171181}, !- Wall Construction Name
  {4db4f10d-e743-4758-b135-f2317a148b95}; !- Roof Ceiling Construction Name

OS:Construction,
  {d852065c-bccb-43f3-ac88-e7c619c61392}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {89ea63bd-bd50-4e85-afbb-8c3720298140}, !- Layer 1
  {3d35d66f-e362-49de-b327-c652b4d9d8f4}, !- Layer 2
  {d0e83ab1-9b04-4fb9-8303-93506923adae}; !- Layer 3

OS:StandardsInformation:Construction,
  {becf32a0-c2ac-4468-8b5c-0997df6eab7e}, !- Handle
  {d852065c-bccb-43f3-ac88-e7c619c61392}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {89ea63bd-bd50-4e85-afbb-8c3720298140}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d35d66f-e362-49de-b327-c652b4d9d8f4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d0e83ab1-9b04-4fb9-8303-93506923adae}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {27f72f5d-407d-4198-b00a-53da69171181}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {c8cf77e5-fcff-4a93-8323-421051a2130b}, !- Layer 1
  {953af0b8-a6f3-4888-853f-b199ae5820b9}, !- Layer 2
  {dd7ea763-f320-4c7f-998f-22e9760f50a0}, !- Layer 3
  {953af0b8-a6f3-4888-853f-b199ae5820b9}; !- Layer 4

OS:StandardsInformation:Construction,
  {3ab40c11-c706-4f03-bc78-be9fe30c3d06}, !- Handle
  {27f72f5d-407d-4198-b00a-53da69171181}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {c8cf77e5-fcff-4a93-8323-421051a2130b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {953af0b8-a6f3-4888-853f-b199ae5820b9}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dd7ea763-f320-4c7f-998f-22e9760f50a0}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4db4f10d-e743-4758-b135-f2317a148b95}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {ca52108c-f757-44fa-b833-d9d1e21d9777}, !- Layer 1
  {ec82353e-fbd1-478a-ba13-36bd9450de45}, !- Layer 2
  {1c437069-f8f8-4a43-a873-1d8705840325}; !- Layer 3

OS:StandardsInformation:Construction,
  {f4d18a62-2596-498c-a66d-fc8784a6c20c}, !- Handle
  {4db4f10d-e743-4758-b135-f2317a148b95}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ca52108c-f757-44fa-b833-d9d1e21d9777}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ec82353e-fbd1-478a-ba13-36bd9450de45}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1c437069-f8f8-4a43-a873-1d8705840325}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a1804df6-8166-4ebf-91ee-2b467ebb4bd9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {37c60ab2-7f22-403c-b5aa-dadac3f9494b}, !- Floor Construction Name
  {9e358628-0f63-4456-b9de-a58dcd1b288c}, !- Wall Construction Name
  {53edb9dd-5d7b-4128-899b-d64fc333c092}; !- Roof Ceiling Construction Name

OS:Construction,
  {37c60ab2-7f22-403c-b5aa-dadac3f9494b}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {0fd9edf6-1ed4-4783-b01d-9bb71c93b657}, !- Layer 1
  {322d4193-f89d-4b2b-b3e9-049270580c14}; !- Layer 2

OS:StandardsInformation:Construction,
  {c3f7d9f5-63d3-4736-920f-51d035f692f7}, !- Handle
  {37c60ab2-7f22-403c-b5aa-dadac3f9494b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9e358628-0f63-4456-b9de-a58dcd1b288c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2026e6d8-de19-455a-91f6-13108a77d11e}, !- Layer 1
  {2026e6d8-de19-455a-91f6-13108a77d11e}; !- Layer 2

OS:StandardsInformation:Construction,
  {92737f90-d184-4cfe-be91-6d3cbadd3b68}, !- Handle
  {9e358628-0f63-4456-b9de-a58dcd1b288c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {53edb9dd-5d7b-4128-899b-d64fc333c092}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {322d4193-f89d-4b2b-b3e9-049270580c14}, !- Layer 1
  {0fd9edf6-1ed4-4783-b01d-9bb71c93b657}; !- Layer 2

OS:StandardsInformation:Construction,
  {39684b74-8fa7-4a2a-9721-a4012b26dc9f}, !- Handle
  {53edb9dd-5d7b-4128-899b-d64fc333c092}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {0a33b546-f945-423d-b954-41768840eddd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ba8450ae-0b84-4e83-ac38-77a122ecc95a}, !- Floor Construction Name
  {d6aa0d82-97bf-450b-ac18-0b212daa3468}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ba8450ae-0b84-4e83-ac38-77a122ecc95a}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {b6a14db6-c947-4b52-be8c-451b37fcb6ba}, !- Layer 1
  {d0e83ab1-9b04-4fb9-8303-93506923adae}; !- Layer 2

OS:StandardsInformation:Construction,
  {699f6870-71d9-4cd2-adce-73b2cf2373e1}, !- Handle
  {ba8450ae-0b84-4e83-ac38-77a122ecc95a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5b72f7b7-9e13-4c3d-a41b-258ec3ab2c71}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b6a14db6-c947-4b52-be8c-451b37fcb6ba}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d6aa0d82-97bf-450b-ac18-0b212daa3468}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {2789c2d6-18ad-434b-ba38-408573073ebb}; !- Layer 1

OS:StandardsInformation:Construction,
  {7005a0c2-d165-4dc7-bc5e-b253d998ac20}, !- Handle
  {d6aa0d82-97bf-450b-ac18-0b212daa3468}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2789c2d6-18ad-434b-ba38-408573073ebb}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a5108cf3-9763-4a94-973b-48afe30aa9ee}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1bb81164-b267-448d-87ce-e312242f1668}, !- Fixed Window Construction Name
  {1bb81164-b267-448d-87ce-e312242f1668}, !- Operable Window Construction Name
  {c46c6f56-6f7d-4b5f-926a-dd5fc419d113}, !- Door Construction Name
  {f7b154bd-24c5-4f5e-9b77-da50851028e2}, !- Glass Door Construction Name
  {3d83abcf-9960-4fd6-a5d4-da296e542393}, !- Overhead Door Construction Name
  {68576cc7-f03d-468a-a224-6f4fc90be880}, !- Skylight Construction Name
  {42dd40d8-e6a0-426a-abdd-28bf20223292}, !- Tubular Daylight Dome Construction Name
  {42dd40d8-e6a0-426a-abdd-28bf20223292}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1bb81164-b267-448d-87ce-e312242f1668}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {4a1d01fe-8c11-4603-a753-a7be671f4270}, !- Layer 1
  {95d79671-6ade-4c13-ba12-2d5acea4d000}, !- Layer 2
  {f4ca836b-f8b2-48e4-89e2-5d7afbecc8ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {97bc98b7-67d3-4001-9185-735d2cfdd569}, !- Handle
  {1bb81164-b267-448d-87ce-e312242f1668}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {4a1d01fe-8c11-4603-a753-a7be671f4270}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {95d79671-6ade-4c13-ba12-2d5acea4d000}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {f4ca836b-f8b2-48e4-89e2-5d7afbecc8ef}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {c46c6f56-6f7d-4b5f-926a-dd5fc419d113}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {2ad76ade-5878-49c0-ab20-165f4e194f50}, !- Layer 1
  {5b72f7b7-9e13-4c3d-a41b-258ec3ab2c71}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a460a7a-4de7-439f-aabb-09b5bb9fdea3}, !- Handle
  {c46c6f56-6f7d-4b5f-926a-dd5fc419d113}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2ad76ade-5878-49c0-ab20-165f4e194f50}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f7b154bd-24c5-4f5e-9b77-da50851028e2}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {db78ffb5-19d2-4738-952c-d97636c213c5}, !- Layer 1
  {95d79671-6ade-4c13-ba12-2d5acea4d000}, !- Layer 2
  {f4ca836b-f8b2-48e4-89e2-5d7afbecc8ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {668b1efe-d565-4e31-af96-179df31a059b}, !- Handle
  {f7b154bd-24c5-4f5e-9b77-da50851028e2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {db78ffb5-19d2-4738-952c-d97636c213c5}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {3d83abcf-9960-4fd6-a5d4-da296e542393}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {245f549f-3a75-4776-aceb-eeed861975ca}; !- Layer 1

OS:StandardsInformation:Construction,
  {e9aa37d7-146f-4b43-abe2-811fd335776b}, !- Handle
  {3d83abcf-9960-4fd6-a5d4-da296e542393}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {245f549f-3a75-4776-aceb-eeed861975ca}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {68576cc7-f03d-468a-a224-6f4fc90be880}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {59fc5a6a-9d84-401e-a5bc-f5c0f19491ac}, !- Layer 1
  {bb3b1dc1-084e-4133-859c-b64920ce194b}, !- Layer 2
  {95ad0c80-705d-47e4-88fe-4f4c0ddd47af}; !- Layer 3

OS:StandardsInformation:Construction,
  {aae1f716-f75a-4ccf-9e2c-f832eb0f16a3}, !- Handle
  {68576cc7-f03d-468a-a224-6f4fc90be880}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {59fc5a6a-9d84-401e-a5bc-f5c0f19491ac}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {bb3b1dc1-084e-4133-859c-b64920ce194b}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {95ad0c80-705d-47e4-88fe-4f4c0ddd47af}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {0e2cc5f2-1a35-45d9-a9c8-34651f7a7ad5}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {42dd40d8-e6a0-426a-abdd-28bf20223292}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8e229dcf-3532-418a-81b1-5362ef450091}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fcfffa1-71cf-400c-8a57-f7cb50f4c12a}, !- Handle
  {42dd40d8-e6a0-426a-abdd-28bf20223292}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8e229dcf-3532-418a-81b1-5362ef450091}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ffcc4d5d-0ccc-4d42-ae1d-7d762bf740d4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {42dd40d8-e6a0-426a-abdd-28bf20223292}, !- Fixed Window Construction Name
  {42dd40d8-e6a0-426a-abdd-28bf20223292}, !- Operable Window Construction Name
  {b7909aba-d5f4-4979-b351-eceed4b82953}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b7909aba-d5f4-4979-b351-eceed4b82953}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6a08261b-a716-4c8c-ad3d-75c196a84a10}; !- Layer 1

OS:StandardsInformation:Construction,
  {70a41e4e-f61e-4794-86c0-c2a99b67df50}, !- Handle
  {b7909aba-d5f4-4979-b351-eceed4b82953}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6a08261b-a716-4c8c-ad3d-75c196a84a10}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0fab1c09-91cc-46df-afb1-0b45702af313}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6a08261b-a716-4c8c-ad3d-75c196a84a10}; !- Layer 1

OS:StandardsInformation:Construction,
  {8dbab205-ff93-4beb-8a4c-c4c98db647c2}, !- Handle
  {0fab1c09-91cc-46df-afb1-0b45702af313}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {81f81537-0c06-4d61-8d33-e8f95c82d8e9}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {c118caa3-c67a-41f8-9378-9ad2115a0aff}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1cfcfd01-d9fa-437a-817d-5146e1954ab4}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {81f81537-0c06-4d61-8d33-e8f95c82d8e9}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {ff4e1445-45bf-46bb-9198-013cef587541}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {62cdb92a-cfbd-40d6-8b8d-61fb5700b715}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {c118caa3-c67a-41f8-9378-9ad2115a0aff}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {ff4e1445-45bf-46bb-9198-013cef587541}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ff4e1445-45bf-46bb-9198-013cef587541}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {5451d05b-cd38-439a-8696-887e0196e8b7}, !- Default Day Schedule Name
  {f238b8e6-0aeb-42bd-8ee5-cbc2e5d1d296}, !- Summer Design Day Schedule Name
  {3630d403-6af5-428d-9b13-432fede687d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5451d05b-cd38-439a-8696-887e0196e8b7}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49c02489-b46d-4f70-8f49-0062ceabe593}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3630d403-6af5-428d-9b13-432fede687d0}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {494d52dc-a44d-4b58-8635-a2391dbd5c42}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f238b8e6-0aeb-42bd-8ee5-cbc2e5d1d296}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {737f549b-d5c9-450f-afe5-b497a4542106}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e6d7319-01c0-41d6-9a6c-dcf59b962e20}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {737f549b-d5c9-450f-afe5-b497a4542106}; !- Layer 1

OS:InternalMass:Definition,
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7e6d7319-01c0-41d6-9a6c-dcf59b962e20}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {919327bf-7d0a-4d98-a745-b6ee33c110ba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd89651a-dd5a-4876-b8c4-de24ee2465f3}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c1cd561-a3ee-42e8-96fd-75afe0528cd3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8aed3952-d70f-4f11-b8dc-7756b4c60725}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58c7f057-3e22-4ae0-ae7f-0124fb838155}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0f3ed2f-bbe5-4fae-a595-ef6486996ca7}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ecce9a56-54a0-4045-bdf2-3d0da274eeaf}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ad968ca-d41e-4a49-a68d-4f43dc172b12}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04d660a1-9e0a-4879-a848-5bd65c39299e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80497304-e970-45b3-b737-325615423113}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {41fbfa8d-efd9-4e2e-851f-dcdb532d4b92}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04231ca3-6d0a-47ac-aab8-e6fb51b8a2d0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {501c2d34-3b68-40a9-a792-8ee2520a4d6e}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5267e0e6-f7aa-464d-afb0-94fc8a0c42f1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fede7ce-bc35-4805-aa0d-20d453408149}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a683bd07-c5a8-4136-9077-6a6f9dfec676}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {779814c1-12e5-4c11-866c-5d150108147c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {079ed4d4-2ea6-4981-b47b-07b46779a7e5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d11202eb-d088-47f1-9f38-7ce722f6ca16}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6280598-241f-4141-8ee6-42029535260a}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f9d8343-e777-4f68-b95b-76067e8a0078}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bd1e34f-9d8a-4cf2-b133-065b15bca022}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db156715-04b0-4f89-bf35-67fd13722264}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9913c79-9b38-4883-8ffc-5b2afe599d78}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {264f238f-a841-4b5d-af7c-eb6966ccc281}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {fbc52952-7461-4338-817b-70e327ae4501}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {9d8cedd1-e9d9-4230-9095-23a2e7b03915}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2d41997f-031c-438b-a081-0352954bf829}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ec1eae9f-906e-4176-8955-7a07be9b3c5a}, !- Plant Side Inlet Node Name
  {8c6a7c17-5cc5-4e2e-9cf4-754c24804630}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c00d8d5d-d625-4b8c-af72-54ae472b11ad}, !- Demand Side Inlet Node Name
  {722bffe1-91cd-4e3a-81d5-1620dbcfa579}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3beba244-3fac-4981-adb7-3f06f7db0118}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {37307c9a-b727-4c24-ae69-81ca80052fc7}, !- Demand Mixer Name
  {5242ef9d-9026-4c80-90ab-959c48e3ed1b}, !- Demand Splitter Name
  {e9314e17-b155-4bc6-8ecc-ccee7a06b565}, !- Supply Mixer Name
  {8698d9c0-a670-474c-a60f-8738125d0a01}; !- Supply Splitter Name

OS:Node,
  {02ae270a-741b-4ff3-a5b8-39a27c12233b}, !- Handle
  Node 237,                               !- Name
  {ec1eae9f-906e-4176-8955-7a07be9b3c5a}, !- Inlet Port
  {71cd5752-dfc0-466f-be39-f0e54e32d7a3}; !- Outlet Port

OS:Node,
  {2d41997f-031c-438b-a081-0352954bf829}, !- Handle
  Node 238,                               !- Name
  {11b2cc17-33b8-406c-814a-1bd073d3638f}, !- Inlet Port
  {8c6a7c17-5cc5-4e2e-9cf4-754c24804630}; !- Outlet Port

OS:Node,
  {87fca34a-0f38-418e-8656-984cc016a0be}, !- Handle
  Node 239,                               !- Name
  {c6e013aa-61d5-4d59-8500-913487ba89e9}, !- Inlet Port
  {00b4d164-0bf1-4cbe-9e47-d426737f5149}; !- Outlet Port

OS:Connector:Mixer,
  {e9314e17-b155-4bc6-8ecc-ccee7a06b565}, !- Handle
  Connector Mixer 3,                      !- Name
  {1764b304-672b-4db9-8546-746bd4159527}, !- Outlet Branch Name
  {d8fc56d3-60bd-4eb0-81cc-f6eb635ece88}, !- Inlet Branch Name 1
  {c3dcc03c-3f00-4eba-91fc-8e8ed85a29a5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8698d9c0-a670-474c-a60f-8738125d0a01}, !- Handle
  Connector Splitter 3,                   !- Name
  {f9d2ff0b-ba6c-47c0-ba42-a46b429dca0c}, !- Inlet Branch Name
  {c6e013aa-61d5-4d59-8500-913487ba89e9}, !- Outlet Branch Name 1
  {390103dc-de26-40b8-8770-0e3c4b7819c7}; !- Outlet Branch Name 2

OS:Connection,
  {ec1eae9f-906e-4176-8955-7a07be9b3c5a}, !- Handle
  {afbf3a00-724f-4bc7-9216-1fd86850930e}, !- Name
  {9d8cedd1-e9d9-4230-9095-23a2e7b03915}, !- Source Object
  14,                                     !- Outlet Port
  {02ae270a-741b-4ff3-a5b8-39a27c12233b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e013aa-61d5-4d59-8500-913487ba89e9}, !- Handle
  {1648a3f3-e542-450c-8c0f-ab317736969f}, !- Name
  {8698d9c0-a670-474c-a60f-8738125d0a01}, !- Source Object
  3,                                      !- Outlet Port
  {87fca34a-0f38-418e-8656-984cc016a0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6a7c17-5cc5-4e2e-9cf4-754c24804630}, !- Handle
  {a282cd48-860a-410c-a68d-c5a771fcff6e}, !- Name
  {2d41997f-031c-438b-a081-0352954bf829}, !- Source Object
  3,                                      !- Outlet Port
  {9d8cedd1-e9d9-4230-9095-23a2e7b03915}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b925e38e-2d29-40d3-a012-9ab357089ea7}, !- Handle
  Node 240,                               !- Name
  {c00d8d5d-d625-4b8c-af72-54ae472b11ad}, !- Inlet Port
  {8bcf1c8e-4d73-46ef-87ec-0aab606d474a}; !- Outlet Port

OS:Node,
  {31d8009b-fd3c-48f7-9865-e35354d8d955}, !- Handle
  Node 241,                               !- Name
  {1b58c8ea-d508-4844-bff3-8ef28d0b01b8}, !- Inlet Port
  {722bffe1-91cd-4e3a-81d5-1620dbcfa579}; !- Outlet Port

OS:Node,
  {6db299d6-4351-4eb2-b86c-b745c2c62786}, !- Handle
  Node 242,                               !- Name
  {61a743a2-a9f7-4605-8330-0c0009133bbf}, !- Inlet Port
  {13dff3f1-bde1-4f8c-b631-821ea92c6e96}; !- Outlet Port

OS:Connector:Mixer,
  {37307c9a-b727-4c24-ae69-81ca80052fc7}, !- Handle
  Connector Mixer 4,                      !- Name
  {48de6811-b9e5-417d-8f00-931b278980f2}, !- Outlet Branch Name
  {16847204-9463-4bbb-82d0-c1116a4a0f2d}, !- Inlet Branch Name 1
  {b6c2b5e5-e8b4-4789-997e-9ad33d8efc9d}, !- Inlet Branch Name 2
  {26d0c8e1-380e-49c8-b9c5-1ff2feb40117}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5242ef9d-9026-4c80-90ab-959c48e3ed1b}, !- Handle
  Connector Splitter 4,                   !- Name
  {8bcf1c8e-4d73-46ef-87ec-0aab606d474a}, !- Inlet Branch Name
  {61a743a2-a9f7-4605-8330-0c0009133bbf}, !- Outlet Branch Name 1
  {2bf4b0c1-1ec3-4266-9b8b-fffebfca00f6}, !- Outlet Branch Name 2
  {db88ac85-40ac-4367-a9c7-f7b77a253f06}; !- Outlet Branch Name 3

OS:Connection,
  {c00d8d5d-d625-4b8c-af72-54ae472b11ad}, !- Handle
  {536176a2-f77c-4ec2-9d95-55d0f9f29693}, !- Name
  {9d8cedd1-e9d9-4230-9095-23a2e7b03915}, !- Source Object
  17,                                     !- Outlet Port
  {b925e38e-2d29-40d3-a012-9ab357089ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bcf1c8e-4d73-46ef-87ec-0aab606d474a}, !- Handle
  {8b3d8163-a385-414a-836b-43e3b5f1fe23}, !- Name
  {b925e38e-2d29-40d3-a012-9ab357089ea7}, !- Source Object
  3,                                      !- Outlet Port
  {5242ef9d-9026-4c80-90ab-959c48e3ed1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a743a2-a9f7-4605-8330-0c0009133bbf}, !- Handle
  {b514e7f1-5fc6-4611-882c-bf39e66ff1ff}, !- Name
  {5242ef9d-9026-4c80-90ab-959c48e3ed1b}, !- Source Object
  3,                                      !- Outlet Port
  {6db299d6-4351-4eb2-b86c-b745c2c62786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {722bffe1-91cd-4e3a-81d5-1620dbcfa579}, !- Handle
  {2c3ba969-ad65-4a7b-8f0e-4ffe63e6cd93}, !- Name
  {31d8009b-fd3c-48f7-9865-e35354d8d955}, !- Source Object
  3,                                      !- Outlet Port
  {9d8cedd1-e9d9-4230-9095-23a2e7b03915}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e1f94ff8-089c-45ba-9ba9-e3a34ae66a36}, !- Handle
  {9d8cedd1-e9d9-4230-9095-23a2e7b03915}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3beba244-3fac-4981-adb7-3f06f7db0118}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {e2ce364d-d30e-4c53-bbf0-3456ed2520a3}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {43772fd0-d078-4b4f-b45b-8d5f0a8fe785}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e2ce364d-d30e-4c53-bbf0-3456ed2520a3}, !- Schedule Type Limits Name
  {c39c5eb5-29de-4511-bda8-5780c7ab3fe9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c39c5eb5-29de-4511-bda8-5780c7ab3fe9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e2ce364d-d30e-4c53-bbf0-3456ed2520a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5aa59325-1dc9-4df2-8840-3c29b7e61157}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {43772fd0-d078-4b4f-b45b-8d5f0a8fe785}, !- Schedule Name
  {2d41997f-031c-438b-a081-0352954bf829}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1381f8dc-57f6-4bfc-9b4f-f2481ccda0a2}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {71cd5752-dfc0-466f-be39-f0e54e32d7a3}, !- Inlet Node Name
  {f2b6021a-8c83-4618-be21-2c3c41f77ec2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5153263a-0e1d-4b6b-8b02-16c2e1b813eb}, !- Handle
  Node 243,                               !- Name
  {f2b6021a-8c83-4618-be21-2c3c41f77ec2}, !- Inlet Port
  {f9d2ff0b-ba6c-47c0-ba42-a46b429dca0c}; !- Outlet Port

OS:Connection,
  {71cd5752-dfc0-466f-be39-f0e54e32d7a3}, !- Handle
  {fb1db764-10e8-470f-87b4-07fb148027f2}, !- Name
  {02ae270a-741b-4ff3-a5b8-39a27c12233b}, !- Source Object
  3,                                      !- Outlet Port
  {1381f8dc-57f6-4bfc-9b4f-f2481ccda0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b6021a-8c83-4618-be21-2c3c41f77ec2}, !- Handle
  {b623bb45-fb5a-4446-a8e7-2f02fc12d3d4}, !- Name
  {1381f8dc-57f6-4bfc-9b4f-f2481ccda0a2}, !- Source Object
  3,                                      !- Outlet Port
  {5153263a-0e1d-4b6b-8b02-16c2e1b813eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d2ff0b-ba6c-47c0-ba42-a46b429dca0c}, !- Handle
  {34a832f9-42fd-44d3-bc87-438a2270c7e7}, !- Name
  {5153263a-0e1d-4b6b-8b02-16c2e1b813eb}, !- Source Object
  3,                                      !- Outlet Port
  {8698d9c0-a670-474c-a60f-8738125d0a01}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3d9791df-888f-4fee-901a-ff4a3dc40f4c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8c0b5a0a-069f-4de6-8b27-1af732a05fcb}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {43772fd0-d078-4b4f-b45b-8d5f0a8fe785}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1006.49010834048,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1006.49010834048,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e0e29857-e2fd-44b5-b0d2-dae23587f33e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {00b4d164-0bf1-4cbe-9e47-d426737f5149}, !- Use Side Inlet Node Name
  {b6663ea8-24f2-41bd-bb14-9dbb5cb1b551}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a99d5e49-bcce-4811-bd57-a64b1c708756}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {d67a0482-ea25-42e0-806a-43c40b1de6df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d67a0482-ea25-42e0-806a-43c40b1de6df}, !- Handle
  Schedule Day 83,                        !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c3bd562-ac88-429f-9a20-c39b206487d8}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {11b2d699-f9f1-4a9b-ba3f-7a1b8fb9158b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11b2d699-f9f1-4a9b-ba3f-7a1b8fb9158b}, !- Handle
  Schedule Day 84,                        !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {baf9aacd-8d0b-485a-bc3d-0eefa7b6a763}, !- Handle
  Node 244,                               !- Name
  {b6663ea8-24f2-41bd-bb14-9dbb5cb1b551}, !- Inlet Port
  {d8fc56d3-60bd-4eb0-81cc-f6eb635ece88}; !- Outlet Port

OS:Connection,
  {00b4d164-0bf1-4cbe-9e47-d426737f5149}, !- Handle
  {29aeb8c7-b523-49ce-b92b-4c32fa4fdc03}, !- Name
  {87fca34a-0f38-418e-8656-984cc016a0be}, !- Source Object
  3,                                      !- Outlet Port
  {8c0b5a0a-069f-4de6-8b27-1af732a05fcb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b6663ea8-24f2-41bd-bb14-9dbb5cb1b551}, !- Handle
  {ea82dba2-483f-4971-a32f-ffd52a058d56}, !- Name
  {8c0b5a0a-069f-4de6-8b27-1af732a05fcb}, !- Source Object
  32,                                     !- Outlet Port
  {baf9aacd-8d0b-485a-bc3d-0eefa7b6a763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fc56d3-60bd-4eb0-81cc-f6eb635ece88}, !- Handle
  {3cc5fc1b-d078-4b5f-89a5-ab5239fce4c9}, !- Name
  {baf9aacd-8d0b-485a-bc3d-0eefa7b6a763}, !- Source Object
  3,                                      !- Outlet Port
  {e9314e17-b155-4bc6-8ecc-ccee7a06b565}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b62f0d8-c94c-4ade-b36a-f9c5c0b410a1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8346d514-2d45-4c2c-a1af-6146992b0efe}, !- Inlet Node Name
  {613f075d-ae79-4792-ad9b-034921cd23a9}; !- Outlet Node Name

OS:Node,
  {cad40b44-06dd-473d-abdd-0063e1341b32}, !- Handle
  Node 245,                               !- Name
  {390103dc-de26-40b8-8770-0e3c4b7819c7}, !- Inlet Port
  {8346d514-2d45-4c2c-a1af-6146992b0efe}; !- Outlet Port

OS:Connection,
  {390103dc-de26-40b8-8770-0e3c4b7819c7}, !- Handle
  {e318f2ac-9a02-4a06-bcd6-79f807a34d94}, !- Name
  {8698d9c0-a670-474c-a60f-8738125d0a01}, !- Source Object
  4,                                      !- Outlet Port
  {cad40b44-06dd-473d-abdd-0063e1341b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53a91da4-d953-477a-a240-f5fa6a6287e1}, !- Handle
  Node 246,                               !- Name
  {613f075d-ae79-4792-ad9b-034921cd23a9}, !- Inlet Port
  {c3dcc03c-3f00-4eba-91fc-8e8ed85a29a5}; !- Outlet Port

OS:Connection,
  {8346d514-2d45-4c2c-a1af-6146992b0efe}, !- Handle
  {290e2bdf-408a-4c7c-92dc-a92246d144c4}, !- Name
  {cad40b44-06dd-473d-abdd-0063e1341b32}, !- Source Object
  3,                                      !- Outlet Port
  {5b62f0d8-c94c-4ade-b36a-f9c5c0b410a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613f075d-ae79-4792-ad9b-034921cd23a9}, !- Handle
  {43870be4-eed3-4c1d-a7f5-78a548656415}, !- Name
  {5b62f0d8-c94c-4ade-b36a-f9c5c0b410a1}, !- Source Object
  3,                                      !- Outlet Port
  {53a91da4-d953-477a-a240-f5fa6a6287e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3dcc03c-3f00-4eba-91fc-8e8ed85a29a5}, !- Handle
  {911f3e44-c506-4836-bc26-e7401713fe37}, !- Name
  {53a91da4-d953-477a-a240-f5fa6a6287e1}, !- Source Object
  3,                                      !- Outlet Port
  {e9314e17-b155-4bc6-8ecc-ccee7a06b565}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {009744c1-f107-431d-a124-df1a1b07a596}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {13dff3f1-bde1-4f8c-b631-821ea92c6e96}, !- Inlet Node Name
  {00f2c2d4-f70f-451c-910d-8863c0627a37}; !- Outlet Node Name

OS:Node,
  {5e681e32-66e3-4670-9c1d-7d06cbcd6336}, !- Handle
  Node 247,                               !- Name
  {00f2c2d4-f70f-451c-910d-8863c0627a37}, !- Inlet Port
  {16847204-9463-4bbb-82d0-c1116a4a0f2d}; !- Outlet Port

OS:Connection,
  {13dff3f1-bde1-4f8c-b631-821ea92c6e96}, !- Handle
  {0db47666-da86-4119-aa09-669aac3bd283}, !- Name
  {6db299d6-4351-4eb2-b86c-b745c2c62786}, !- Source Object
  3,                                      !- Outlet Port
  {009744c1-f107-431d-a124-df1a1b07a596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f2c2d4-f70f-451c-910d-8863c0627a37}, !- Handle
  {b9604100-21df-4d31-a871-c018e70a1337}, !- Name
  {009744c1-f107-431d-a124-df1a1b07a596}, !- Source Object
  3,                                      !- Outlet Port
  {5e681e32-66e3-4670-9c1d-7d06cbcd6336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16847204-9463-4bbb-82d0-c1116a4a0f2d}, !- Handle
  {327a93c4-1779-41da-ac55-b7c3b56b8cd9}, !- Name
  {5e681e32-66e3-4670-9c1d-7d06cbcd6336}, !- Source Object
  3,                                      !- Outlet Port
  {37307c9a-b727-4c24-ae69-81ca80052fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7677323-a58a-4193-ba6d-0d6e2bca18e2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {14381346-c15e-4c1b-ab11-d252b8572180}, !- Inlet Node Name
  {11b2cc17-33b8-406c-814a-1bd073d3638f}; !- Outlet Node Name

OS:Node,
  {6082b8aa-ea72-4c23-80b1-b6fa1db0757b}, !- Handle
  Node 248,                               !- Name
  {1764b304-672b-4db9-8546-746bd4159527}, !- Inlet Port
  {14381346-c15e-4c1b-ab11-d252b8572180}; !- Outlet Port

OS:Connection,
  {1764b304-672b-4db9-8546-746bd4159527}, !- Handle
  {ef0a2f4a-ab14-425d-b535-193b854e0fd9}, !- Name
  {e9314e17-b155-4bc6-8ecc-ccee7a06b565}, !- Source Object
  2,                                      !- Outlet Port
  {6082b8aa-ea72-4c23-80b1-b6fa1db0757b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14381346-c15e-4c1b-ab11-d252b8572180}, !- Handle
  {46167489-274d-4ca3-a17d-9e286b356ba9}, !- Name
  {6082b8aa-ea72-4c23-80b1-b6fa1db0757b}, !- Source Object
  3,                                      !- Outlet Port
  {d7677323-a58a-4193-ba6d-0d6e2bca18e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b2cc17-33b8-406c-814a-1bd073d3638f}, !- Handle
  {2bc862ee-37b8-4237-b5ca-ca03ba195ee0}, !- Name
  {d7677323-a58a-4193-ba6d-0d6e2bca18e2}, !- Source Object
  3,                                      !- Outlet Port
  {2d41997f-031c-438b-a081-0352954bf829}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a22cca92-78a3-40ba-b343-6da88021c2c6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {28f317e7-6bfa-4b49-a607-6013a084f323}, !- Inlet Node Name
  {1b58c8ea-d508-4844-bff3-8ef28d0b01b8}; !- Outlet Node Name

OS:Node,
  {4f66dd43-241d-4847-91c7-2a3b998fa4cc}, !- Handle
  Node 249,                               !- Name
  {48de6811-b9e5-417d-8f00-931b278980f2}, !- Inlet Port
  {28f317e7-6bfa-4b49-a607-6013a084f323}; !- Outlet Port

OS:Connection,
  {48de6811-b9e5-417d-8f00-931b278980f2}, !- Handle
  {0c365f1c-a27e-482a-98d6-509feb7c78ce}, !- Name
  {37307c9a-b727-4c24-ae69-81ca80052fc7}, !- Source Object
  2,                                      !- Outlet Port
  {4f66dd43-241d-4847-91c7-2a3b998fa4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f317e7-6bfa-4b49-a607-6013a084f323}, !- Handle
  {2ad284da-d317-42d3-8165-f71a7aa983b4}, !- Name
  {4f66dd43-241d-4847-91c7-2a3b998fa4cc}, !- Source Object
  3,                                      !- Outlet Port
  {a22cca92-78a3-40ba-b343-6da88021c2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b58c8ea-d508-4844-bff3-8ef28d0b01b8}, !- Handle
  {2e653c95-603b-4fb8-82e2-1a120dabf589}, !- Name
  {a22cca92-78a3-40ba-b343-6da88021c2c6}, !- Source Object
  3,                                      !- Outlet Port
  {31d8009b-fd3c-48f7-9865-e35354d8d955}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d397d086-27bf-4ba5-9f31-b3e84f8e2777}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {a8769264-cfd2-4dc5-b709-d8f793d8aa7d}, !- Inlet Node Name
  {6bd2ac2a-d84e-47cb-9c0c-9eb31a734a33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {438c707f-8f3e-4fca-9adc-048b78fd6045}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e8f0352-a7e9-440d-bb71-66d5a9ce4ea1}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {12a4895f-82ad-4de4-a5d6-b11a787abcb9}, !- Target Temperature Schedule Name
  {72be5aa6-dbb0-4023-90f3-0646aa93278c}, !- Sensible Fraction Schedule Name
  {04a9383b-d33b-4bc6-9884-474c58134f29}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72be5aa6-dbb0-4023-90f3-0646aa93278c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {bbf37fe9-78b2-4d43-8bcf-c2121db523ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbf37fe9-78b2-4d43-8bcf-c2121db523ee}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04a9383b-d33b-4bc6-9884-474c58134f29}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {1c39c7de-0320-4aea-ad42-026925e901f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c39c7de-0320-4aea-ad42-026925e901f8}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12a4895f-82ad-4de4-a5d6-b11a787abcb9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {7641d309-9a62-4892-acea-9ae08567db2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7641d309-9a62-4892-acea-9ae08567db2a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {438c707f-8f3e-4fca-9adc-048b78fd6045}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {0e8f0352-a7e9-440d-bb71-66d5a9ce4ea1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {39b0b877-50fe-44e4-a340-87a42587154a}, !- Default Day Schedule Name
  {357edbcd-7cdb-4ae2-b439-5a54a6619075}, !- Summer Design Day Schedule Name
  {bcf48177-4980-4c43-9baf-6f6121177920}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39b0b877-50fe-44e4-a340-87a42587154a}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0f58451-cc12-4861-98b7-4408d7432092}, !- Handle
  Schedule Rule 105,                      !- Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {04a7f4e1-3ab3-425b-bb9c-536905e003db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04a7f4e1-3ab3-425b-bb9c-536905e003db}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccfc2e78-9cc1-4360-9a1a-a22a335af99b}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {357edbcd-7cdb-4ae2-b439-5a54a6619075}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {e21bd51f-1823-4196-b085-570ae7c7d4a6}, !- Handle
  Schedule Rule 106,                      !- Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cb222b9b-32a7-4c41-bb81-780ff53810c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {cb222b9b-32a7-4c41-bb81-780ff53810c7}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a72a0e53-3640-48a6-9f6a-7e6ccf256cc3}, !- Handle
  Schedule Rule 107,                      !- Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ad2ecc1b-8c93-420f-9277-bd20260ec5d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {ad2ecc1b-8c93-420f-9277-bd20260ec5d7}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bafc89f1-ef76-49f5-81a6-f83a003d90b2}, !- Handle
  Schedule Rule 108,                      !- Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d17ec875-c394-4494-853d-d3a24f2bf34b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {d17ec875-c394-4494-853d-d3a24f2bf34b}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {c7214f04-5611-4ac6-8ca0-8beceb81af87}, !- Handle
  Schedule Rule 109,                      !- Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04d07e06-9c1b-47ff-b847-a52d929eb303}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {04d07e06-9c1b-47ff-b847-a52d929eb303}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3403190d-28d1-422d-864f-e1b48db9bc5f}, !- Handle
  Schedule Rule 110,                      !- Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63c3a71f-f4c6-4a7c-97e5-a3967e266626}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63c3a71f-f4c6-4a7c-97e5-a3967e266626}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {ff71c681-8bbc-4201-b00b-13df031fc09e}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcf48177-4980-4c43-9baf-6f6121177920}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {066920ef-6b64-4abe-8ae0-454cbfd3973b}, !- Handle
  Node 250,                               !- Name
  {2bf4b0c1-1ec3-4266-9b8b-fffebfca00f6}, !- Inlet Port
  {a8769264-cfd2-4dc5-b709-d8f793d8aa7d}; !- Outlet Port

OS:Connection,
  {2bf4b0c1-1ec3-4266-9b8b-fffebfca00f6}, !- Handle
  {9c66d501-d6b1-4614-8cbb-707ef7a0ec27}, !- Name
  {5242ef9d-9026-4c80-90ab-959c48e3ed1b}, !- Source Object
  4,                                      !- Outlet Port
  {066920ef-6b64-4abe-8ae0-454cbfd3973b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b919b4d-c6ae-4892-8975-c79572e20f14}, !- Handle
  Node 251,                               !- Name
  {6bd2ac2a-d84e-47cb-9c0c-9eb31a734a33}, !- Inlet Port
  {b6c2b5e5-e8b4-4789-997e-9ad33d8efc9d}; !- Outlet Port

OS:Connection,
  {a8769264-cfd2-4dc5-b709-d8f793d8aa7d}, !- Handle
  {b7984641-fdf1-42f2-8a01-aeddc44231d1}, !- Name
  {066920ef-6b64-4abe-8ae0-454cbfd3973b}, !- Source Object
  3,                                      !- Outlet Port
  {d397d086-27bf-4ba5-9f31-b3e84f8e2777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd2ac2a-d84e-47cb-9c0c-9eb31a734a33}, !- Handle
  {0dddad2c-b42f-460e-a295-bbcc2f825b57}, !- Name
  {d397d086-27bf-4ba5-9f31-b3e84f8e2777}, !- Source Object
  3,                                      !- Outlet Port
  {3b919b4d-c6ae-4892-8975-c79572e20f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c2b5e5-e8b4-4789-997e-9ad33d8efc9d}, !- Handle
  {408200b6-f743-4891-8a34-744d5e67b4c3}, !- Name
  {3b919b4d-c6ae-4892-8975-c79572e20f14}, !- Source Object
  3,                                      !- Outlet Port
  {37307c9a-b727-4c24-ae69-81ca80052fc7}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {c4936c13-896b-4ff9-baec-579a53c165ee}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {055f22ab-3f7f-4b8f-818a-ba47a496b11b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1f42240b-a367-48a8-a0f0-a053c8936a24}, !- Plant Side Inlet Node Name
  {69345195-ec12-4626-8288-ec3cb8f7a7d7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4146bc28-24db-4eab-923f-0fb6473b564e}, !- Demand Side Inlet Node Name
  {e8da14d3-1cfe-4a50-8327-6a05e0e66350}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1ba8224a-541e-402e-a54c-1d5d22586b15}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d70248a0-0dfe-45ef-8402-cf252a846700}, !- Demand Mixer Name
  {635367a9-1819-4f96-addf-02dff7423b30}, !- Demand Splitter Name
  {d8e1a6cc-2770-4c94-8207-8ecfe5a8ce3d}, !- Supply Mixer Name
  {59d29c88-2d35-4334-a71d-7010ff89f6e3}; !- Supply Splitter Name

OS:Node,
  {f065dc8c-f832-41f2-8479-eb4d63550888}, !- Handle
  Node 252,                               !- Name
  {1f42240b-a367-48a8-a0f0-a053c8936a24}, !- Inlet Port
  {a7c626ac-db03-49ca-9f38-f426cbc008fe}; !- Outlet Port

OS:Node,
  {055f22ab-3f7f-4b8f-818a-ba47a496b11b}, !- Handle
  Node 253,                               !- Name
  {2a96d2dc-1d24-4ba6-a7fe-015e7c7c4e03}, !- Inlet Port
  {69345195-ec12-4626-8288-ec3cb8f7a7d7}; !- Outlet Port

OS:Node,
  {a855f78e-6a15-42e3-9bad-5f9efe91d176}, !- Handle
  Node 254,                               !- Name
  {ee4443c2-d1e7-4cad-b234-34957517f718}, !- Inlet Port
  {42f3c04d-5c8c-4bd4-b080-30429e58e56e}; !- Outlet Port

OS:Connector:Mixer,
  {d8e1a6cc-2770-4c94-8207-8ecfe5a8ce3d}, !- Handle
  Connector Mixer 5,                      !- Name
  {09a976a9-a0e0-4257-aaf8-946e7a556b19}, !- Outlet Branch Name
  {72087aa5-08d7-4e42-b9a6-187571c17943}, !- Inlet Branch Name 1
  {4f969a15-e766-4642-a3c2-d9551385621b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {59d29c88-2d35-4334-a71d-7010ff89f6e3}, !- Handle
  Connector Splitter 5,                   !- Name
  {c5c081a1-e1d5-4855-9eea-99bb48812dd3}, !- Inlet Branch Name
  {ee4443c2-d1e7-4cad-b234-34957517f718}, !- Outlet Branch Name 1
  {cd086cdf-5fdc-475f-979c-7f30931e4880}; !- Outlet Branch Name 2

OS:Connection,
  {1f42240b-a367-48a8-a0f0-a053c8936a24}, !- Handle
  {af7d317f-d496-4da9-9292-3af9ab829a14}, !- Name
  {c4936c13-896b-4ff9-baec-579a53c165ee}, !- Source Object
  14,                                     !- Outlet Port
  {f065dc8c-f832-41f2-8479-eb4d63550888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4443c2-d1e7-4cad-b234-34957517f718}, !- Handle
  {07317c2c-eae8-4b74-9ddd-f2c907ba5b09}, !- Name
  {59d29c88-2d35-4334-a71d-7010ff89f6e3}, !- Source Object
  3,                                      !- Outlet Port
  {a855f78e-6a15-42e3-9bad-5f9efe91d176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69345195-ec12-4626-8288-ec3cb8f7a7d7}, !- Handle
  {5b52244c-f2b4-4f0e-a91e-d29ee2b7aeb7}, !- Name
  {055f22ab-3f7f-4b8f-818a-ba47a496b11b}, !- Source Object
  3,                                      !- Outlet Port
  {c4936c13-896b-4ff9-baec-579a53c165ee}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16f5a208-ae74-4b70-85e0-4329812184c0}, !- Handle
  Node 255,                               !- Name
  {4146bc28-24db-4eab-923f-0fb6473b564e}, !- Inlet Port
  {562a3d01-3bef-486d-b384-cb9cf33b6666}; !- Outlet Port

OS:Node,
  {87cb2678-3f95-4df4-9b6d-bcc63d492e27}, !- Handle
  Node 256,                               !- Name
  {07cb3715-e1d8-4bfd-ade1-ab3dbf5b9548}, !- Inlet Port
  {e8da14d3-1cfe-4a50-8327-6a05e0e66350}; !- Outlet Port

OS:Node,
  {0835735b-03d3-411a-bb63-7a4cf375cae7}, !- Handle
  Node 257,                               !- Name
  {37672120-0c9b-4634-9b72-202a4bbe23f5}, !- Inlet Port
  {e21863ee-b753-4da3-b77e-63d301284f9d}; !- Outlet Port

OS:Connector:Mixer,
  {d70248a0-0dfe-45ef-8402-cf252a846700}, !- Handle
  Connector Mixer 6,                      !- Name
  {ad40cded-821c-4d59-a766-02dbe37ab9d3}, !- Outlet Branch Name
  {00dc8e70-7fb4-4bf7-a222-486bdb05bd68}, !- Inlet Branch Name 1
  {649616c2-046c-4979-b06c-0f3fc1923eca}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {635367a9-1819-4f96-addf-02dff7423b30}, !- Handle
  Connector Splitter 6,                   !- Name
  {c00eb1a3-f9cb-4425-bce0-19f8d92ab622}, !- Inlet Branch Name
  {37672120-0c9b-4634-9b72-202a4bbe23f5}, !- Outlet Branch Name 1
  {682900a8-22b2-4d8a-b7f5-8984f0cc42e9}; !- Outlet Branch Name 2

OS:Connection,
  {4146bc28-24db-4eab-923f-0fb6473b564e}, !- Handle
  {c979c5b8-575f-4e37-ae98-8be5eeaa41e4}, !- Name
  {c4936c13-896b-4ff9-baec-579a53c165ee}, !- Source Object
  17,                                     !- Outlet Port
  {16f5a208-ae74-4b70-85e0-4329812184c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37672120-0c9b-4634-9b72-202a4bbe23f5}, !- Handle
  {528672f2-27ca-4d92-87a4-6869b1b5d34e}, !- Name
  {635367a9-1819-4f96-addf-02dff7423b30}, !- Source Object
  3,                                      !- Outlet Port
  {0835735b-03d3-411a-bb63-7a4cf375cae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8da14d3-1cfe-4a50-8327-6a05e0e66350}, !- Handle
  {5b8237af-09c6-48ec-acf0-e1a732756c39}, !- Name
  {87cb2678-3f95-4df4-9b6d-bcc63d492e27}, !- Source Object
  3,                                      !- Outlet Port
  {c4936c13-896b-4ff9-baec-579a53c165ee}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3647d419-7755-495b-8822-bc07cb30dfd9}, !- Handle
  {c4936c13-896b-4ff9-baec-579a53c165ee}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1ba8224a-541e-402e-a54c-1d5d22586b15}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {01fd2556-fb84-4c36-b2a1-9d534fa24892}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2cef2be0-a70f-4a7b-a510-09d9543dd43f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {01fd2556-fb84-4c36-b2a1-9d534fa24892}, !- Schedule Type Limits Name
  {8354154a-ac52-4a40-992c-6e407181da38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8354154a-ac52-4a40-992c-6e407181da38}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {01fd2556-fb84-4c36-b2a1-9d534fa24892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fb6dd178-91a6-40f9-8f29-af9dd8a45c92}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2cef2be0-a70f-4a7b-a510-09d9543dd43f}, !- Schedule Name
  {055f22ab-3f7f-4b8f-818a-ba47a496b11b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ad4606d7-b3ea-4b3a-81ce-2e981bd9284c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {e74bf854-b015-4405-b803-16c3f008c4bd}, !- Inlet Node Name
  {3e702f2e-6b36-4faa-8948-388a820d8f0d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d12941b1-e499-4f44-bc7f-d9ed51f56ffc}, !- Handle
  Node 258,                               !- Name
  {3e702f2e-6b36-4faa-8948-388a820d8f0d}, !- Inlet Port
  {c5c081a1-e1d5-4855-9eea-99bb48812dd3}; !- Outlet Port

OS:Connection,
  {3e702f2e-6b36-4faa-8948-388a820d8f0d}, !- Handle
  {acb4b3f7-e3f8-4096-b685-8da1c2d23f44}, !- Name
  {ad4606d7-b3ea-4b3a-81ce-2e981bd9284c}, !- Source Object
  3,                                      !- Outlet Port
  {d12941b1-e499-4f44-bc7f-d9ed51f56ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c081a1-e1d5-4855-9eea-99bb48812dd3}, !- Handle
  {117196ef-771c-455a-b2e5-76bd7db527db}, !- Name
  {d12941b1-e499-4f44-bc7f-d9ed51f56ffc}, !- Source Object
  3,                                      !- Outlet Port
  {59d29c88-2d35-4334-a71d-7010ff89f6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {621ff50b-bc81-4901-9487-ba61c8feba15}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {2cef2be0-a70f-4a7b-a510-09d9543dd43f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.04401963591,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {cc3dcacc-1215-404d-ab72-6bb14254ab8d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {42f3c04d-5c8c-4bd4-b080-30429e58e56e}, !- Use Side Inlet Node Name
  {dfff0bf2-e5a3-42df-a736-110e296d335a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f1aef350-2f3a-4cb6-9d10-7408db9438c0}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {c3a6004b-1508-43fa-8011-8d5e7c795f27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3a6004b-1508-43fa-8011-8d5e7c795f27}, !- Handle
  Schedule Day 87,                        !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1edd1d74-b9d2-4796-8966-cc7cbdcf7569}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {06248187-0db0-4fc2-871e-74159c6207a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06248187-0db0-4fc2-871e-74159c6207a3}, !- Handle
  Schedule Day 88,                        !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc3dcacc-1215-404d-ab72-6bb14254ab8d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {01fd2556-fb84-4c36-b2a1-9d534fa24892}, !- Schedule Type Limits Name
  {9211be0c-e79c-4f36-a85d-07705bbd8cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9211be0c-e79c-4f36-a85d-07705bbd8cc8}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {01fd2556-fb84-4c36-b2a1-9d534fa24892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {5e3a55ea-9ac5-4ffd-9cef-cb0929d7600d}, !- Handle
  Node 259,                               !- Name
  {dfff0bf2-e5a3-42df-a736-110e296d335a}, !- Inlet Port
  {72087aa5-08d7-4e42-b9a6-187571c17943}; !- Outlet Port

OS:Connection,
  {42f3c04d-5c8c-4bd4-b080-30429e58e56e}, !- Handle
  {f2f3143d-2404-4237-a9d3-63712a8bc732}, !- Name
  {a855f78e-6a15-42e3-9bad-5f9efe91d176}, !- Source Object
  3,                                      !- Outlet Port
  {621ff50b-bc81-4901-9487-ba61c8feba15}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dfff0bf2-e5a3-42df-a736-110e296d335a}, !- Handle
  {7f4bb155-27a6-42fb-a3aa-3c690fa1a4fd}, !- Name
  {621ff50b-bc81-4901-9487-ba61c8feba15}, !- Source Object
  32,                                     !- Outlet Port
  {5e3a55ea-9ac5-4ffd-9cef-cb0929d7600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72087aa5-08d7-4e42-b9a6-187571c17943}, !- Handle
  {0d913582-179a-416f-b0c0-0de22673b56d}, !- Name
  {5e3a55ea-9ac5-4ffd-9cef-cb0929d7600d}, !- Source Object
  3,                                      !- Outlet Port
  {d8e1a6cc-2770-4c94-8207-8ecfe5a8ce3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23eba3f1-65c0-4c4b-80c3-8f5bf4ed111c}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {27c12bfb-b989-47b0-b51e-4bdc17efd345}, !- Inlet Node Name
  {9d1be38b-06a9-4e74-a66b-3eb3d8827fb9}; !- Outlet Node Name

OS:Node,
  {3e03ebcb-0827-4b59-8897-59939510ccc1}, !- Handle
  Node 260,                               !- Name
  {cd086cdf-5fdc-475f-979c-7f30931e4880}, !- Inlet Port
  {27c12bfb-b989-47b0-b51e-4bdc17efd345}; !- Outlet Port

OS:Connection,
  {cd086cdf-5fdc-475f-979c-7f30931e4880}, !- Handle
  {8b47a963-d846-4bd5-9e12-78289f90f7fe}, !- Name
  {59d29c88-2d35-4334-a71d-7010ff89f6e3}, !- Source Object
  4,                                      !- Outlet Port
  {3e03ebcb-0827-4b59-8897-59939510ccc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b907482a-b8e8-40e1-abdc-0573af9394b3}, !- Handle
  Node 261,                               !- Name
  {9d1be38b-06a9-4e74-a66b-3eb3d8827fb9}, !- Inlet Port
  {4f969a15-e766-4642-a3c2-d9551385621b}; !- Outlet Port

OS:Connection,
  {27c12bfb-b989-47b0-b51e-4bdc17efd345}, !- Handle
  {aef59ba7-b415-46df-95c8-0e920f85d844}, !- Name
  {3e03ebcb-0827-4b59-8897-59939510ccc1}, !- Source Object
  3,                                      !- Outlet Port
  {23eba3f1-65c0-4c4b-80c3-8f5bf4ed111c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d1be38b-06a9-4e74-a66b-3eb3d8827fb9}, !- Handle
  {ccbdf081-ad31-413f-8415-e92c70efcf5d}, !- Name
  {23eba3f1-65c0-4c4b-80c3-8f5bf4ed111c}, !- Source Object
  3,                                      !- Outlet Port
  {b907482a-b8e8-40e1-abdc-0573af9394b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f969a15-e766-4642-a3c2-d9551385621b}, !- Handle
  {b2ec5000-914a-44ab-afe1-4fc73e162f93}, !- Name
  {b907482a-b8e8-40e1-abdc-0573af9394b3}, !- Source Object
  3,                                      !- Outlet Port
  {d8e1a6cc-2770-4c94-8207-8ecfe5a8ce3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e4accac-37b5-4b72-9ef0-f7c53fa7118d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e21863ee-b753-4da3-b77e-63d301284f9d}, !- Inlet Node Name
  {408f4d95-2e7a-40b7-b1dd-85c55278b3ad}; !- Outlet Node Name

OS:Node,
  {f7dcaa69-aa60-4c7a-a859-27485f32f3bb}, !- Handle
  Node 262,                               !- Name
  {408f4d95-2e7a-40b7-b1dd-85c55278b3ad}, !- Inlet Port
  {00dc8e70-7fb4-4bf7-a222-486bdb05bd68}; !- Outlet Port

OS:Connection,
  {e21863ee-b753-4da3-b77e-63d301284f9d}, !- Handle
  {ed5b2eae-35f3-4084-8ec2-6b83b222ef09}, !- Name
  {0835735b-03d3-411a-bb63-7a4cf375cae7}, !- Source Object
  3,                                      !- Outlet Port
  {6e4accac-37b5-4b72-9ef0-f7c53fa7118d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408f4d95-2e7a-40b7-b1dd-85c55278b3ad}, !- Handle
  {17d6f8f6-2a24-4758-8429-b1a8268cf02d}, !- Name
  {6e4accac-37b5-4b72-9ef0-f7c53fa7118d}, !- Source Object
  3,                                      !- Outlet Port
  {f7dcaa69-aa60-4c7a-a859-27485f32f3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dc8e70-7fb4-4bf7-a222-486bdb05bd68}, !- Handle
  {93d9a2b4-2bcd-4da3-afe6-0a1941a9d3c9}, !- Name
  {f7dcaa69-aa60-4c7a-a859-27485f32f3bb}, !- Source Object
  3,                                      !- Outlet Port
  {d70248a0-0dfe-45ef-8402-cf252a846700}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1399e1b9-fd47-45b4-86fc-28260490255b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {2f14f580-908b-4f1c-9a09-1df11a5c1807}, !- Inlet Node Name
  {2a96d2dc-1d24-4ba6-a7fe-015e7c7c4e03}; !- Outlet Node Name

OS:Node,
  {86fa15e9-2307-40d3-be76-697224c53095}, !- Handle
  Node 263,                               !- Name
  {09a976a9-a0e0-4257-aaf8-946e7a556b19}, !- Inlet Port
  {2f14f580-908b-4f1c-9a09-1df11a5c1807}; !- Outlet Port

OS:Connection,
  {09a976a9-a0e0-4257-aaf8-946e7a556b19}, !- Handle
  {b04fd04d-72da-497c-9f5e-e9cd7e25449e}, !- Name
  {d8e1a6cc-2770-4c94-8207-8ecfe5a8ce3d}, !- Source Object
  2,                                      !- Outlet Port
  {86fa15e9-2307-40d3-be76-697224c53095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f14f580-908b-4f1c-9a09-1df11a5c1807}, !- Handle
  {78bdf47f-0d00-4ad3-874c-9c8e16dfedcd}, !- Name
  {86fa15e9-2307-40d3-be76-697224c53095}, !- Source Object
  3,                                      !- Outlet Port
  {1399e1b9-fd47-45b4-86fc-28260490255b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a96d2dc-1d24-4ba6-a7fe-015e7c7c4e03}, !- Handle
  {58701559-194e-45c0-895c-3c19dfb117d4}, !- Name
  {1399e1b9-fd47-45b4-86fc-28260490255b}, !- Source Object
  3,                                      !- Outlet Port
  {055f22ab-3f7f-4b8f-818a-ba47a496b11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a8d4916c-8093-4894-ab27-38084de3d7c6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {562a3d01-3bef-486d-b384-cb9cf33b6666}, !- Inlet Node Name
  {ca383731-cbc1-4a8f-b952-2171441643ce}; !- Outlet Node Name

OS:Node,
  {db6e7a90-006f-4b09-a61d-e1ca77c45b64}, !- Handle
  Node 264,                               !- Name
  {ca383731-cbc1-4a8f-b952-2171441643ce}, !- Inlet Port
  {c00eb1a3-f9cb-4425-bce0-19f8d92ab622}; !- Outlet Port

OS:Connection,
  {562a3d01-3bef-486d-b384-cb9cf33b6666}, !- Handle
  {afdc9815-6d76-47cc-9602-b6b3f1882b80}, !- Name
  {16f5a208-ae74-4b70-85e0-4329812184c0}, !- Source Object
  3,                                      !- Outlet Port
  {a8d4916c-8093-4894-ab27-38084de3d7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca383731-cbc1-4a8f-b952-2171441643ce}, !- Handle
  {f13dc94c-d5ff-4698-81ad-bf4eefcf732f}, !- Name
  {a8d4916c-8093-4894-ab27-38084de3d7c6}, !- Source Object
  3,                                      !- Outlet Port
  {db6e7a90-006f-4b09-a61d-e1ca77c45b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00eb1a3-f9cb-4425-bce0-19f8d92ab622}, !- Handle
  {b87919e2-387a-41b7-b761-851cc3dde9e7}, !- Name
  {db6e7a90-006f-4b09-a61d-e1ca77c45b64}, !- Source Object
  3,                                      !- Outlet Port
  {635367a9-1819-4f96-addf-02dff7423b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {167bdb77-5738-4a73-a4c9-d97333aac1d7}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {04458e1d-d37f-4787-bbd0-86225ef5b34d}, !- Inlet Node Name
  {07cb3715-e1d8-4bfd-ade1-ab3dbf5b9548}; !- Outlet Node Name

OS:Node,
  {1a7a0de8-0329-4ed2-83f6-550c3693b9ca}, !- Handle
  Node 265,                               !- Name
  {ad40cded-821c-4d59-a766-02dbe37ab9d3}, !- Inlet Port
  {04458e1d-d37f-4787-bbd0-86225ef5b34d}; !- Outlet Port

OS:Connection,
  {ad40cded-821c-4d59-a766-02dbe37ab9d3}, !- Handle
  {afb9cb61-e3e0-4d5f-bdee-982068318c77}, !- Name
  {d70248a0-0dfe-45ef-8402-cf252a846700}, !- Source Object
  2,                                      !- Outlet Port
  {1a7a0de8-0329-4ed2-83f6-550c3693b9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04458e1d-d37f-4787-bbd0-86225ef5b34d}, !- Handle
  {ec65539a-69a5-42c3-9b8d-f0ff07dd37d6}, !- Name
  {1a7a0de8-0329-4ed2-83f6-550c3693b9ca}, !- Source Object
  3,                                      !- Outlet Port
  {167bdb77-5738-4a73-a4c9-d97333aac1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07cb3715-e1d8-4bfd-ade1-ab3dbf5b9548}, !- Handle
  {dca77d56-5075-440c-9719-e885e4f3e385}, !- Name
  {167bdb77-5738-4a73-a4c9-d97333aac1d7}, !- Source Object
  3,                                      !- Outlet Port
  {87cb2678-3f95-4df4-9b6d-bcc63d492e27}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {f3a302b2-d224-4c7c-9fa6-4e519c843424}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {6af90a9b-0b47-4a59-aa92-66cbc0380e0f}, !- Loop Demand Side Inlet Node
  {9ecb542a-308b-4f4c-9feb-3758a00f6400}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {a7c626ac-db03-49ca-9f38-f426cbc008fe}, !- Loop Supply Side Inlet Node
  {72f664ef-fd7f-4036-950c-cd5cc69c2a21}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {04d4435e-704f-4ece-a16c-42cdfe4c27e8}, !- Handle
  Node 266,                               !- Name
  {72f664ef-fd7f-4036-950c-cd5cc69c2a21}, !- Inlet Port
  {e74bf854-b015-4405-b803-16c3f008c4bd}; !- Outlet Port

OS:Connection,
  {a7c626ac-db03-49ca-9f38-f426cbc008fe}, !- Handle
  {9b92959c-5e21-4632-aedd-d0ec9a426057}, !- Name
  {f065dc8c-f832-41f2-8479-eb4d63550888}, !- Source Object
  3,                                      !- Outlet Port
  {f3a302b2-d224-4c7c-9fa6-4e519c843424}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {72f664ef-fd7f-4036-950c-cd5cc69c2a21}, !- Handle
  {3fa5081c-0c61-4ee7-96e3-1edd019380ae}, !- Name
  {f3a302b2-d224-4c7c-9fa6-4e519c843424}, !- Source Object
  7,                                      !- Outlet Port
  {04d4435e-704f-4ece-a16c-42cdfe4c27e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74bf854-b015-4405-b803-16c3f008c4bd}, !- Handle
  {0063f47e-e1a1-49a3-ba0e-d93d9498e0f3}, !- Name
  {04d4435e-704f-4ece-a16c-42cdfe4c27e8}, !- Source Object
  3,                                      !- Outlet Port
  {ad4606d7-b3ea-4b3a-81ce-2e981bd9284c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dadca576-2f61-40d6-aa3d-87017929a09e}, !- Handle
  Node 267,                               !- Name
  {db88ac85-40ac-4367-a9c7-f7b77a253f06}, !- Inlet Port
  {6af90a9b-0b47-4a59-aa92-66cbc0380e0f}; !- Outlet Port

OS:Connection,
  {db88ac85-40ac-4367-a9c7-f7b77a253f06}, !- Handle
  {e8d6f2e9-3271-4600-a13b-ae501a0a1c83}, !- Name
  {5242ef9d-9026-4c80-90ab-959c48e3ed1b}, !- Source Object
  5,                                      !- Outlet Port
  {dadca576-2f61-40d6-aa3d-87017929a09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {741bfb46-4134-421d-9aac-e256fa8f8725}, !- Handle
  Node 268,                               !- Name
  {9ecb542a-308b-4f4c-9feb-3758a00f6400}, !- Inlet Port
  {954fe7bc-2660-45b0-b291-7df6e789f170}; !- Outlet Port

OS:Connection,
  {6af90a9b-0b47-4a59-aa92-66cbc0380e0f}, !- Handle
  {2392d1e9-b606-4643-bbcf-cd26f6def69c}, !- Name
  {dadca576-2f61-40d6-aa3d-87017929a09e}, !- Source Object
  3,                                      !- Outlet Port
  {f3a302b2-d224-4c7c-9fa6-4e519c843424}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ecb542a-308b-4f4c-9feb-3758a00f6400}, !- Handle
  {84e39837-2e77-4223-bde8-808dbd38ef98}, !- Name
  {f3a302b2-d224-4c7c-9fa6-4e519c843424}, !- Source Object
  4,                                      !- Outlet Port
  {741bfb46-4134-421d-9aac-e256fa8f8725}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {2d30fb23-d1c2-4f85-9ca4-7088d027d0f5}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {954fe7bc-2660-45b0-b291-7df6e789f170}, !- Inlet Node
  {b4359530-d637-4483-8459-fbda2df64256}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {8dd84381-d711-4bb6-a72e-d3e4d615c080}; !- Source Temperature Schedule Name {C}

OS:Node,
  {60506d64-9f05-4ab8-9be0-2cacfd60d0d7}, !- Handle
  Node 269,                               !- Name
  {b4359530-d637-4483-8459-fbda2df64256}, !- Inlet Port
  {26d0c8e1-380e-49c8-b9c5-1ff2feb40117}; !- Outlet Port

OS:Connection,
  {954fe7bc-2660-45b0-b291-7df6e789f170}, !- Handle
  {d1e1207f-d0b8-4020-86de-97b76676c06a}, !- Name
  {741bfb46-4134-421d-9aac-e256fa8f8725}, !- Source Object
  3,                                      !- Outlet Port
  {2d30fb23-d1c2-4f85-9ca4-7088d027d0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4359530-d637-4483-8459-fbda2df64256}, !- Handle
  {906799a4-31d6-4c49-8ad8-1ee653bee0a0}, !- Name
  {2d30fb23-d1c2-4f85-9ca4-7088d027d0f5}, !- Source Object
  3,                                      !- Outlet Port
  {60506d64-9f05-4ab8-9be0-2cacfd60d0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d0c8e1-380e-49c8-b9c5-1ff2feb40117}, !- Handle
  {8d8476fe-51a3-4dbb-aa5e-8de81b9ebd0a}, !- Name
  {60506d64-9f05-4ab8-9be0-2cacfd60d0d7}, !- Source Object
  3,                                      !- Outlet Port
  {37307c9a-b727-4c24-ae69-81ca80052fc7}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {73b85447-d050-4e1e-b266-6fdacbf289d2}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {8dd84381-d711-4bb6-a72e-d3e4d615c080}, !- Handle
  Mains Water Temperature,                !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {0eddd6eb-ab76-4357-ae57-b5e079aca177}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {8dd84381-d711-4bb6-a72e-d3e4d615c080}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {75fbd38b-8060-41aa-b689-22c4d43e6af5}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {0eddd6eb-ab76-4357-ae57-b5e079aca177} = {73b85447-d050-4e1e-b266-6fdacbf289d2}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {26cc8464-e109-47a3-94fb-7a4aef511299}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {75fbd38b-8060-41aa-b689-22c4d43e6af5}; !- Program Name 1

OS:WaterUse:Connections,
  {076c1ecd-609f-4374-8a3a-0c2a2d571e3f}, !- Handle
  Water Use Connections 1,                !- Name
  {ebbf45fe-0883-499c-b58d-4129e67a2434}, !- Inlet Node Name
  {04eaf4b2-a6ca-49ab-b39c-d1d18def4ca9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8db4e8e3-e77b-4248-aaf4-a1561581b5c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e2bfe25-5f10-4739-8b0a-3f549ad0022a}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-005,                  !- Peak Flow Rate {m3/s}
  {cc3add21-1435-468a-b353-abc080097f79}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {cc3add21-1435-468a-b353-abc080097f79}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  {a76eb691-4205-48d3-b60f-fc4f765c4179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a76eb691-4205-48d3-b60f-fc4f765c4179}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {75a1023d-2dc3-493b-b01d-1b29ad39ad88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8db4e8e3-e77b-4248-aaf4-a1561581b5c8}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {3e2bfe25-5f10-4739-8b0a-3f549ad0022a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6b0ed7a-c54a-4a3b-88a5-a6e4edfde6ca}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {48fca5fe-5466-4107-a509-21edbc8ecd07}, !- Handle
  Node 270,                               !- Name
  {682900a8-22b2-4d8a-b7f5-8984f0cc42e9}, !- Inlet Port
  {ebbf45fe-0883-499c-b58d-4129e67a2434}; !- Outlet Port

OS:Connection,
  {682900a8-22b2-4d8a-b7f5-8984f0cc42e9}, !- Handle
  {0b501a24-fff9-421e-84c4-6f15d0b1fd02}, !- Name
  {635367a9-1819-4f96-addf-02dff7423b30}, !- Source Object
  4,                                      !- Outlet Port
  {48fca5fe-5466-4107-a509-21edbc8ecd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15de994b-2855-4079-861b-671c7a73533e}, !- Handle
  Node 271,                               !- Name
  {04eaf4b2-a6ca-49ab-b39c-d1d18def4ca9}, !- Inlet Port
  {649616c2-046c-4979-b06c-0f3fc1923eca}; !- Outlet Port

OS:Connection,
  {ebbf45fe-0883-499c-b58d-4129e67a2434}, !- Handle
  {a5b0fca0-1b69-454a-805a-0ecf99440b44}, !- Name
  {48fca5fe-5466-4107-a509-21edbc8ecd07}, !- Source Object
  3,                                      !- Outlet Port
  {076c1ecd-609f-4374-8a3a-0c2a2d571e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04eaf4b2-a6ca-49ab-b39c-d1d18def4ca9}, !- Handle
  {1e6cffe5-33be-4583-aeb0-ba5f56e6ec3f}, !- Name
  {076c1ecd-609f-4374-8a3a-0c2a2d571e3f}, !- Source Object
  3,                                      !- Outlet Port
  {15de994b-2855-4079-861b-671c7a73533e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649616c2-046c-4979-b06c-0f3fc1923eca}, !- Handle
  {54875fb5-094b-42fb-8076-74e72f3c25f2}, !- Name
  {15de994b-2855-4079-861b-671c7a73533e}, !- Source Object
  3,                                      !- Outlet Port
  {d70248a0-0dfe-45ef-8402-cf252a846700}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {7087aa1f-3e22-4816-b81f-c5c134eb0dd0}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  3231.4;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {beabaadb-5dd8-4cf1-9223-0211da282931}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {11974452-91c5-45a9-8db1-b9e01bb71961}, !- Default Day Schedule Name
  {d4dcb7bb-3a77-4c5e-bd25-902789a78bb0}, !- Summer Design Day Schedule Name
  {e3294264-0dd2-4af2-859c-ffaa4396df11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11974452-91c5-45a9-8db1-b9e01bb71961}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {af9ac7c2-7956-414d-9c0d-6f28999971c5}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3294264-0dd2-4af2-859c-ffaa4396df11}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {afcf2a0a-414b-4b12-aaf0-8b00093d0001}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4dcb7bb-3a77-4c5e-bd25-902789a78bb0}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {77d0b453-63a8-41c9-975e-56540bd0a9f6}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {7087aa1f-3e22-4816-b81f-c5c134eb0dd0}, !- Exterior Lights Definition Name
  {beabaadb-5dd8-4cf1-9223-0211da282931}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {faac6605-0a26-4174-9c01-670cb8792374}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {2e987ce3-1085-4829-ba32-a3b101c5ad2b}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {7c4896f5-f861-4bd8-ac0d-b2eba637ebb2}, !- Default Day Schedule Name
  {24924661-efbc-4c8b-9dab-22be42e1ee83}, !- Summer Design Day Schedule Name
  {03cad937-8206-4873-822a-58f994635161}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c4896f5-f861-4bd8-ac0d-b2eba637ebb2}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {503151e8-b26b-4a1d-8964-aac979a94ca0}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03cad937-8206-4873-822a-58f994635161}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {93fadd19-cb41-4a8c-a8d6-b03bc0587330}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24924661-efbc-4c8b-9dab-22be42e1ee83}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {596945a3-df2e-4f14-8c76-d09700b005fe}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {faac6605-0a26-4174-9c01-670cb8792374}, !- Exterior Lights Definition Name
  {2e987ce3-1085-4829-ba32-a3b101c5ad2b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {43cd97e6-cf5c-449c-bd8c-b79f406ba18f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 OccSensor Reduction, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {21404e67-28bd-4873-b1a2-7bf0a72b17fc}, !- Default Day Schedule Name
  {ecbac7a9-a0ad-4118-a62f-13e79a6ce78e}, !- Summer Design Day Schedule Name
  {6285d578-a335-48bf-a3f3-44110c3f65ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21404e67-28bd-4873-b1a2-7bf0a72b17fc}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ecbac7a9-a0ad-4118-a62f-13e79a6ce78e}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6285d578-a335-48bf-a3f3-44110c3f65ef}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d13f379-ed14-4e00-9cb1-d60546d27011}, !- Handle
  Schedule Rule 111,                      !- Name
  {43cd97e6-cf5c-449c-bd8c-b79f406ba18f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5de68d51-f1bf-4a5a-93a7-8b719178b704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5de68d51-f1bf-4a5a-93a7-8b719178b704}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7fef4b2d-4c33-4960-98ac-aa01b7e1386d}, !- Handle
  Schedule Rule 112,                      !- Name
  {43cd97e6-cf5c-449c-bd8c-b79f406ba18f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3437210d-962a-4967-b05b-06777220c73d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3437210d-962a-4967-b05b-06777220c73d}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ed10be6d-afac-4bf5-a119-fbd4d1e16e8f}, !- Handle
  Schedule Rule 113,                      !- Name
  {43cd97e6-cf5c-449c-bd8c-b79f406ba18f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c60cc5a8-97fa-46ab-b179-7a318fdea82e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c60cc5a8-97fa-46ab-b179-7a318fdea82e}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.406838016,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {33ecc5aa-f366-4e90-8c21-5fc80da8ac5e}, !- Handle
  Schedule Rule 114,                      !- Name
  {43cd97e6-cf5c-449c-bd8c-b79f406ba18f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {609e1af2-69a7-4d78-9e5b-8e7499999dfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {609e1af2-69a7-4d78-9e5b-8e7499999dfc}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 4, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.22602112,                             !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {c5f37c55-9fb5-4384-93c4-0da4ec549a0c}, !- Handle
  Schedule Rule 115,                      !- Name
  {43cd97e6-cf5c-449c-bd8c-b79f406ba18f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f108d8f9-5521-4172-98b9-e5400caa050c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f108d8f9-5521-4172-98b9-e5400caa050c}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 5, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.406838016,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {f289b847-3d25-46ab-8dd7-a2d46baea072}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 OccSensor Reduction, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {e9087e2f-1686-4f3a-8bed-0c468733231c}, !- Default Day Schedule Name
  {f60ef985-f8ef-43be-8887-99ceb5ad83cb}, !- Summer Design Day Schedule Name
  {7cd89be4-4707-4d41-901f-b3a0b27aa6e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9087e2f-1686-4f3a-8bed-0c468733231c}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f60ef985-f8ef-43be-8887-99ceb5ad83cb}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cd89be4-4707-4d41-901f-b3a0b27aa6e1}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {179ef857-466f-4c78-aaaa-c55f001d077c}, !- Handle
  Schedule Rule 116,                      !- Name
  {f289b847-3d25-46ab-8dd7-a2d46baea072}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fda0461c-69a6-4220-9920-537d9724ff08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fda0461c-69a6-4220-9920-537d9724ff08}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {1ec129fd-515b-4141-b996-0a5479306b74}, !- Handle
  Schedule Rule 117,                      !- Name
  {f289b847-3d25-46ab-8dd7-a2d46baea072}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef7cf896-be53-4743-828b-21492d15b875}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ef7cf896-be53-4743-828b-21492d15b875}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {6a9cd9a1-8feb-488c-b9ac-b3d72897523f}, !- Handle
  Schedule Rule 118,                      !- Name
  {f289b847-3d25-46ab-8dd7-a2d46baea072}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ae3ca39-9232-4e08-83d0-60825b36f03a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ae3ca39-9232-4e08-83d0-60825b36f03a}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1c693552-7b28-48cd-bb6c-99b2e59bf5e1}, !- Handle
  Schedule Rule 119,                      !- Name
  {f289b847-3d25-46ab-8dd7-a2d46baea072}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9f1a4796-ff36-43ae-8cc5-c21e378dc554}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9f1a4796-ff36-43ae-8cc5-c21e378dc554}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 4, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.39,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {aebcd030-2297-4db0-8f5d-74f4c2125026}, !- Handle
  Schedule Rule 120,                      !- Name
  {f289b847-3d25-46ab-8dd7-a2d46baea072}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c6164d2-ede5-4b4a-b41c-bb60dcebb312}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c6164d2-ede5-4b4a-b41c-bb60dcebb312}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 5, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {566f4b54-43ef-435b-939c-373e7d7a701e}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 OccSensor Reduction, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  {71c172f5-32f6-4f5d-848a-4514a6c02e0c}, !- Default Day Schedule Name
  {2de7e979-cc0c-4736-9f5a-ddbf916c3853}, !- Summer Design Day Schedule Name
  {89b8d119-50d9-4ce8-b9d0-b4b12f720eb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71c172f5-32f6-4f5d-848a-4514a6c02e0c}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2de7e979-cc0c-4736-9f5a-ddbf916c3853}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89b8d119-50d9-4ce8-b9d0-b4b12f720eb9}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day 1, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d159a222-61c9-4428-81d2-43355026175e}, !- Handle
  Schedule Rule 121,                      !- Name
  {566f4b54-43ef-435b-939c-373e7d7a701e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {350d8e1b-df6b-4686-a625-d2dbbe03b5d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {350d8e1b-df6b-4686-a625-d2dbbe03b5d9}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 2, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {82404fdd-0d61-484e-8f09-f8232007d8f1}, !- Handle
  Schedule Rule 122,                      !- Name
  {566f4b54-43ef-435b-939c-373e7d7a701e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ebe8b62-a6c3-43d6-9671-b2dc26fb2117}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ebe8b62-a6c3-43d6-9671-b2dc26fb2117}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {19d4abe3-9a16-480e-bf3c-970f95e6d59a}, !- Handle
  Schedule Rule 123,                      !- Name
  {566f4b54-43ef-435b-939c-373e7d7a701e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a8f4ca8-12d7-4d32-a3a2-3d7cfb78cdfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a8f4ca8-12d7-4d32-a3a2-3d7cfb78cdfc}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 3, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {ff3bc95f-b1c1-49c3-8983-2198209fac66}, !- Handle
  Schedule Rule 124,                      !- Name
  {566f4b54-43ef-435b-939c-373e7d7a701e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {605f265b-a7c8-4a7f-a830-4ff13f1aa5a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {605f265b-a7c8-4a7f-a830-4ff13f1aa5a0}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 4, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2178,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {01891289-885b-478a-9468-4ffd39e3cd73}, !- Handle
  Schedule Rule 125,                      !- Name
  {566f4b54-43ef-435b-939c-373e7d7a701e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2b5e8b8-a30c-48c5-b42f-8ed6262170c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f2b5e8b8-a30c-48c5-b42f-8ed6262170c1}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 5, !- Name
  {af679ee6-8559-44b0-b0b5-480370f106f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:WeatherFile,
  {971f4757-c2ef-4fb0-aa57-9e3a1bf47419}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {e3439383-169e-4c76-a151-85728efdf4cc}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {85792ec1-419c-4ca4-b2fe-44563f570db7}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6378b862-8cc2-4b16-8722-a7286549b2d6}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {51946a50-78cb-49d1-a261-27bcab50e552}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {d3abce70-c113-48b7-bf71-4ef177581826}, !- Handle
  20.65,                                  !- January Ground Temperature {C}
  20.6,                                   !- February Ground Temperature {C}
  20.6,                                   !- March Ground Temperature {C}
  20.64,                                  !- April Ground Temperature {C}
  20.69,                                  !- May Ground Temperature {C}
  22.96,                                  !- June Ground Temperature {C}
  23.32,                                  !- July Ground Temperature {C}
  23.4,                                   !- August Ground Temperature {C}
  23.43,                                  !- September Ground Temperature {C}
  21.17,                                  !- October Ground Temperature {C}
  20.87,                                  !- November Ground Temperature {C}
  20.74;                                  !- December Ground Temperature {C}

