
OS:Version,
  {1b900f4b-a334-42db-9197-41f6f9f3c222}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Handle
  Always On Discrete,                     !- Name
  {e4ad3e81-40b7-4854-9008-de9408aa0586}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e4ad3e81-40b7-4854-9008-de9408aa0586}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {33a21b25-cf6d-422d-a9eb-73fff61b16f2}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d3748db6-90a4-4abf-9b1d-f90d7eeae2bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:SubSurface,
  {c47f8f65-ed29-40ec-87ef-7fac74f4e8d9}, !- Handle
  Skylights_r2c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 4 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 6 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 7 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Handle
  Core_Retail,                            !- Name
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {708641b8-7031-491b-b070-4bb9460a6181}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {923ba796-4efe-41c0-aa81-5ad4e78c9894}, !- Handle
  Skylights_r4c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 24.698, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 25.9172, 6.096,                  !- X,Y,Z Vertex 2 {m}
  3.3528, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.3528, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4f7c68c-9df7-4682-a866-0018a9219c79}, !- Handle
  Skylights_r1c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 3.3528, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  3.3528, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  3.3528, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d8d4ad-9ea3-42cd-a7bb-15ef3c5ccdb8}, !- Handle
  Skylights_r2c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 10.4648, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 11.684, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Handle
  Back_Space,                             !- Name
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Handle
  Front_Retail,                           !- Name
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Handle
  Point_Of_Sale,                          !- Name
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Handle
  Front_Entry,                            !- Name
  {76f215e4-02d3-4b16-ac0f-b78cd70f56a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ConvergenceLimits,
  {01e133af-031a-422d-87f7-26793ea40ec2}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Sizing:Parameters,
  {45cab5fb-aa10-47f1-9b84-019a1405e296}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {81686f66-944c-4647-a238-0e76788e8058}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a5918d-4d11-4048-9d06-71e0a8588d8a}, !- Handle
  Skylights_r2c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 11.684, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 10.4648, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b91ee32-f36d-404c-806f-def2f984cbe0}, !- Handle
  Skylights_r4c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  16.1544, 25.9172, 6.096,                !- X,Y,Z Vertex 3 {m}
  16.1544, 24.698, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {e8112eb1-bf0f-4a3e-9504-05cec54a9d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4b88897e-f470-4ec3-b5b7-eccdc7730b3c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20f92e2-6d85-44b9-b5d8-6f8bf69281de}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e4199d80-9307-426c-bf30-c9675ea6bf8e}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87f44ee-c4ea-4ee8-9311-6ff534f87b6d}, !- Handle
  Skylights_r3c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 18.796, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 17.5768, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00fb3987-0bae-45f7-85cf-263e421d2c87}, !- Handle
  Skylights_r3c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 17.5768, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 18.796, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {139b7b53-04f5-403e-8345-364b1ba4e248}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e176f146-055f-42b0-a564-800c420a9ead}, !- Handle
  Skylights_r1c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  16.1544, 4.572, 6.096,                  !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa43c8de-12a0-4216-b34e-6326df02b86e}, !- Handle
  Front_Entry_Wall_South_Glazing,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81cb131e-eac3-4cec-8c11-dab57047b08f}, !- Handle
  Skylights_r3c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {934ba61d-05cc-4ff8-9032-c40f2a8537da}, !- Handle
  Skylights_r1c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  9.7536, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29141158-767f-4ee8-a7b2-212263462768}, !- Handle
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0b2f85-985a-4120-83c4-33c47373b23a}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {c5337ee0-a469-4677-86f0-9837fa48ae21}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {11270b89-deda-42b7-8f5b-f3c6acf585ca}, !- Handle
  Skylights_r3c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {5fd4e59a-b7a5-4563-9f2d-da2649983af7}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90ef81-cf60-4e46-90e7-16e6a7c3f169}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {703e747f-4aee-4bb6-b0b2-382e73a4b055}, !- Handle
  Skylights_r4c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  22.563, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  22.563, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {848261d7-4d9a-4dca-acfb-90ce828e91d0}, !- Handle
  Skylights_r2c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e11453-70b9-404e-b635-0be6240be232}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0dd86b-d1a3-4599-bd84-67f85909e86b}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {fecd9201-d4ac-4c58-84ff-32da470583c0}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Timestep,
  {719b8448-7562-4717-aacc-469cbaec55d1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {aa071399-e221-47e9-8f4a-f45735eb331f}, !- Handle
  -RetailStandalone-ASHRAE 169-2006-5A created: 2020-03-26 09:37:12 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {51ca12f6-1f8e-4682-baf4-78a81edb2e3c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RetailStandalone;                       !- Standards Building Type

OS:SubSurface,
  {e39180f2-1ea3-4914-bc3d-5fb94a696f6b}, !- Handle
  Skylights_r1c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  22.563, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  22.563, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {02aeb80d-f770-4a8e-add9-548687807b99}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {11a7d9f4-5f4f-4f0f-b39d-02cc5579b035}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {2b053269-96e9-43d6-b1ae-d1270e15891b}, !- Handle
  Skylights_r4c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  9.7536, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  9.7536, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e7c7642-2145-459f-bc0f-9725b5ca8f12}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {2af25adf-31f5-4adc-a4eb-3dfbd313cf12}; !- Handle

OS:BuildingStory,
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Handle
  Retail Back_Space,                      !- Name
  ,                                       !- Default Construction Set Name
  {651beaef-3568-44c6-a206-dd64b585eeb1}, !- Default Schedule Set Name
  {6a75ba8b-0762-46e5-968a-b324e9eb34b5}, !- Group Rendering Name
  {3798b0d5-c415-4a87-9b75-1d20d85f15a7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {167cc7b7-8eac-4e49-b28e-caa335790466}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {76f215e4-02d3-4b16-ac0f-b78cd70f56a8}, !- Handle
  Retail Entry,                           !- Name
  ,                                       !- Default Construction Set Name
  {a57265a9-1c53-4187-8e4d-b4cf0460509c}, !- Default Schedule Set Name
  {dd8b28bc-ae9d-487a-be68-0fd91615db3c}, !- Group Rendering Name
  {f47e1618-1e2b-470e-90d2-5165e56d7851}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {0f7e4bc8-2048-478f-affd-4076526a56ae}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Handle
  Retail Point_of_Sale,                   !- Name
  ,                                       !- Default Construction Set Name
  {06588c54-9980-4cc7-99b9-f806bbf7829f}, !- Default Schedule Set Name
  {1b0275b3-36b5-4344-9cfb-73d080b3ed69}, !- Group Rendering Name
  {adcac0a0-0122-4f6c-b899-2bd778237256}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {d71c19c2-0ea4-4baf-a26a-d5fd227fcca6}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Handle
  Retail Retail,                          !- Name
  ,                                       !- Default Construction Set Name
  {f086a20c-14f2-4fe6-b3c7-e13068a01ff4}, !- Default Schedule Set Name
  {d2c75c86-0356-4e6d-88fb-406d41584320}, !- Group Rendering Name
  {be3a37e5-0ae2-4e79-a553-3acfa18422fd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {72a5f3a5-1e45-49c4-b0dc-cf0379012f35}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Handle
  Retail Core_Retail,                     !- Name
  ,                                       !- Default Construction Set Name
  {16791d49-6e13-4b75-bfe7-91a5885091e3}, !- Default Schedule Set Name
  {b07047ce-38db-4064-8bf9-08e1eea98231}, !- Group Rendering Name
  {3fabfd79-4f22-492f-96ca-db9394f99cb9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Core_Retail;                            !- Standards Space Type

OS:Rendering:Color,
  {36228824-8698-4846-8500-606b5c6a7311}, !- Handle
  Retail Core_Retail,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Handle
  Retail Front_Retail,                    !- Name
  ,                                       !- Default Construction Set Name
  {c5271922-e784-494c-b7ef-f1d2c3fc4315}, !- Default Schedule Set Name
  {14a98f40-56e7-4cca-a095-f665e54c5f09}, !- Group Rendering Name
  {effa973c-bc55-49b1-92e1-088efc61070e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Front_Retail;                           !- Standards Space Type

OS:Rendering:Color,
  {4f94eb74-b3bb-469e-bfb3-7990f3d6946c}, !- Handle
  Retail Front_Retail,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SubSurface,
  {bc65c732-39af-58a6-accd-c61dc5ff3db1}, !- Handle
  Core_Retail_Wall_West_2_Door3,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.538037755411, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.538037755411, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.623637755411, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.623637755411, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd65c732-39ef-28a6-adcd-c21dc5ff3ab1}, !- Handle
  Core_Retail_Wall_West_2_Door2,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.841575894014, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 13.841575894014, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 12.927175894014, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 12.927175894014, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca25c732-32ef-23a6-bdcd-b21dc5ff3ad1}, !- Handle
  Core_Retail_Wall_West_2_Door1,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.062342286061, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 25.062342286061, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 24.147942286061, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 24.147942286061, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba21c712-12cf-21b6-adcd-a21dc5ff3ac1}, !- Handle
  Core_Retail_Wall_East_2_Door1,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 3.438494104366, 2.1336,          !- X,Y,Z Vertex 1 {m}
  54.27, 3.438494104366, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 4.352894104366, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 4.352894104366, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc11c513-52cf-43b6-adbd-b21dc5ff3ab4}, !- Handle
  Core_Retail_Wall_East_2_Door2,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 13.809396313442, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 13.809396313442, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 14.723796313442, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 14.723796313442, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc11c633-12af-41e6-afed-b33dc5ef3eb4}, !- Handle
  Core_Retail_Wall_East_2_Door3,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 24.234478195589, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 24.234478195589, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 25.148878195589, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 25.148878195589, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef11c631-44af-41e4-bced-c33dc5ef3cf1}, !- Handle
  Back_Space_Wall_North_Door1,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.209918073175, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  44.209918073175, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  43.295518073175, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  43.295518073175, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef11f231-24cf-21f3-fced-c43dc4ec4cf1}, !- Handle
  Back_Space_Wall_North_Door2,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.745274671376, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  11.745274671376, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  10.830874671376, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  10.830874671376, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc11c432-54cf-45d1-ddad-d34ac4ff4aa2}, !- Handle
  Back_Space_Wall_East_RollDoor,          !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 2.045406130273, 2.4384,          !- X,Y,Z Vertex 1 {m}
  54.27, 2.045406130273, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 5.093406130273, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 5.093406130273, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd11c412-51af-41d1-dccd-d34ac4ff2cc2}, !- Handle
  Back_Space_Wall_North_RollDoor1,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.362862950805, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  37.362862950805, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  34.314862950805, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  34.314862950805, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd11a112-21bf-31b3-defd-d34ac4fe2cf1}, !- Handle
  Back_Space_Wall_North_RollDoor2,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.98058833532, 7, 2.4384,              !- X,Y,Z Vertex 1 {m}
  28.98058833532, 7, 0,                   !- X,Y,Z Vertex 2 {m}
  25.932588335319, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  25.932588335319, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23a132-23be-51b5-aefa-d34ac5fe4af1}, !- Handle
  Back_Space_Wall_North_RollDoor3,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.310400044305, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  20.310400044305, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  17.262400044305, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  17.262400044305, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23d122-23bd-53d5-aefb-d14ad5fe4af1}, !- Handle
  Back_Space_Wall_West_RollDoor,          !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.739790129493, 2.4384,              !- X,Y,Z Vertex 1 {m}
  0, 4.739790129493, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.691790129493, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.691790129493, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6a75ba8b-0762-46e5-968a-b324e9eb34b5}, !- Handle
  Retail Back_Space 1,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {a2599831-b28d-4c46-82df-d1f41706896f}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3956e2f5-106c-4dce-bcd6-e14561fb447f}, !- Handle
  Retail Back_Space People,               !- Name
  {a2599831-b28d-4c46-82df-d1f41706896f}, !- People Definition Name
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1058af55-a3f5-4a83-a2d8-94d130c9cfa8}, !- Work Efficiency Schedule Name
  {5fdbf226-7658-4722-ae24-81c958066a92}, !- Clothing Insulation Schedule Name
  {8f74e41c-3c6b-4349-a5be-f1b4b76659e1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5fdbf226-7658-4722-ae24-81c958066a92}, !- Handle
  Clothing Schedule,                      !- Name
  {c7101560-d64e-4840-8c42-e0bd68a841c2}, !- Schedule Type Limits Name
  {2d08e0d6-3737-4f72-a47f-7840278f798e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d08e0d6-3737-4f72-a47f-7840278f798e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c7101560-d64e-4840-8c42-e0bd68a841c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c2fe496-a37d-4a21-a0ee-7e96c91bdbe9}, !- Handle
  Schedule Rule 1,                        !- Name
  {5fdbf226-7658-4722-ae24-81c958066a92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a24f0b9-730f-45ec-b704-c4bbc8cd7e67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a24f0b9-730f-45ec-b704-c4bbc8cd7e67}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c7101560-d64e-4840-8c42-e0bd68a841c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c7101560-d64e-4840-8c42-e0bd68a841c2}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8f74e41c-3c6b-4349-a5be-f1b4b76659e1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9aa8257c-3215-459c-abd8-e223c9ecf661}, !- Schedule Type Limits Name
  {2e95b433-6564-4c87-8fa0-dee67a5282d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e95b433-6564-4c87-8fa0-dee67a5282d3}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9aa8257c-3215-459c-abd8-e223c9ecf661}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9aa8257c-3215-459c-abd8-e223c9ecf661}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1058af55-a3f5-4a83-a2d8-94d130c9cfa8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {01173add-0a24-457a-bd0b-1673775bb92a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01173add-0a24-457a-bd0b-1673775bb92a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8b8a4489-89d5-441e-b208-0cab32f5bf23}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.56702902294693,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5996c2d4-f67a-4309-871d-09e2c7a93d28}, !- Handle
  Retail Back_Space Lights,               !- Name
  {8b8a4489-89d5-441e-b208-0cab32f5bf23}, !- Lights Definition Name
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {fae9bb12-d9c2-4b86-89a3-b31143b276ce}, !- Handle
  {8b8a4489-89d5-441e-b208-0cab32f5bf23}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ddb28f12-a35b-4f8e-ad72-19e184b1d4d5}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cd4ad115-690e-4155-832a-c9300aca7cc1}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {ddb28f12-a35b-4f8e-ad72-19e184b1d4d5}, !- Electric Equipment Definition Name
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3798b0d5-c415-4a87-9b75-1d20d85f15a7}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {cee79537-98d1-48b3-9cdc-5cbc57b3fb51}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
  {651beaef-3568-44c6-a206-dd64b585eeb1}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Number of People Schedule Name
  {4c96fe08-aa6e-47b3-9a79-1f383624e09a}, !- People Activity Level Schedule Name
  {161c55b9-0aef-4e4d-8acf-145431410f9a}, !- Lighting Schedule Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {9ccc8f5e-0519-4e79-a4b4-2d5226535f36}, !- Default Day Schedule Name
  {910a7897-cbea-4985-b35d-285ab625d607}, !- Summer Design Day Schedule Name
  {5d08471a-7310-4cf5-acda-1a2175403059}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ccc8f5e-0519-4e79-a4b4-2d5226535f36}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {388005be-9893-4b50-bb25-4eba5f8e5018}, !- Handle
  Schedule Rule 2,                        !- Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {309897bf-b3d2-44e2-842a-28b9ea544e4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {309897bf-b3d2-44e2-842a-28b9ea544e4e}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {ddb8f693-396d-46d3-b180-0bce2145b851}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {910a7897-cbea-4985-b35d-285ab625d607}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6b11689-dfd1-453c-9d0f-eef19737b707}, !- Handle
  Schedule Rule 3,                        !- Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35d89a47-2992-43e5-b54f-c95e12d73193}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35d89a47-2992-43e5-b54f-c95e12d73193}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {c605a179-09bd-481c-94d8-0b8ccc24c96c}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d08471a-7310-4cf5-acda-1a2175403059}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c96fe08-aa6e-47b3-9a79-1f383624e09a}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {b2acc5d4-6075-41ba-870d-8c4a52bd3ed7}, !- Schedule Type Limits Name
  {eaedc730-08f8-43cd-ab47-4e7976fb97a1}, !- Default Day Schedule Name
  {3d824c7e-520d-49e0-bbeb-9940a1aba4b9}, !- Summer Design Day Schedule Name
  {b300e924-da78-4ed4-a8a9-131675a76c13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaedc730-08f8-43cd-ab47-4e7976fb97a1}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {b2acc5d4-6075-41ba-870d-8c4a52bd3ed7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {de9ea9d7-7c44-456a-8df4-57921e0b9b81}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b300e924-da78-4ed4-a8a9-131675a76c13}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {b2acc5d4-6075-41ba-870d-8c4a52bd3ed7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1aee8d24-0b9a-47cd-8ca3-b370a51a5060}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d824c7e-520d-49e0-bbeb-9940a1aba4b9}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {b2acc5d4-6075-41ba-870d-8c4a52bd3ed7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b2acc5d4-6075-41ba-870d-8c4a52bd3ed7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {161c55b9-0aef-4e4d-8acf-145431410f9a}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {0bba36fc-c82e-4ac9-b663-e6c39d207c7e}, !- Default Day Schedule Name
  {1e67573a-3085-4fe6-938e-a3163a55de43}, !- Summer Design Day Schedule Name
  {c7ec7c0b-6e4c-448d-9565-4f84ac739741}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bba36fc-c82e-4ac9-b663-e6c39d207c7e}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.078204627,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.312818508,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.469227762,                            !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.312818508,                            !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.156409254,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {8c6ce2c4-ea86-4813-829a-e4bd4af93c0f}, !- Handle
  Schedule Rule 4,                        !- Name
  {161c55b9-0aef-4e4d-8acf-145431410f9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {534c31f2-801e-4b5a-b110-b7d34792a4be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {534c31f2-801e-4b5a-b110-b7d34792a4be}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.078204627,                            !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.234613881,                            !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.469227762,                            !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.703841643,                            !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.391023135,                            !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.234613881,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.078204627,                            !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {83b4618e-4b7b-4134-8a61-a383ce66231b}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e67573a-3085-4fe6-938e-a3163a55de43}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb12e7fd-610c-4056-baa0-f15051907dc9}, !- Handle
  Schedule Rule 5,                        !- Name
  {161c55b9-0aef-4e4d-8acf-145431410f9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a542adab-21ed-4ced-a939-cdc153626654}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a542adab-21ed-4ced-a939-cdc153626654}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.156409254,                            !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.312818508,                            !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.703841643,                            !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.391023135,                            !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {2243a5d4-5b0b-46e9-b402-54caca0f582b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7ec7c0b-6e4c-448d-9565-4f84ac739741}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013,   !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {987b1d7c-8cbb-4c54-8c20-02635696843d}, !- Default Day Schedule Name
  {75a6fd90-94cb-4097-945f-799a2fbc7451}, !- Summer Design Day Schedule Name
  {f6aed33e-fad9-4328-8a16-da311b820043}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {987b1d7c-8cbb-4c54-8c20-02635696843d}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1480294218,                           !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2991602466,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5983204932,                           !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7977606576,                           !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5983204932,                           !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3988803288,                           !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1480294218;                           !- Value Until Time 7

OS:Schedule:Rule,
  {485e1044-ed41-4729-ba83-28d802ff9636}, !- Handle
  Schedule Rule 6,                        !- Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7d44837-f4e8-4bc8-8bfe-48eddf6686ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7d44837-f4e8-4bc8-8bfe-48eddf6686ee}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1480294218,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2991602466,                           !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.498600411,                            !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7977606576,                           !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8974807398,                           !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6980405754,                           !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.498600411,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2991602466,                           !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1480294218;                           !- Value Until Time 9

OS:Schedule:Day,
  {d1555c2d-7220-4f4e-bf81-4acc4745930c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75a6fd90-94cb-4097-945f-799a2fbc7451}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5e9d842-ed18-43be-b074-4a5c34b1d3ec}, !- Handle
  Schedule Rule 7,                        !- Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89ee964c-0aae-4078-b6d6-eafeabce9289}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89ee964c-0aae-4078-b6d6-eafeabce9289}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1973725624,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3988803288,                           !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5983204932,                           !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8974807398,                           !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6980405754,                           !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1973725624;                           !- Value Until Time 6

OS:Schedule:Day,
  {983ad655-dbee-464b-a199-c37a4e926e65}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6aed33e-fad9-4328-8a16-da311b820043}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Handle
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {fbec60ce-fa29-4550-8759-cfe0bdcefbf4}, !- Default Day Schedule Name
  {c4547dbc-6a75-4325-8e7a-fde8638cd3e3}, !- Summer Design Day Schedule Name
  {1528136c-ad93-4e73-8415-31deae17ea9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbec60ce-fa29-4550-8759-cfe0bdcefbf4}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6a587d70-b66e-4814-b14d-9cc5cf464ae5}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4547dbc-6a75-4325-8e7a-fde8638cd3e3}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8ea4301-0451-4d5b-945c-fc3e0a97e19a}, !- Handle
  Schedule Rule 8,                        !- Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6217775-1adc-4bf3-9f8f-32367766e543}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6217775-1adc-4bf3-9f8f-32367766e543}, !- Handle
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {823d637b-d8d9-485e-a2c5-4dbe622f01ba}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1528136c-ad93-4e73-8415-31deae17ea9a}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7d0152c-5293-46f0-9f63-75abafe1e29b}, !- Handle
  Schedule Rule 9,                        !- Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6149ff9-ff42-45b2-9080-641fc377d6a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6149ff9-ff42-45b2-9080-641fc377d6a5}, !- Handle
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {8f8c6b25-a8f0-4a5d-9f9f-51d5e34d2816}, !- Handle
  Retail Back_Space Thermostat,           !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Heating Setpoint Temperature Schedule Name
  {5bcce59a-a9ee-4dbb-a427-40149baef109}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {c8eb72da-90e4-4a4e-acb1-83eeacb2605c}, !- Default Day Schedule Name
  {2878b1f1-bcbd-42e5-904b-565b2b467b8f}, !- Summer Design Day Schedule Name
  {71a60f34-fb83-4bac-a14d-b1e754c43e02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8eb72da-90e4-4a4e-acb1-83eeacb2605c}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {100e6b1a-bd38-44fc-a0ed-5c0a27c0969e}, !- Handle
  Schedule Rule 10,                       !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {269be91e-df3b-4f9d-be54-521835d5d7c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {269be91e-df3b-4f9d-be54-521835d5d7c7}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {d50837ed-dfe2-455f-8622-011ae8cb6993}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2878b1f1-bcbd-42e5-904b-565b2b467b8f}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {750a8eba-f168-44e1-9517-87edddd45a54}, !- Handle
  Schedule Rule 11,                       !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f425f4bd-3922-4ddb-89bb-955ea2625f99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f425f4bd-3922-4ddb-89bb-955ea2625f99}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {629f8d87-dd6d-42c7-92f9-3ce5ec3c0eb8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71a60f34-fb83-4bac-a14d-b1e754c43e02}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:ScheduleTypeLimits,
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5bcce59a-a9ee-4dbb-a427-40149baef109}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {0b88eedc-4fbb-40a5-bb75-acae74365bd6}, !- Default Day Schedule Name
  {835bc355-40c0-457e-9ba5-6f58c2091f74}, !- Summer Design Day Schedule Name
  {4d920eb8-ff5c-4f38-bfa5-c41438626dda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b88eedc-4fbb-40a5-bb75-acae74365bd6}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {decd3328-64e8-473a-87cd-7ca0cac1bb51}, !- Handle
  Schedule Rule 12,                       !- Name
  {5bcce59a-a9ee-4dbb-a427-40149baef109}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98b96af3-b689-4b95-8aaf-8a14b824ed55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98b96af3-b689-4b95-8aaf-8a14b824ed55}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {20d8c3b7-de48-479a-a970-3e8f6ecbef49}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {835bc355-40c0-457e-9ba5-6f58c2091f74}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {7be58da0-332a-4710-9a4f-e8e81386dfeb}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d920eb8-ff5c-4f38-bfa5-c41438626dda}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {b07047ce-38db-4064-8bf9-08e1eea98231}, !- Handle
  Retail Core_Retail 1,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {898af98a-9208-457d-bd8c-86f5994b1fdb}, !- Handle
  Retail Core_Retail People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1b41a04-382d-4405-9b07-b08ccc54e7d1}, !- Handle
  Retail Core_Retail People,              !- Name
  {898af98a-9208-457d-bd8c-86f5994b1fdb}, !- People Definition Name
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1058af55-a3f5-4a83-a2d8-94d130c9cfa8}, !- Work Efficiency Schedule Name
  {5fdbf226-7658-4722-ae24-81c958066a92}, !- Clothing Insulation Schedule Name
  {8f74e41c-3c6b-4349-a5be-f1b4b76659e1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9c3df419-8855-4ddd-84a9-3a8121935bc9}, !- Handle
  Retail Core_Retail Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.500031000062,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d0c00c92-abd5-4417-b708-f06cb9878552}, !- Handle
  Retail Core_Retail Lights,              !- Name
  {9c3df419-8855-4ddd-84a9-3a8121935bc9}, !- Lights Definition Name
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {edc9ce0d-35d2-47b7-8e43-4e5e19809a25}, !- Handle
  {9c3df419-8855-4ddd-84a9-3a8121935bc9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1fa6441b-feee-4242-9a6e-4c3bd06761d5}, !- Handle
  Retail Core_Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53b8dfc6-bb76-486e-b628-8b90d997ca33}, !- Handle
  Retail Core_Retail Elec Equip,          !- Name
  {1fa6441b-feee-4242-9a6e-4c3bd06761d5}, !- Electric Equipment Definition Name
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3fabfd79-4f22-492f-96ca-db9394f99cb9}, !- Handle
  Retail Core_Retail Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {16791d49-6e13-4b75-bfe7-91a5885091e3}, !- Handle
  Retail Core_Retail Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Number of People Schedule Name
  {4c96fe08-aa6e-47b3-9a79-1f383624e09a}, !- People Activity Level Schedule Name
  {920f4e75-cc65-48e4-ab24-3cafc5531e64}, !- Lighting Schedule Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {920f4e75-cc65-48e4-ab24-3cafc5531e64}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013,   !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {99b6226a-c8cd-4114-80ca-d9e4aa1c13c6}, !- Default Day Schedule Name
  {e4e3132a-6d28-4138-8c30-3f9f21b6f75c}, !- Summer Design Day Schedule Name
  {41448692-c420-43d7-a5e3-052da63a2825}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99b6226a-c8cd-4114-80ca-d9e4aa1c13c6}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {db7cd4b6-65b1-4273-bd1b-e9a4736cbfa4}, !- Handle
  Schedule Rule 13,                       !- Name
  {920f4e75-cc65-48e4-ab24-3cafc5531e64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68e8c3e8-5b05-45aa-b897-1f08f9a98630}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68e8c3e8-5b05-45aa-b897-1f08f9a98630}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {0097132e-f1c4-41c4-953b-6291125e15ca}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4e3132a-6d28-4138-8c30-3f9f21b6f75c}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5ca9462-4ded-40eb-9e63-c2ac294ece59}, !- Handle
  Schedule Rule 14,                       !- Name
  {920f4e75-cc65-48e4-ab24-3cafc5531e64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1692e63c-0598-4de4-973d-511d2dbb58c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1692e63c-0598-4de4-973d-511d2dbb58c2}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {3c61d581-f71f-4df3-9b2a-41f508a5b992}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41448692-c420-43d7-a5e3-052da63a2825}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b3ca4027-ffb3-4d4f-ad4c-7d3478289cb4}, !- Handle
  Retail Core_Retail Thermostat,          !- Name
  {1da42f6a-406a-4a63-95f9-58e2686ea6df}, !- Heating Setpoint Temperature Schedule Name
  {bb92bb0f-1dad-43ec-beab-e69a32db3380}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1da42f6a-406a-4a63-95f9-58e2686ea6df}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {5dc391df-0b22-4d8b-99cf-e5d698a011de}, !- Default Day Schedule Name
  {0ff75b1c-3f2e-4aa3-ba77-7663eac91240}, !- Summer Design Day Schedule Name
  {791ccc2f-bb0c-42ab-b2f7-be8f8ff51e05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5dc391df-0b22-4d8b-99cf-e5d698a011de}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {48a288a2-4e1f-4e2f-8007-5d9df64ce605}, !- Handle
  Schedule Rule 15,                       !- Name
  {1da42f6a-406a-4a63-95f9-58e2686ea6df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da1ccd68-dcb9-497b-a58d-0df7d7996910}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da1ccd68-dcb9-497b-a58d-0df7d7996910}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Day,
  {7996f881-be52-4bac-a34c-7ae919365790}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ff75b1c-3f2e-4aa3-ba77-7663eac91240}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {7650ffdc-5c9f-48ac-8851-4eb235739bce}, !- Handle
  Schedule Rule 16,                       !- Name
  {1da42f6a-406a-4a63-95f9-58e2686ea6df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b40c52d-1a40-44b6-bbb2-85793bb231ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b40c52d-1a40-44b6-bbb2-85793bb231ff}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Day,
  {02f67879-de52-4834-b6cf-7a1fdf72861f}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {791ccc2f-bb0c-42ab-b2f7-be8f8ff51e05}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {bb92bb0f-1dad-43ec-beab-e69a32db3380}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {9d74a77e-b732-4461-94c0-981432916aef}, !- Default Day Schedule Name
  {a04c1c32-dd87-43f2-8576-fb401cc0ef5d}, !- Summer Design Day Schedule Name
  {e6006c5a-ded7-4aa7-b19a-d963b1475689}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d74a77e-b732-4461-94c0-981432916aef}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {48cec784-d0e0-4e80-9f48-01601959699e}, !- Handle
  Schedule Rule 17,                       !- Name
  {bb92bb0f-1dad-43ec-beab-e69a32db3380}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c47bec82-a82d-4952-883d-0ca8c9de33cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c47bec82-a82d-4952-883d-0ca8c9de33cf}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Day,
  {5d6ffd8c-7208-464e-9c7c-4b10e66008b6}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a04c1c32-dd87-43f2-8576-fb401cc0ef5d}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {2779a2a8-5281-4ef1-901d-d5180eef2c56}, !- Handle
  Schedule Rule 18,                       !- Name
  {bb92bb0f-1dad-43ec-beab-e69a32db3380}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d55f4b2-308b-424e-909c-52573595cdf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d55f4b2-308b-424e-909c-52573595cdf2}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Day,
  {e34d9ae4-e675-4dd4-981b-83936f92f305}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6006c5a-ded7-4aa7-b19a-d963b1475689}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {dd8b28bc-ae9d-487a-be68-0fd91615db3c}, !- Handle
  Retail Entry 1,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {b3da4b68-09f9-4ab9-94d2-bbb1c948b51b}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {97c95cf2-a94a-4d5b-8a00-e47e4a58b09c}, !- Handle
  Retail Entry Lights,                    !- Name
  {b3da4b68-09f9-4ab9-94d2-bbb1c948b51b}, !- Lights Definition Name
  {76f215e4-02d3-4b16-ac0f-b78cd70f56a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0c478522-7328-4831-960d-7bdbffdf3812}, !- Handle
  {b3da4b68-09f9-4ab9-94d2-bbb1c948b51b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {f47e1618-1e2b-470e-90d2-5165e56d7851}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a57265a9-1c53-4187-8e4d-b4cf0460509c}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Number of People Schedule Name
  {4c96fe08-aa6e-47b3-9a79-1f383624e09a}, !- People Activity Level Schedule Name
  {9fa43030-f91e-443d-949f-2ee87691299e}, !- Lighting Schedule Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9fa43030-f91e-443d-949f-2ee87691299e}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {5d066c03-1e7a-450d-ae8c-44f76fb2814e}, !- Default Day Schedule Name
  {ed0e72bf-24f2-4edf-816d-073cb454a19f}, !- Summer Design Day Schedule Name
  {5f4b9d9a-bc41-46b9-9508-7b28a1a61d0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d066c03-1e7a-450d-ae8c-44f76fb2814e}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.082,                                  !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.328,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.492,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.328,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.164,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {e0a84d5e-962f-45e1-bac5-1c9bd0089119}, !- Handle
  Schedule Rule 19,                       !- Name
  {9fa43030-f91e-443d-949f-2ee87691299e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c128542b-c383-4254-a5f1-a79227562175}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c128542b-c383-4254-a5f1-a79227562175}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.082,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.246,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.492,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.738,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.246,                                  !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.082,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {8b8e992e-da08-4a8e-b962-74e7ee3b9c2f}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed0e72bf-24f2-4edf-816d-073cb454a19f}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3bb0419-7717-441c-938f-66e52612c45e}, !- Handle
  Schedule Rule 20,                       !- Name
  {9fa43030-f91e-443d-949f-2ee87691299e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0c9e69b-fcca-4200-8e24-adb03ad2574a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0c9e69b-fcca-4200-8e24-adb03ad2574a}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.164,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.328,                                  !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.738,                                  !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {fb598cbf-b9a0-49f8-ad2e-2ce274eb4b1f}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f4b9d9a-bc41-46b9-9508-7b28a1a61d0a}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {70bac0a0-5833-45c7-a776-e8983b28fd81}, !- Handle
  Retail Entry Thermostat,                !- Name
  {3cf3b617-fc2f-4cae-953d-c7b973c529e3}, !- Heating Setpoint Temperature Schedule Name
  {ed1d93e3-bbbf-405a-80ea-40476deb1ce8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3cf3b617-fc2f-4cae-953d-c7b973c529e3}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {1deffab5-f16c-44b0-9114-5d163d7e5a15}, !- Default Day Schedule Name
  {595a511d-e3c3-4cf4-a065-8a0124a0c529}, !- Summer Design Day Schedule Name
  {c90f0869-df5d-437c-a9ff-9a789c695c2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1deffab5-f16c-44b0-9114-5d163d7e5a15}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Default, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {64537599-107c-4107-ba1a-84054f28bfdc}, !- Handle
  Schedule Rule 21,                       !- Name
  {3cf3b617-fc2f-4cae-953d-c7b973c529e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f56d581c-da81-43b7-a6f8-89702ad1347e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f56d581c-da81-43b7-a6f8-89702ad1347e}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Sat Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a6a5936a-a2af-45bd-b77f-0b931e175708}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {595a511d-e3c3-4cf4-a065-8a0124a0c529}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Summer Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {5cfbddd1-8d08-4e58-b196-6676d8b4794e}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c90f0869-df5d-437c-a9ff-9a789c695c2d}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Winter Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {d26b7fd4-0641-4c1f-b71f-74e4475d2361}, !- Handle
  Schedule Rule 22,                       !- Name
  {3cf3b617-fc2f-4cae-953d-c7b973c529e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0653ce5f-bdbe-4a35-942e-27915d11c872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0653ce5f-bdbe-4a35-942e-27915d11c872}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 WntrDsn|Wkdy Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Ruleset,
  {ed1d93e3-bbbf-405a-80ea-40476deb1ce8}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {359697b2-5494-44b1-9260-b95bc1461ea5}, !- Default Day Schedule Name
  {9188e008-a38e-4026-a789-8c86a1b748fe}, !- Summer Design Day Schedule Name
  {bb5a3943-5e39-4f1f-990b-b3f2768f7954}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {359697b2-5494-44b1-9260-b95bc1461ea5}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {93193184-54fe-4ee7-8065-342bbb4f5a0b}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb5a3943-5e39-4f1f-990b-b3f2768f7954}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {80f075ff-aecb-489a-abcb-cfebab8581a7}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9188e008-a38e-4026-a789-8c86a1b748fe}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Rendering:Color,
  {14a98f40-56e7-4cca-a095-f665e54c5f09}, !- Handle
  Retail Front_Retail 1,                  !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {c3553749-c0e4-4b2a-8f98-bd9f6556c6cb}, !- Handle
  Retail Front_Retail People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ce85722-d979-4c23-ac84-6ff4863c0386}, !- Handle
  Retail Front_Retail People,             !- Name
  {c3553749-c0e4-4b2a-8f98-bd9f6556c6cb}, !- People Definition Name
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1058af55-a3f5-4a83-a2d8-94d130c9cfa8}, !- Work Efficiency Schedule Name
  {5fdbf226-7658-4722-ae24-81c958066a92}, !- Clothing Insulation Schedule Name
  {8f74e41c-3c6b-4349-a5be-f1b4b76659e1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9edab5a9-5627-4bbe-b8c0-1104120f3f96}, !- Handle
  Retail Front_Retail Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.500031000062,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e480496f-3fbc-4a98-9cf2-a3c3c43f0df9}, !- Handle
  Retail Front_Retail Lights,             !- Name
  {9edab5a9-5627-4bbe-b8c0-1104120f3f96}, !- Lights Definition Name
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0b024466-00a3-42fc-8b69-5b123fb1cde4}, !- Handle
  {9edab5a9-5627-4bbe-b8c0-1104120f3f96}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c8d77854-db8b-459b-a3a6-2458331d2a32}, !- Handle
  Retail Front_Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {96f0e1b4-8d0a-47eb-a75c-23470dccaf85}, !- Handle
  Retail Front_Retail Elec Equip,         !- Name
  {c8d77854-db8b-459b-a3a6-2458331d2a32}, !- Electric Equipment Definition Name
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {effa973c-bc55-49b1-92e1-088efc61070e}, !- Handle
  Retail Front_Retail Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c5271922-e784-494c-b7ef-f1d2c3fc4315}, !- Handle
  Retail Front_Retail Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Number of People Schedule Name
  {4c96fe08-aa6e-47b3-9a79-1f383624e09a}, !- People Activity Level Schedule Name
  {8259f82b-2227-4a4a-867e-210877434b96}, !- Lighting Schedule Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8259f82b-2227-4a4a-867e-210877434b96}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {c051ed6e-0dfe-4d2a-99e2-8314e722f253}, !- Default Day Schedule Name
  {8629aa05-d537-4c88-a069-9c0e5c99c93a}, !- Summer Design Day Schedule Name
  {5cfb7999-3467-43ef-90fd-d7b436cc49f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c051ed6e-0dfe-4d2a-99e2-8314e722f253}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09682,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.38728,                                !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.58092,                                !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38728,                                !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19364,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {a118c12e-aeca-4340-ab7b-dee97cc84e01}, !- Handle
  Schedule Rule 23,                       !- Name
  {8259f82b-2227-4a4a-867e-210877434b96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27b7919e-a6d9-4862-9ad8-af817abe62d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27b7919e-a6d9-4862-9ad8-af817abe62d1}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09682,                                !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.29046,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.58092,                                !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.87138,                                !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4841,                                 !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29046,                                !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.09682,                                !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {638ec49f-9b49-46b4-990b-ac4972401540}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8629aa05-d537-4c88-a069-9c0e5c99c93a}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6b378e6-a30d-435f-9aca-f81d8cdf8301}, !- Handle
  Schedule Rule 24,                       !- Name
  {8259f82b-2227-4a4a-867e-210877434b96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4151c188-9af0-4172-b447-0c24fab47914}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4151c188-9af0-4172-b447-0c24fab47914}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19364,                                !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.38728,                                !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.87138,                                !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4841,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {56ee7c40-df54-4cad-86a4-34a7f8f577b9}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cfb7999-3467-43ef-90fd-d7b436cc49f1}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4311a789-ef06-44af-95da-19577af4b3b8}, !- Handle
  Retail Front_Retail Thermostat,         !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Heating Setpoint Temperature Schedule Name
  {5bcce59a-a9ee-4dbb-a427-40149baef109}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1b0275b3-36b5-4344-9cfb-73d080b3ed69}, !- Handle
  Retail Point_of_Sale 1,                 !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {446fab68-84a5-476e-8826-d057a68b59b3}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9fced01a-18c6-4568-a6fe-5e37be62eafa}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {446fab68-84a5-476e-8826-d057a68b59b3}, !- People Definition Name
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1058af55-a3f5-4a83-a2d8-94d130c9cfa8}, !- Work Efficiency Schedule Name
  {5fdbf226-7658-4722-ae24-81c958066a92}, !- Clothing Insulation Schedule Name
  {8f74e41c-3c6b-4349-a5be-f1b4b76659e1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {860922ea-a2a2-4dfe-8990-a52e00d1ed0e}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.500031000062,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {19a5dd18-7731-4475-87d2-223450b95925}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {860922ea-a2a2-4dfe-8990-a52e00d1ed0e}, !- Lights Definition Name
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7f93d448-ebe3-4e76-8495-96ec07fd39cd}, !- Handle
  {860922ea-a2a2-4dfe-8990-a52e00d1ed0e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {33ec9097-18da-4112-9626-2027c4c28674}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9ec7b920-1e27-48c8-917b-d5a8b0918491}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {33ec9097-18da-4112-9626-2027c4c28674}, !- Electric Equipment Definition Name
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {adcac0a0-0122-4f6c-b899-2bd778237256}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {06588c54-9980-4cc7-99b9-f806bbf7829f}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Number of People Schedule Name
  {4c96fe08-aa6e-47b3-9a79-1f383624e09a}, !- People Activity Level Schedule Name
  {920f4e75-cc65-48e4-ab24-3cafc5531e64}, !- Lighting Schedule Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8df6a63f-d400-434a-81b5-1be79c6c51af}, !- Handle
  Retail Point_of_Sale Thermostat,        !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Heating Setpoint Temperature Schedule Name
  {5bcce59a-a9ee-4dbb-a427-40149baef109}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d2c75c86-0356-4e6d-88fb-406d41584320}, !- Handle
  Retail Retail 1,                        !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {80762140-7b3e-4fd5-aa69-5a68a8f85320}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {154bcfc5-59f9-41b6-b9fc-83b98b37523e}, !- Handle
  Retail Retail People,                   !- Name
  {80762140-7b3e-4fd5-aa69-5a68a8f85320}, !- People Definition Name
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1058af55-a3f5-4a83-a2d8-94d130c9cfa8}, !- Work Efficiency Schedule Name
  {5fdbf226-7658-4722-ae24-81c958066a92}, !- Clothing Insulation Schedule Name
  {8f74e41c-3c6b-4349-a5be-f1b4b76659e1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1f20f38d-4f51-4aec-a38c-9b26eec9f27e}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.500031000062,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9b388cd3-30f1-4387-b63f-d1ac92b49a29}, !- Handle
  Retail Retail Lights,                   !- Name
  {1f20f38d-4f51-4aec-a38c-9b26eec9f27e}, !- Lights Definition Name
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ea6b1ce8-a249-4c1a-9382-dd0da0fd246c}, !- Handle
  {1f20f38d-4f51-4aec-a38c-9b26eec9f27e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4452116b-c29d-484b-8c86-e9b900bcf7ac}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48048578-3b05-40b1-b33b-c2e763275895}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {4452116b-c29d-484b-8c86-e9b900bcf7ac}, !- Electric Equipment Definition Name
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {be3a37e5-0ae2-4e79-a553-3acfa18422fd}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f086a20c-14f2-4fe6-b3c7-e13068a01ff4}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c020a61a-6aac-4490-9d32-44436ad83805}, !- Number of People Schedule Name
  {4c96fe08-aa6e-47b3-9a79-1f383624e09a}, !- People Activity Level Schedule Name
  {920f4e75-cc65-48e4-ab24-3cafc5531e64}, !- Lighting Schedule Name
  {5d280fe8-dca6-43b2-bf87-fdaf3d7350f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd39bea0-5819-4726-8105-8451611c7eb8}, !- Handle
  Retail Retail Thermostat,               !- Name
  {1da42f6a-406a-4a63-95f9-58e2686ea6df}, !- Heating Setpoint Temperature Schedule Name
  {bb92bb0f-1dad-43ec-beab-e69a32db3380}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b0ca18da-7445-47ef-bf19-7037f4e9476a}, !- Handle
  Back_Space Infiltration,                !- Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002977670314,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92831bea-46a4-406b-a417-d0965bdef8bb}, !- Handle
  Core_Retail Infiltration,               !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001038437799,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {076337b0-46b4-4705-9135-7dcbf37f6cb6}, !- Handle
  Front_Entry Infiltration,               !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003817193693,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddd412f6-a71a-4220-aae3-946a54b40788}, !- Handle
  Front_Retail Infiltration,              !- Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003173857699,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2749048-ec31-4bfc-ba0d-804d14218efa}, !- Handle
  Point_Of_Sale Infiltration,             !- Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  {22de20c2-81f9-46ad-a60d-6b344dfa4a48}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003173857699,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {f2f769aa-d7fe-444a-b1be-6eb4a26619c8}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5f423914-ed8d-4c49-ad4c-83fd683d7b73}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- Handle
  Back_Space ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {921d1cfc-1e22-4c39-a492-b0113bb17776}, !- Zone Air Inlet Port List
  {52bf0907-46fb-4852-808f-aa3da89d5c85}, !- Zone Air Exhaust Port List
  {61d40ede-b7d9-4089-b810-015182a10a70}, !- Zone Air Node Name
  {5a75e4f1-6ec8-4e31-b4f8-087899e3dab8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54c58a37-60da-44ff-8fa4-6c830d72d707}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a5fff01-758c-4dcf-9794-7903db9c1e79}, !- Handle
  Node 1,                                 !- Name
  {61d40ede-b7d9-4089-b810-015182a10a70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61d40ede-b7d9-4089-b810-015182a10a70}, !- Handle
  {845e7d76-6753-4cd1-bf73-57a811df8e05}, !- Name
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- Source Object
  11,                                     !- Outlet Port
  {9a5fff01-758c-4dcf-9794-7903db9c1e79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {921d1cfc-1e22-4c39-a492-b0113bb17776}, !- Handle
  {0b037ee7-b8a7-4652-b938-fbfc845517d9}, !- Name
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- HVAC Component
  {076b9ca5-68cf-4678-bb78-94cdbebe4972}; !- Port 1

OS:PortList,
  {52bf0907-46fb-4852-808f-aa3da89d5c85}, !- Handle
  {84de1b01-90ba-4229-b098-8ba47e3778fb}, !- Name
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}; !- HVAC Component

OS:PortList,
  {5a75e4f1-6ec8-4e31-b4f8-087899e3dab8}, !- Handle
  {c560de69-6834-4c1c-871c-4df0f46abd66}, !- Name
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- HVAC Component
  {67ef8965-6a25-4f46-a7cf-2c07f7f7bf44}; !- Port 1

OS:Sizing:Zone,
  {01ee5c99-650e-466a-8ab4-1342628eeda9}, !- Handle
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {256e934f-6fe2-45e6-9229-912b8aadd00b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f109dd4-37cc-40a9-82c3-ee559aa33d2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {54c58a37-60da-44ff-8fa4-6c830d72d707}, !- Handle
  Retail Back_Space Thermostat 1,         !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Heating Setpoint Temperature Schedule Name
  {5bcce59a-a9ee-4dbb-a427-40149baef109}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {708641b8-7031-491b-b070-4bb9460a6181}, !- Handle
  Core_Retail ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f60c8af-0bd9-4d31-8c86-c85a1c826fe0}, !- Zone Air Inlet Port List
  {c2c4e600-997c-4199-aff4-3e7172b18ff6}, !- Zone Air Exhaust Port List
  {49ba8708-a544-4534-bdf7-6894743665e3}, !- Zone Air Node Name
  {5182bad0-c1f8-443d-b59a-408afc8fe35f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9a1e9b9-e608-45ac-b4b1-5ec2be44baf6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {712d6b0d-b9ae-435e-8c77-f871710b8641}, !- Handle
  Node 2,                                 !- Name
  {49ba8708-a544-4534-bdf7-6894743665e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49ba8708-a544-4534-bdf7-6894743665e3}, !- Handle
  {5f125bdf-cf46-49ad-8184-66a6f8ddcda2}, !- Name
  {708641b8-7031-491b-b070-4bb9460a6181}, !- Source Object
  11,                                     !- Outlet Port
  {712d6b0d-b9ae-435e-8c77-f871710b8641}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f60c8af-0bd9-4d31-8c86-c85a1c826fe0}, !- Handle
  {b8964e10-238e-41c7-ba0e-1a8faeb5b107}, !- Name
  {708641b8-7031-491b-b070-4bb9460a6181}, !- HVAC Component
  {b2b455b9-69b6-4ca3-9225-1e347f10b3b8}; !- Port 1

OS:PortList,
  {c2c4e600-997c-4199-aff4-3e7172b18ff6}, !- Handle
  {16e71447-c3ca-407b-a496-56d654c5b7d9}, !- Name
  {708641b8-7031-491b-b070-4bb9460a6181}; !- HVAC Component

OS:PortList,
  {5182bad0-c1f8-443d-b59a-408afc8fe35f}, !- Handle
  {92131360-e359-453f-86be-098886441116}, !- Name
  {708641b8-7031-491b-b070-4bb9460a6181}, !- HVAC Component
  {126d4d58-dcd1-4a24-8a27-192e46535143}; !- Port 1

OS:Sizing:Zone,
  {405042a3-fa90-4226-b829-d54c7e02ded9}, !- Handle
  {708641b8-7031-491b-b070-4bb9460a6181}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c447b223-e08a-48e6-a98b-b60eafb7eb34}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {708641b8-7031-491b-b070-4bb9460a6181}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd7a41c5-4a91-4bc5-9795-962e91746e40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9a1e9b9-e608-45ac-b4b1-5ec2be44baf6}, !- Handle
  Retail Core_Retail Thermostat 1,        !- Name
  {1da42f6a-406a-4a63-95f9-58e2686ea6df}, !- Heating Setpoint Temperature Schedule Name
  {bb92bb0f-1dad-43ec-beab-e69a32db3380}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}, !- Handle
  Front_Entry ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae056b33-cdc5-40b3-ab3b-296cc084f435}, !- Zone Air Inlet Port List
  {81103c2c-dea1-4c0b-8216-fcdd94878582}, !- Zone Air Exhaust Port List
  {67b3d571-fa36-4786-aaa3-0d8c7f48ed96}, !- Zone Air Node Name
  {a103365c-55e8-43f8-91da-42f275e85e55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af7a8aa0-c075-4ca8-a82e-a57cefff301d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fce2daa5-a5aa-4d73-b65d-7058c956a94a}, !- Handle
  Node 3,                                 !- Name
  {67b3d571-fa36-4786-aaa3-0d8c7f48ed96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67b3d571-fa36-4786-aaa3-0d8c7f48ed96}, !- Handle
  {e5e4e256-4871-4d2f-80e1-0c861e4dea13}, !- Name
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}, !- Source Object
  11,                                     !- Outlet Port
  {fce2daa5-a5aa-4d73-b65d-7058c956a94a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae056b33-cdc5-40b3-ab3b-296cc084f435}, !- Handle
  {ccddbf8d-d881-4240-afb7-2171e6b64730}, !- Name
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}, !- HVAC Component
  {fc86ab7f-feb3-4d99-a8fc-e9fe20fcf217}; !- Port 1

OS:PortList,
  {81103c2c-dea1-4c0b-8216-fcdd94878582}, !- Handle
  {b3317b7e-c51d-4222-a042-301d6e6af05f}, !- Name
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}, !- HVAC Component
  {c4369a35-418e-44c7-bc0c-1ff3b9a222e6}; !- Port 1

OS:PortList,
  {a103365c-55e8-43f8-91da-42f275e85e55}, !- Handle
  {966770f8-1cdd-4ca9-8b32-9b4b162d0bd0}, !- Name
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}; !- HVAC Component

OS:Sizing:Zone,
  {32ea3b85-7d85-4317-a40b-6dd3760c2665}, !- Handle
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b044692e-e51a-43b7-b5f6-bc7e8dab25ac}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {efe8b7ae-c243-4d88-9beb-5487f13e76a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0aa2aa64-615d-46b7-bdc5-a91cf67fd8d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {af7a8aa0-c075-4ca8-a82e-a57cefff301d}, !- Handle
  Retail Entry Thermostat 1,              !- Name
  {3cf3b617-fc2f-4cae-953d-c7b973c529e3}, !- Heating Setpoint Temperature Schedule Name
  {ed1d93e3-bbbf-405a-80ea-40476deb1ce8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- Handle
  Front_Retail ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae11525a-286c-470e-8f97-b2daa07a806b}, !- Zone Air Inlet Port List
  {9ab93088-a316-4fbd-8ac7-6518f4f437f7}, !- Zone Air Exhaust Port List
  {ef00cd21-ccd5-4fa8-8886-628cb9b7cbb1}, !- Zone Air Node Name
  {ed3351e6-6fa8-4e84-a687-f0a6348df8c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4607e1b2-0c50-4a21-b031-9b8e13f8d9cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a36fe45-fe38-4354-9c9e-271996b69e90}, !- Handle
  Node 4,                                 !- Name
  {ef00cd21-ccd5-4fa8-8886-628cb9b7cbb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef00cd21-ccd5-4fa8-8886-628cb9b7cbb1}, !- Handle
  {5553ecdc-a8bd-4126-825d-077f434b59df}, !- Name
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- Source Object
  11,                                     !- Outlet Port
  {6a36fe45-fe38-4354-9c9e-271996b69e90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae11525a-286c-470e-8f97-b2daa07a806b}, !- Handle
  {ca7ade48-70d3-4d61-9c74-dfaf76144271}, !- Name
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- HVAC Component
  {b083dec8-5f26-4da7-872c-ad200425b31e}; !- Port 1

OS:PortList,
  {9ab93088-a316-4fbd-8ac7-6518f4f437f7}, !- Handle
  {8ad690b4-b22e-4da4-8273-e43d4637f735}, !- Name
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}; !- HVAC Component

OS:PortList,
  {ed3351e6-6fa8-4e84-a687-f0a6348df8c7}, !- Handle
  {ebf2c332-c5ce-4a65-b913-258c80351244}, !- Name
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- HVAC Component
  {48925fa6-88ba-4df5-9982-99921b33078b}; !- Port 1

OS:Sizing:Zone,
  {cd59c64d-a568-4a02-8b6b-66c8733ae2e5}, !- Handle
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {148824b5-c1b0-4dac-ad8a-aa862991dc02}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2551d0e6-0aff-482a-a6c8-1840befc709a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4607e1b2-0c50-4a21-b031-9b8e13f8d9cb}, !- Handle
  Retail Front_Retail Thermostat 1,       !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Heating Setpoint Temperature Schedule Name
  {5bcce59a-a9ee-4dbb-a427-40149baef109}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- Handle
  Point_Of_Sale ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ccf5469-4561-413e-8d3c-7e5aec30e8aa}, !- Zone Air Inlet Port List
  {ab8985b0-1743-4e5d-9fe3-f69da47a6cc5}, !- Zone Air Exhaust Port List
  {a1700090-af26-4be9-b640-7e3839bbc033}, !- Zone Air Node Name
  {69eefa00-90a6-4d8c-8802-aec8170bd650}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a0d9af3-2e36-4eb4-befb-9ed7facf6b55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dbd43be-fcfd-478d-a4cc-8ec025d88466}, !- Handle
  Node 5,                                 !- Name
  {a1700090-af26-4be9-b640-7e3839bbc033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1700090-af26-4be9-b640-7e3839bbc033}, !- Handle
  {8a2b0fab-c3c5-4894-b1ec-a1e7240c635a}, !- Name
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- Source Object
  11,                                     !- Outlet Port
  {3dbd43be-fcfd-478d-a4cc-8ec025d88466}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ccf5469-4561-413e-8d3c-7e5aec30e8aa}, !- Handle
  {e7c02f98-4d3f-4aef-aed0-b335911f9a68}, !- Name
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- HVAC Component
  {51bd49a7-24b1-4ab8-bf40-76d958c69d13}; !- Port 1

OS:PortList,
  {ab8985b0-1743-4e5d-9fe3-f69da47a6cc5}, !- Handle
  {bfc2a222-4912-4d71-87e6-07647043efcd}, !- Name
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}; !- HVAC Component

OS:PortList,
  {69eefa00-90a6-4d8c-8802-aec8170bd650}, !- Handle
  {1ad4383d-141c-4483-8020-9726de3636ac}, !- Name
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- HVAC Component
  {aaeb7969-3620-4d65-a9b0-eabbc639a538}; !- Port 1

OS:Sizing:Zone,
  {3cb71746-412a-48cf-985d-5d01ab26c5bd}, !- Handle
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89fe1a54-79ed-4b7e-8325-dd3086f24c3c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6b74fa2-ecf5-4e41-8812-c54520732548}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a0d9af3-2e36-4eb4-befb-9ed7facf6b55}, !- Handle
  Retail Point_of_Sale Thermostat 1,      !- Name
  {5c0a4fca-5964-4b1d-ac5d-d9a1c2ff2b2e}, !- Heating Setpoint Temperature Schedule Name
  {5bcce59a-a9ee-4dbb-a427-40149baef109}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Handle
  RetailStandalone HVACOperationSchd,     !- Name
  {e95a5180-b442-4036-8f57-58ed9b550a6b}, !- Schedule Type Limits Name
  {a1316158-b95d-4150-beb7-a5ac50283cd8}, !- Default Day Schedule Name
  {f6155e5e-1650-4f16-90a4-e0f025f2de67}, !- Summer Design Day Schedule Name
  {822fa0ec-b0dd-4a28-bed4-5c2e989b579d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1316158-b95d-4150-beb7-a5ac50283cd8}, !- Handle
  RetailStandalone HVACOperationSchd Default, !- Name
  {e95a5180-b442-4036-8f57-58ed9b550a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {de56f006-a291-4d4b-b2a4-5e0e7af02155}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6155e5e-1650-4f16-90a4-e0f025f2de67}, !- Handle
  RetailStandalone HVACOperationSchd Summer Design Day, !- Name
  {e95a5180-b442-4036-8f57-58ed9b550a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25f3071d-93c1-42c8-ad16-61b40cd76353}, !- Handle
  Schedule Rule 25,                       !- Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0165ef08-4099-4394-8b4d-a118594ed71e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0165ef08-4099-4394-8b4d-a118594ed71e}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {e95a5180-b442-4036-8f57-58ed9b550a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {10a70571-0b85-4f21-b934-bbff57fdc93c}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {822fa0ec-b0dd-4a28-bed4-5c2e989b579d}, !- Handle
  RetailStandalone HVACOperationSchd Winter Design Day, !- Name
  {e95a5180-b442-4036-8f57-58ed9b550a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d38da31-8a8f-4aa6-8608-02fa4d494105}, !- Handle
  Schedule Rule 26,                       !- Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3831254f-1169-46bd-9333-20a7030ccddd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3831254f-1169-46bd-9333-20a7030ccddd}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Name
  {e95a5180-b442-4036-8f57-58ed9b550a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c0948287-e765-4184-944e-c6020a0c047b}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {d9815627-3b33-4469-8d9a-0cbf6f33ac61}, !- Default Day Schedule Name
  {7ea5ef9f-0b59-4caa-a019-23d8bfea99bd}, !- Summer Design Day Schedule Name
  {adb0fad7-29f5-45c2-9d5f-01539c433edd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9815627-3b33-4469-8d9a-0cbf6f33ac61}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d0af7ab-ecd8-4cc1-8985-2a65f620539e}, !- Handle
  Schedule Rule 27,                       !- Name
  {c0948287-e765-4184-944e-c6020a0c047b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c7c8977-ba2f-48a8-bf3a-ea46f7e57cff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c7c8977-ba2f-48a8-bf3a-ea46f7e57cff}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7510721e-ed49-4985-bdeb-aed6f15ae27a}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ea5ef9f-0b59-4caa-a019-23d8bfea99bd}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c8c131d-9324-4712-83bf-769ff5d730ac}, !- Handle
  Schedule Rule 28,                       !- Name
  {c0948287-e765-4184-944e-c6020a0c047b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fd426fe-b11b-4315-afca-50e4475c3ae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fd426fe-b11b-4315-afca-50e4475c3ae2}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {972e4510-44f2-4abf-aa3c-e1238bce17e2}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adb0fad7-29f5-45c2-9d5f-01539c433edd}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {feb95d02-0f5b-457e-95cd-4aa72bb6376e}, !- Handle
  Back_Space ZN PSZ-AC,                   !- Name
  ,                                       !- Controller List Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule
  {9c8a8446-42f4-4494-a919-023ac192eb1b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {842adaa3-45b1-4f0d-839b-e4c73d217772}, !- Supply Side Inlet Node Name
  {84c14403-ae43-4986-b180-0daf349eb171}, !- Demand Side Outlet Node Name
  {7bfd561f-5d8a-4ec5-b81b-990239c72425}, !- Demand Side Inlet Node A
  {459241df-4012-4613-a351-6aa5654c7f63}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {992db1c8-18f9-433a-8c09-0363ab7ba853}, !- Demand Mixer Name
  {bd72ea48-d4c1-4d94-8e97-c42917849495}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dacfb8f2-1a18-4ec9-84ef-8a8c114fdda9}, !- Handle
  Node 6,                                 !- Name
  {842adaa3-45b1-4f0d-839b-e4c73d217772}, !- Inlet Port
  {4b7620c3-8798-4934-8d02-dbb075011b1c}; !- Outlet Port

OS:Node,
  {9d078f18-4f58-4dcd-b644-b3a693d70d46}, !- Handle
  Node 7,                                 !- Name
  {f7c4e659-74be-4719-ba0d-324f3e4abb33}, !- Inlet Port
  {459241df-4012-4613-a351-6aa5654c7f63}; !- Outlet Port

OS:Connection,
  {842adaa3-45b1-4f0d-839b-e4c73d217772}, !- Handle
  {590664f1-a87b-4980-99dc-16a3fc376af1}, !- Name
  {feb95d02-0f5b-457e-95cd-4aa72bb6376e}, !- Source Object
  8,                                      !- Outlet Port
  {dacfb8f2-1a18-4ec9-84ef-8a8c114fdda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459241df-4012-4613-a351-6aa5654c7f63}, !- Handle
  {bb514d9a-7a6e-49f5-a968-79cd73c34922}, !- Name
  {9d078f18-4f58-4dcd-b644-b3a693d70d46}, !- Source Object
  3,                                      !- Outlet Port
  {feb95d02-0f5b-457e-95cd-4aa72bb6376e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9607d8a9-cb08-47f6-a629-62c1cb65d56e}, !- Handle
  Node 8,                                 !- Name
  {7bfd561f-5d8a-4ec5-b81b-990239c72425}, !- Inlet Port
  {ffe4950d-5e0c-48c8-8a02-be3a98e79555}; !- Outlet Port

OS:Node,
  {e8cb54e9-555c-4913-ad3e-79eeb9fb3f48}, !- Handle
  Node 9,                                 !- Name
  {10b08f6c-0b5f-437f-b551-7513243e5087}, !- Inlet Port
  {84c14403-ae43-4986-b180-0daf349eb171}; !- Outlet Port

OS:Node,
  {0e03b77e-e518-48f4-a080-b27a53e4ceac}, !- Handle
  Node 10,                                !- Name
  {f864c708-e99e-4efe-a10d-19eae4beff3a}, !- Inlet Port
  {076b9ca5-68cf-4678-bb78-94cdbebe4972}; !- Outlet Port

OS:Connection,
  {7bfd561f-5d8a-4ec5-b81b-990239c72425}, !- Handle
  {80b5006f-cb7e-488d-aa20-83bb8f4fdb04}, !- Name
  {feb95d02-0f5b-457e-95cd-4aa72bb6376e}, !- Source Object
  10,                                     !- Outlet Port
  {9607d8a9-cb08-47f6-a629-62c1cb65d56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c14403-ae43-4986-b180-0daf349eb171}, !- Handle
  {f18de318-4e29-4090-8bd7-86e7d3621e1d}, !- Name
  {e8cb54e9-555c-4913-ad3e-79eeb9fb3f48}, !- Source Object
  3,                                      !- Outlet Port
  {feb95d02-0f5b-457e-95cd-4aa72bb6376e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd72ea48-d4c1-4d94-8e97-c42917849495}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ffe4950d-5e0c-48c8-8a02-be3a98e79555}, !- Inlet Node Name
  {958ce98b-202b-403b-9640-abc721617dc4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {992db1c8-18f9-433a-8c09-0363ab7ba853}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {10b08f6c-0b5f-437f-b551-7513243e5087}, !- Outlet Node Name
  {59d2a84c-dcf5-49dd-832f-c7ee3aada246}; !- Inlet Node Name 1

OS:Connection,
  {ffe4950d-5e0c-48c8-8a02-be3a98e79555}, !- Handle
  {657f34c7-376c-4bf8-bba1-e4faf1473f7e}, !- Name
  {9607d8a9-cb08-47f6-a629-62c1cb65d56e}, !- Source Object
  3,                                      !- Outlet Port
  {bd72ea48-d4c1-4d94-8e97-c42917849495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b08f6c-0b5f-437f-b551-7513243e5087}, !- Handle
  {e772ed1c-fccd-40d7-9f2e-55d22f30b8ea}, !- Name
  {992db1c8-18f9-433a-8c09-0363ab7ba853}, !- Source Object
  2,                                      !- Outlet Port
  {e8cb54e9-555c-4913-ad3e-79eeb9fb3f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dfc925ab-deff-45bf-b3b1-763577113181}, !- Handle
  {feb95d02-0f5b-457e-95cd-4aa72bb6376e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9c8a8446-42f4-4494-a919-023ac192eb1b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3183a55b-4745-4d5c-bb62-1a4031622bfb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9c329c2d-b448-4b41-94aa-6225ccc20cb2}, !- Handle
  Back_Space ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- Control Zone Name
  {9d078f18-4f58-4dcd-b644-b3a693d70d46}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d867e742-4b9b-4e7c-b87d-31513e5cde25}, !- Handle
  Back_Space ZN PSZ-AC Fan,               !- Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c781a42d-e263-4b82-97c9-9b8fdbbbf655}, !- Air Inlet Node Name
  {f7c4e659-74be-4719-ba0d-324f3e4abb33}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {e95a5180-b442-4036-8f57-58ed9b550a6b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {256d0da4-8a8b-4a49-a6ef-da76cc8df606}, !- Handle
  Back_Space ZN PSZ-AC Gas Htg Coil,      !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {58510577-df56-425e-827f-bf1ea1243b6f}, !- Air Inlet Node Name
  {cd4a6a17-d9bb-4acc-b623-70acaf49361b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {8887c5ff-d055-461c-bc2d-6c32e3c4df8b}, !- Handle
  Always Off Discrete,                    !- Name
  {daf6b40a-be1b-4ae4-ac52-731496b9943e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {daf6b40a-be1b-4ae4-ac52-731496b9943e}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {3d251103-7c5b-44ce-b5d1-466547648427}, !- Handle
  Back_Space ZN PSZ-AC No Heat,           !- Name
  {8887c5ff-d055-461c-bc2d-6c32e3c4df8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {077c79ae-853a-430e-8083-9c675dda64d9}, !- Air Inlet Node Name
  {bdbdc3ac-8fec-463c-b012-4bf0e10860f7}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {3bd800a2-3a3d-4c69-9297-4505ae25d352}, !- Handle
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil, !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {fcf7a85d-91af-43a9-9f41-44bb7371b717}, !- Air Inlet Node Name
  {14dd09d1-d1e6-48b5-b946-757a562084d7}, !- Air Outlet Node Name
  {2281748d-a586-4cc1-b202-909530caf09f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6757dd10-f314-4c57-97a9-0876eb935c1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b355092b-25f5-4404-ad09-9adf1b9f3740}, !- Energy Input Ratio Function of Temperature Curve Name
  {ebc26645-5220-481c-811e-471ffdab7146}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {74695668-657a-4223-ba7c-adb709220aa8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {b946fd47-75b9-426c-8986-8c04a85753a4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {babbe79a-8aee-40fd-9de5-48c38e065bd6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {329a27b8-3a57-4bf4-b9ba-8adae4ef9b35}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7baf571f-0665-47f9-a5c4-6b003b84a301}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5815ddc-75e7-4fe2-a249-7c287ee74f6c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5c13b8e-fb93-4fcf-9b45-76becb6e79bc}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {7f40ccbb-18cf-4307-8c9e-55c38b258724}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad706d73-239c-40b1-8b65-a80a25c187bc}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {77fc36e7-eb9f-4a0e-b60b-0da69ed288ca}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2281748d-a586-4cc1-b202-909530caf09f}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6757dd10-f314-4c57-97a9-0876eb935c1a}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b355092b-25f5-4404-ad09-9adf1b9f3740}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ebc26645-5220-481c-811e-471ffdab7146}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {74695668-657a-4223-ba7c-adb709220aa8}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b946fd47-75b9-426c-8986-8c04a85753a4}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {babbe79a-8aee-40fd-9de5-48c38e065bd6}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {f7c4e659-74be-4719-ba0d-324f3e4abb33}, !- Handle
  {57030135-2848-4570-a0be-199586f77c50}, !- Name
  {d867e742-4b9b-4e7c-b87d-31513e5cde25}, !- Source Object
  9,                                      !- Outlet Port
  {9d078f18-4f58-4dcd-b644-b3a693d70d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef5f27e3-362b-4093-9235-242da6942e3b}, !- Handle
  Node 11,                                !- Name
  {bdbdc3ac-8fec-463c-b012-4bf0e10860f7}, !- Inlet Port
  {c781a42d-e263-4b82-97c9-9b8fdbbbf655}; !- Outlet Port

OS:Connection,
  {bdbdc3ac-8fec-463c-b012-4bf0e10860f7}, !- Handle
  {5bd368a7-4d3e-4b3f-ae27-458260198af4}, !- Name
  {3d251103-7c5b-44ce-b5d1-466547648427}, !- Source Object
  6,                                      !- Outlet Port
  {ef5f27e3-362b-4093-9235-242da6942e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c781a42d-e263-4b82-97c9-9b8fdbbbf655}, !- Handle
  {7e2d8e28-e8bc-433e-add5-c1df531521dc}, !- Name
  {ef5f27e3-362b-4093-9235-242da6942e3b}, !- Source Object
  3,                                      !- Outlet Port
  {d867e742-4b9b-4e7c-b87d-31513e5cde25}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0509d58f-db2b-4913-aa45-aa68def002b4}, !- Handle
  Node 12,                                !- Name
  {cd4a6a17-d9bb-4acc-b623-70acaf49361b}, !- Inlet Port
  {077c79ae-853a-430e-8083-9c675dda64d9}; !- Outlet Port

OS:Connection,
  {cd4a6a17-d9bb-4acc-b623-70acaf49361b}, !- Handle
  {a9e0767a-5ab4-44f7-bfee-cb0bcd740b9b}, !- Name
  {256d0da4-8a8b-4a49-a6ef-da76cc8df606}, !- Source Object
  6,                                      !- Outlet Port
  {0509d58f-db2b-4913-aa45-aa68def002b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077c79ae-853a-430e-8083-9c675dda64d9}, !- Handle
  {d693557f-443f-4b3e-9573-89f6e7e64fad}, !- Name
  {0509d58f-db2b-4913-aa45-aa68def002b4}, !- Source Object
  3,                                      !- Outlet Port
  {3d251103-7c5b-44ce-b5d1-466547648427}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {48b09ef8-bc9a-4b56-8939-dd4384dbaff9}, !- Handle
  Node 13,                                !- Name
  {14dd09d1-d1e6-48b5-b946-757a562084d7}, !- Inlet Port
  {58510577-df56-425e-827f-bf1ea1243b6f}; !- Outlet Port

OS:Connection,
  {14dd09d1-d1e6-48b5-b946-757a562084d7}, !- Handle
  {16e32cc2-952d-4c20-9d52-438d34493170}, !- Name
  {3bd800a2-3a3d-4c69-9297-4505ae25d352}, !- Source Object
  8,                                      !- Outlet Port
  {48b09ef8-bc9a-4b56-8939-dd4384dbaff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58510577-df56-425e-827f-bf1ea1243b6f}, !- Handle
  {b39de8bb-8c9f-4bed-871c-4677ec66f5fa}, !- Name
  {48b09ef8-bc9a-4b56-8939-dd4384dbaff9}, !- Source Object
  3,                                      !- Outlet Port
  {256d0da4-8a8b-4a49-a6ef-da76cc8df606}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6151cc1d-55a7-4173-a507-67a20ba5d04c}, !- Handle
  Back_Space ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0948287-e765-4184-944e-c6020a0c047b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {06076a87-b233-45bd-81f3-622902392117}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {06076a87-b233-45bd-81f3-622902392117}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8f38501-cc35-4726-a942-babb2a6478ab}, !- Handle
  Back_Space ZN PSZ-AC OA System,         !- Name
  {6151cc1d-55a7-4173-a507-67a20ba5d04c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ccfe0b61-d716-4ab6-8d6e-d01ac3ff510a}, !- Mixed Air Node Name
  {b4e3276b-a4cd-4a21-90b1-572b1742605d}, !- Outdoor Air Stream Node Name
  {61cdb310-9786-4790-bb11-494369baa048}, !- Relief Air Stream Node Name
  {4b7620c3-8798-4934-8d02-dbb075011b1c}; !- Return Air Stream Node Name

OS:Node,
  {9263fc68-afd9-4f4d-8c9e-2215ded4f20d}, !- Handle
  Node 14,                                !- Name
  ,                                       !- Inlet Port
  {b4e3276b-a4cd-4a21-90b1-572b1742605d}; !- Outlet Port

OS:Connection,
  {b4e3276b-a4cd-4a21-90b1-572b1742605d}, !- Handle
  {5b60229b-1aa2-4bb5-acc4-bbb8a2a35a0b}, !- Name
  {9263fc68-afd9-4f4d-8c9e-2215ded4f20d}, !- Source Object
  3,                                      !- Outlet Port
  {a8f38501-cc35-4726-a942-babb2a6478ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81d065bf-8832-4140-9c33-d1388ec12ded}, !- Handle
  Node 15,                                !- Name
  {61cdb310-9786-4790-bb11-494369baa048}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61cdb310-9786-4790-bb11-494369baa048}, !- Handle
  {f8c3e83b-2aab-490d-a87a-cd3bafcc26c2}, !- Name
  {a8f38501-cc35-4726-a942-babb2a6478ab}, !- Source Object
  7,                                      !- Outlet Port
  {81d065bf-8832-4140-9c33-d1388ec12ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {372c2bcc-61a5-4835-8c10-dd673d2c3df3}, !- Handle
  Node 16,                                !- Name
  {ccfe0b61-d716-4ab6-8d6e-d01ac3ff510a}, !- Inlet Port
  {fcf7a85d-91af-43a9-9f41-44bb7371b717}; !- Outlet Port

OS:Connection,
  {4b7620c3-8798-4934-8d02-dbb075011b1c}, !- Handle
  {109159a4-1ec4-4600-8d6e-95333690c192}, !- Name
  {dacfb8f2-1a18-4ec9-84ef-8a8c114fdda9}, !- Source Object
  3,                                      !- Outlet Port
  {a8f38501-cc35-4726-a942-babb2a6478ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ccfe0b61-d716-4ab6-8d6e-d01ac3ff510a}, !- Handle
  {17ac8389-dc7a-49fa-84d3-c21e5cc6ef8a}, !- Name
  {a8f38501-cc35-4726-a942-babb2a6478ab}, !- Source Object
  5,                                      !- Outlet Port
  {372c2bcc-61a5-4835-8c10-dd673d2c3df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf7a85d-91af-43a9-9f41-44bb7371b717}, !- Handle
  {c76c6cd6-6272-483c-8738-e6764ba6aded}, !- Name
  {372c2bcc-61a5-4835-8c10-dd673d2c3df3}, !- Source Object
  3,                                      !- Outlet Port
  {3bd800a2-3a3d-4c69-9297-4505ae25d352}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3183a55b-4745-4d5c-bb62-1a4031622bfb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eec363f1-51b0-4253-8d88-b9104f7e0c04}, !- Control Zone or Zone List Name
  {ea3cf8d2-5242-4603-9f1f-0536f1846ed7}, !- Cooling Control Zone or Zone List Name
  {f67b530d-7807-4ae0-9dbd-3babcf09d8a6}, !- Heating Control Zone or Zone List Name
  {e91e8b7d-5ca3-40fa-82d0-fe21b76adc77}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eec363f1-51b0-4253-8d88-b9104f7e0c04}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {ea3cf8d2-5242-4603-9f1f-0536f1846ed7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f67b530d-7807-4ae0-9dbd-3babcf09d8a6}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e91e8b7d-5ca3-40fa-82d0-fe21b76adc77}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f109dd4-37cc-40a9-82c3-ee559aa33d2f}, !- Handle
  Back_Space ZN PSZ-AC Diffuser,          !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  {ce55c637-15cc-4d32-8237-783670345c85}, !- Air Inlet Node Name
  {f864c708-e99e-4efe-a10d-19eae4beff3a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03b4945e-0114-4391-a2c7-9ad78ae83a9a}, !- Handle
  Node 17,                                !- Name
  {67ef8965-6a25-4f46-a7cf-2c07f7f7bf44}, !- Inlet Port
  {59d2a84c-dcf5-49dd-832f-c7ee3aada246}; !- Outlet Port

OS:Connection,
  {076b9ca5-68cf-4678-bb78-94cdbebe4972}, !- Handle
  {4241ba81-e6e8-41c8-b443-8509e93b61d0}, !- Name
  {0e03b77e-e518-48f4-a080-b27a53e4ceac}, !- Source Object
  3,                                      !- Outlet Port
  {921d1cfc-1e22-4c39-a492-b0113bb17776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67ef8965-6a25-4f46-a7cf-2c07f7f7bf44}, !- Handle
  {3bb094f2-02a6-4db5-abcf-f6fe745c6a68}, !- Name
  {5a75e4f1-6ec8-4e31-b4f8-087899e3dab8}, !- Source Object
  3,                                      !- Outlet Port
  {03b4945e-0114-4391-a2c7-9ad78ae83a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d2a84c-dcf5-49dd-832f-c7ee3aada246}, !- Handle
  {451aad00-0b4f-46b6-a44e-975f2fc32857}, !- Name
  {03b4945e-0114-4391-a2c7-9ad78ae83a9a}, !- Source Object
  3,                                      !- Outlet Port
  {992db1c8-18f9-433a-8c09-0363ab7ba853}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f670d98d-59d9-4832-bb15-ba782056b557}, !- Handle
  Node 18,                                !- Name
  {958ce98b-202b-403b-9640-abc721617dc4}, !- Inlet Port
  {ce55c637-15cc-4d32-8237-783670345c85}; !- Outlet Port

OS:Connection,
  {958ce98b-202b-403b-9640-abc721617dc4}, !- Handle
  {49c9aba6-19ab-40e9-b31f-0c69fc0dc527}, !- Name
  {bd72ea48-d4c1-4d94-8e97-c42917849495}, !- Source Object
  3,                                      !- Outlet Port
  {f670d98d-59d9-4832-bb15-ba782056b557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce55c637-15cc-4d32-8237-783670345c85}, !- Handle
  {a8ac6592-4a3a-4e4b-9aeb-b23ea2ad2d27}, !- Name
  {f670d98d-59d9-4832-bb15-ba782056b557}, !- Source Object
  3,                                      !- Outlet Port
  {6f109dd4-37cc-40a9-82c3-ee559aa33d2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f864c708-e99e-4efe-a10d-19eae4beff3a}, !- Handle
  {c4716c1a-c49c-4934-8d52-0205e4c3ddb3}, !- Name
  {6f109dd4-37cc-40a9-82c3-ee559aa33d2f}, !- Source Object
  4,                                      !- Outlet Port
  {0e03b77e-e518-48f4-a080-b27a53e4ceac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0ef5396e-3cc6-4e6f-9330-5bdd73f6aa2f}, !- Handle
  Core_Retail ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule
  {a21d14ef-609c-48e4-80b7-bdbb6c047258}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3f4978b-0eb8-47bf-985e-60130e9e1c51}, !- Supply Side Inlet Node Name
  {3d192550-9d5b-49e1-8990-bec855f3d716}, !- Demand Side Outlet Node Name
  {e720d6ff-1889-4c6f-854d-36eefe783e0d}, !- Demand Side Inlet Node A
  {26d7c70f-ae7c-4c54-bdf9-dc1b8a545c66}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce3be6a1-9d56-461b-b6e5-eb0beeae9c29}, !- Demand Mixer Name
  {dd6e4db6-a601-4d79-8a9d-a85243bf21a0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d9b11dab-443d-4fdf-9445-01a92150161e}, !- Handle
  Node 19,                                !- Name
  {b3f4978b-0eb8-47bf-985e-60130e9e1c51}, !- Inlet Port
  {0e1f85d6-07ad-448d-9de3-1700cbe8572f}; !- Outlet Port

OS:Node,
  {ef9579f7-8da3-4853-b82b-60933b3f9923}, !- Handle
  Node 20,                                !- Name
  {28e73431-06f6-4794-a786-36ca9b1683eb}, !- Inlet Port
  {26d7c70f-ae7c-4c54-bdf9-dc1b8a545c66}; !- Outlet Port

OS:Connection,
  {b3f4978b-0eb8-47bf-985e-60130e9e1c51}, !- Handle
  {0038e1f2-8e62-4157-82fe-fdb0928f1244}, !- Name
  {0ef5396e-3cc6-4e6f-9330-5bdd73f6aa2f}, !- Source Object
  8,                                      !- Outlet Port
  {d9b11dab-443d-4fdf-9445-01a92150161e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d7c70f-ae7c-4c54-bdf9-dc1b8a545c66}, !- Handle
  {f0b93b4f-a9a2-4912-9b8e-f748be1a5d24}, !- Name
  {ef9579f7-8da3-4853-b82b-60933b3f9923}, !- Source Object
  3,                                      !- Outlet Port
  {0ef5396e-3cc6-4e6f-9330-5bdd73f6aa2f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3e1e9e5e-e9c9-4d4d-b806-f93e604c2780}, !- Handle
  Node 21,                                !- Name
  {e720d6ff-1889-4c6f-854d-36eefe783e0d}, !- Inlet Port
  {8e44d781-7f65-474b-a90a-f36ef3fc6cbc}; !- Outlet Port

OS:Node,
  {4bd86106-d833-4e70-9a00-9cfa1a0eed2a}, !- Handle
  Node 22,                                !- Name
  {d4089b5d-0de0-4561-9fdf-b8c43bd7022e}, !- Inlet Port
  {3d192550-9d5b-49e1-8990-bec855f3d716}; !- Outlet Port

OS:Node,
  {1e18cae3-611f-4903-887b-e20e409c448e}, !- Handle
  Node 23,                                !- Name
  {d6b16f1f-68c7-47a6-9b6c-a49be7d32055}, !- Inlet Port
  {b2b455b9-69b6-4ca3-9225-1e347f10b3b8}; !- Outlet Port

OS:Connection,
  {e720d6ff-1889-4c6f-854d-36eefe783e0d}, !- Handle
  {7c596b6f-a15a-4eda-a7a0-a5b4e691376b}, !- Name
  {0ef5396e-3cc6-4e6f-9330-5bdd73f6aa2f}, !- Source Object
  10,                                     !- Outlet Port
  {3e1e9e5e-e9c9-4d4d-b806-f93e604c2780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d192550-9d5b-49e1-8990-bec855f3d716}, !- Handle
  {83b37548-4f72-4648-88fa-32a1bfff0690}, !- Name
  {4bd86106-d833-4e70-9a00-9cfa1a0eed2a}, !- Source Object
  3,                                      !- Outlet Port
  {0ef5396e-3cc6-4e6f-9330-5bdd73f6aa2f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd6e4db6-a601-4d79-8a9d-a85243bf21a0}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8e44d781-7f65-474b-a90a-f36ef3fc6cbc}, !- Inlet Node Name
  {625ad533-164f-4c84-ac6c-4297e9e9cda7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce3be6a1-9d56-461b-b6e5-eb0beeae9c29}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d4089b5d-0de0-4561-9fdf-b8c43bd7022e}, !- Outlet Node Name
  {53b1af9f-0942-4462-9647-cd7b49b98e1e}; !- Inlet Node Name 1

OS:Connection,
  {8e44d781-7f65-474b-a90a-f36ef3fc6cbc}, !- Handle
  {93ccccdd-c4df-4047-8988-7d156684dd9f}, !- Name
  {3e1e9e5e-e9c9-4d4d-b806-f93e604c2780}, !- Source Object
  3,                                      !- Outlet Port
  {dd6e4db6-a601-4d79-8a9d-a85243bf21a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4089b5d-0de0-4561-9fdf-b8c43bd7022e}, !- Handle
  {b8c8873d-4366-48f1-a49d-f6672f900834}, !- Name
  {ce3be6a1-9d56-461b-b6e5-eb0beeae9c29}, !- Source Object
  2,                                      !- Outlet Port
  {4bd86106-d833-4e70-9a00-9cfa1a0eed2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {340918f1-aa91-4d80-a627-e9865ff3d7dd}, !- Handle
  {0ef5396e-3cc6-4e6f-9330-5bdd73f6aa2f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a21d14ef-609c-48e4-80b7-bdbb6c047258}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {514d8b14-0fc3-4a60-b8fb-dd3d2507bb99}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {702c3d10-546d-44b5-a211-3c74ca3621be}, !- Handle
  Core_Retail ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {708641b8-7031-491b-b070-4bb9460a6181}, !- Control Zone Name
  {ef9579f7-8da3-4853-b82b-60933b3f9923}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2842310d-086f-4f42-9649-005421c715f4}, !- Handle
  Core_Retail ZN PSZ-AC Fan,              !- Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c4f936e6-0c49-4f1b-812f-6810e5942477}, !- Air Inlet Node Name
  {28e73431-06f6-4794-a786-36ca9b1683eb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3d734bcd-a620-43bd-bfb1-d179bf2a1495}, !- Handle
  Core_Retail ZN PSZ-AC Gas Htg Coil,     !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b209b6bd-fc8e-40bd-807d-d562f11a9121}, !- Air Inlet Node Name
  {e5800f16-20e0-4d85-9e6e-522f357405e7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d1e5926a-c797-4e13-8c75-4a94a56cc4f3}, !- Handle
  Core_Retail ZN PSZ-AC No Heat,          !- Name
  {8887c5ff-d055-461c-bc2d-6c32e3c4df8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {c7e02b93-3f76-445b-b3da-8d41e65fa252}, !- Air Inlet Node Name
  {bedee6e1-0450-4443-9fd5-f24647a92c77}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {500f8ae9-74b0-413a-bca8-669f76d89ec9}, !- Handle
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil, !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {98b703a6-32f2-49f9-bcb5-9a6320943146}, !- Air Inlet Node Name
  {34bedf01-6324-4ed8-af53-9fcb6ae67b6f}, !- Air Outlet Node Name
  {de5c3126-8f3f-4298-85bc-09d0b0b6e575}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ccba3908-4521-44ef-9d72-85ad00ef0e43}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7afab0dd-f92a-4061-918c-5f081e55f4b5}, !- Energy Input Ratio Function of Temperature Curve Name
  {a247cdd0-546f-4806-953b-039460f79c67}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {21034454-15f8-44e2-abf5-72a215fe8c25}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5d59e1a1-ce24-444c-8b2b-668ceb5d5149}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {746be54e-1a14-4c2a-978f-494b755782c2}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {618420a1-0bd9-4a46-be8b-862fa89001ba}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ad7e3c3-7e25-4656-a48f-22dbf6974163}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd70461e-a03f-4a4d-9083-9f7c23e0e8a4}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cb979d0-d341-41ca-a406-47d3ff46e7f3}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {829a0427-89c7-4a56-82ca-40482e921dc9}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4368baf2-a618-47bb-a22c-939247aedb5e}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {40a6b3be-31fd-4557-9cb1-01e48bded2dd}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {de5c3126-8f3f-4298-85bc-09d0b0b6e575}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccba3908-4521-44ef-9d72-85ad00ef0e43}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {7afab0dd-f92a-4061-918c-5f081e55f4b5}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a247cdd0-546f-4806-953b-039460f79c67}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {21034454-15f8-44e2-abf5-72a215fe8c25}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d59e1a1-ce24-444c-8b2b-668ceb5d5149}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {746be54e-1a14-4c2a-978f-494b755782c2}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {28e73431-06f6-4794-a786-36ca9b1683eb}, !- Handle
  {df557fc7-5b98-4d72-b03d-188702eae4ca}, !- Name
  {2842310d-086f-4f42-9649-005421c715f4}, !- Source Object
  9,                                      !- Outlet Port
  {ef9579f7-8da3-4853-b82b-60933b3f9923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {545f09d9-bf89-425c-b07f-1182bd8fdb22}, !- Handle
  Node 24,                                !- Name
  {bedee6e1-0450-4443-9fd5-f24647a92c77}, !- Inlet Port
  {c4f936e6-0c49-4f1b-812f-6810e5942477}; !- Outlet Port

OS:Connection,
  {bedee6e1-0450-4443-9fd5-f24647a92c77}, !- Handle
  {6f284f9a-cc7d-4cdd-9503-56379e6c5f21}, !- Name
  {d1e5926a-c797-4e13-8c75-4a94a56cc4f3}, !- Source Object
  6,                                      !- Outlet Port
  {545f09d9-bf89-425c-b07f-1182bd8fdb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f936e6-0c49-4f1b-812f-6810e5942477}, !- Handle
  {66e6e248-7be6-487e-9c4b-c998ada99891}, !- Name
  {545f09d9-bf89-425c-b07f-1182bd8fdb22}, !- Source Object
  3,                                      !- Outlet Port
  {2842310d-086f-4f42-9649-005421c715f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4b94d62a-87bd-4101-aa78-e455d5731b78}, !- Handle
  Node 25,                                !- Name
  {e5800f16-20e0-4d85-9e6e-522f357405e7}, !- Inlet Port
  {c7e02b93-3f76-445b-b3da-8d41e65fa252}; !- Outlet Port

OS:Connection,
  {e5800f16-20e0-4d85-9e6e-522f357405e7}, !- Handle
  {781f3dcd-3a6e-4475-a8ee-3d2dc448abac}, !- Name
  {3d734bcd-a620-43bd-bfb1-d179bf2a1495}, !- Source Object
  6,                                      !- Outlet Port
  {4b94d62a-87bd-4101-aa78-e455d5731b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e02b93-3f76-445b-b3da-8d41e65fa252}, !- Handle
  {fe11d7f5-8d37-46c1-9179-fd5df2c9532a}, !- Name
  {4b94d62a-87bd-4101-aa78-e455d5731b78}, !- Source Object
  3,                                      !- Outlet Port
  {d1e5926a-c797-4e13-8c75-4a94a56cc4f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {930d85a3-0707-4a2a-863d-6145e20326bd}, !- Handle
  Node 26,                                !- Name
  {34bedf01-6324-4ed8-af53-9fcb6ae67b6f}, !- Inlet Port
  {b209b6bd-fc8e-40bd-807d-d562f11a9121}; !- Outlet Port

OS:Connection,
  {34bedf01-6324-4ed8-af53-9fcb6ae67b6f}, !- Handle
  {5d726538-16c2-4632-8a45-5621d0e4f8a1}, !- Name
  {500f8ae9-74b0-413a-bca8-669f76d89ec9}, !- Source Object
  8,                                      !- Outlet Port
  {930d85a3-0707-4a2a-863d-6145e20326bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b209b6bd-fc8e-40bd-807d-d562f11a9121}, !- Handle
  {01e395d3-ce75-49bd-9aa0-38e6b6877f17}, !- Name
  {930d85a3-0707-4a2a-863d-6145e20326bd}, !- Source Object
  3,                                      !- Outlet Port
  {3d734bcd-a620-43bd-bfb1-d179bf2a1495}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6e75a3b7-3895-4464-b756-3a103f02bd96}, !- Handle
  Core_Retail ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0948287-e765-4184-944e-c6020a0c047b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8aef8b83-8a2e-4956-a71e-01f507cb5864}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8aef8b83-8a2e-4956-a71e-01f507cb5864}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8bd79eb2-0301-4e37-8320-8cd50f60d629}, !- Handle
  Core_Retail ZN PSZ-AC OA System,        !- Name
  {6e75a3b7-3895-4464-b756-3a103f02bd96}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {598fcbea-0b46-4e5c-b270-7fb3898f812f}, !- Mixed Air Node Name
  {1e5863b2-a6b2-479d-b539-6b0b653189ed}, !- Outdoor Air Stream Node Name
  {5192dbbe-1a57-4b06-9f78-159547b3918d}, !- Relief Air Stream Node Name
  {0e1f85d6-07ad-448d-9de3-1700cbe8572f}; !- Return Air Stream Node Name

OS:Node,
  {6ba5ff95-152e-46c3-820b-af54edd44f3b}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  {1e5863b2-a6b2-479d-b539-6b0b653189ed}; !- Outlet Port

OS:Connection,
  {1e5863b2-a6b2-479d-b539-6b0b653189ed}, !- Handle
  {9eb04db9-4cd9-43bf-99cf-c511e35acab0}, !- Name
  {6ba5ff95-152e-46c3-820b-af54edd44f3b}, !- Source Object
  3,                                      !- Outlet Port
  {8bd79eb2-0301-4e37-8320-8cd50f60d629}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {228a5fc6-aabd-4d00-af21-13412e46cb9a}, !- Handle
  Node 28,                                !- Name
  {5192dbbe-1a57-4b06-9f78-159547b3918d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5192dbbe-1a57-4b06-9f78-159547b3918d}, !- Handle
  {92951e63-b12c-416f-9df8-7ec84a629371}, !- Name
  {8bd79eb2-0301-4e37-8320-8cd50f60d629}, !- Source Object
  7,                                      !- Outlet Port
  {228a5fc6-aabd-4d00-af21-13412e46cb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6418d36c-8544-4056-a61c-072715734478}, !- Handle
  Node 29,                                !- Name
  {598fcbea-0b46-4e5c-b270-7fb3898f812f}, !- Inlet Port
  {98b703a6-32f2-49f9-bcb5-9a6320943146}; !- Outlet Port

OS:Connection,
  {0e1f85d6-07ad-448d-9de3-1700cbe8572f}, !- Handle
  {92cc3fd6-2ce3-4648-bd4a-330006f9bd40}, !- Name
  {d9b11dab-443d-4fdf-9445-01a92150161e}, !- Source Object
  3,                                      !- Outlet Port
  {8bd79eb2-0301-4e37-8320-8cd50f60d629}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {598fcbea-0b46-4e5c-b270-7fb3898f812f}, !- Handle
  {19b21538-6a44-4218-b869-174950c72c5e}, !- Name
  {8bd79eb2-0301-4e37-8320-8cd50f60d629}, !- Source Object
  5,                                      !- Outlet Port
  {6418d36c-8544-4056-a61c-072715734478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b703a6-32f2-49f9-bcb5-9a6320943146}, !- Handle
  {1c71d89b-a212-4589-8e9a-e28b876db0f6}, !- Name
  {6418d36c-8544-4056-a61c-072715734478}, !- Source Object
  3,                                      !- Outlet Port
  {500f8ae9-74b0-413a-bca8-669f76d89ec9}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {514d8b14-0fc3-4a60-b8fb-dd3d2507bb99}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c187eba5-50cd-4138-b556-f0340c62a844}, !- Control Zone or Zone List Name
  {32c7c367-f4c5-4578-b97b-d6ea3f2d55a2}, !- Cooling Control Zone or Zone List Name
  {48b742ff-40f8-4c4f-8f74-46936490a4d4}, !- Heating Control Zone or Zone List Name
  {ef76bbe1-4449-4ba1-8b32-fa0272e839ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c187eba5-50cd-4138-b556-f0340c62a844}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {32c7c367-f4c5-4578-b97b-d6ea3f2d55a2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48b742ff-40f8-4c4f-8f74-46936490a4d4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef76bbe1-4449-4ba1-8b32-fa0272e839ff}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd7a41c5-4a91-4bc5-9795-962e91746e40}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser,         !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  {80d69e15-c053-40e7-a469-3ed5ac2ee514}, !- Air Inlet Node Name
  {d6b16f1f-68c7-47a6-9b6c-a49be7d32055}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {576ab750-d34c-4135-9845-e54264d3e363}, !- Handle
  Node 30,                                !- Name
  {126d4d58-dcd1-4a24-8a27-192e46535143}, !- Inlet Port
  {53b1af9f-0942-4462-9647-cd7b49b98e1e}; !- Outlet Port

OS:Connection,
  {b2b455b9-69b6-4ca3-9225-1e347f10b3b8}, !- Handle
  {c7c0c62d-9809-4fa4-a48f-f801ebc74339}, !- Name
  {1e18cae3-611f-4903-887b-e20e409c448e}, !- Source Object
  3,                                      !- Outlet Port
  {7f60c8af-0bd9-4d31-8c86-c85a1c826fe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {126d4d58-dcd1-4a24-8a27-192e46535143}, !- Handle
  {0c8c444c-a97f-4c31-a016-16485557cebe}, !- Name
  {5182bad0-c1f8-443d-b59a-408afc8fe35f}, !- Source Object
  3,                                      !- Outlet Port
  {576ab750-d34c-4135-9845-e54264d3e363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b1af9f-0942-4462-9647-cd7b49b98e1e}, !- Handle
  {dc0295ba-cd34-40ec-9d4c-99b7f6d6f28e}, !- Name
  {576ab750-d34c-4135-9845-e54264d3e363}, !- Source Object
  3,                                      !- Outlet Port
  {ce3be6a1-9d56-461b-b6e5-eb0beeae9c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {709311e0-7216-474a-9a9d-b37cc13b340f}, !- Handle
  Node 31,                                !- Name
  {625ad533-164f-4c84-ac6c-4297e9e9cda7}, !- Inlet Port
  {80d69e15-c053-40e7-a469-3ed5ac2ee514}; !- Outlet Port

OS:Connection,
  {625ad533-164f-4c84-ac6c-4297e9e9cda7}, !- Handle
  {6735a40c-9568-4e48-9d51-5c9efa624b7c}, !- Name
  {dd6e4db6-a601-4d79-8a9d-a85243bf21a0}, !- Source Object
  3,                                      !- Outlet Port
  {709311e0-7216-474a-9a9d-b37cc13b340f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80d69e15-c053-40e7-a469-3ed5ac2ee514}, !- Handle
  {212fcf84-5e4d-4a25-b2aa-9eaa9e63b7a0}, !- Name
  {709311e0-7216-474a-9a9d-b37cc13b340f}, !- Source Object
  3,                                      !- Outlet Port
  {dd7a41c5-4a91-4bc5-9795-962e91746e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6b16f1f-68c7-47a6-9b6c-a49be7d32055}, !- Handle
  {6f7a592f-4119-4b47-8053-49e0b272f7ef}, !- Name
  {dd7a41c5-4a91-4bc5-9795-962e91746e40}, !- Source Object
  4,                                      !- Outlet Port
  {1e18cae3-611f-4903-887b-e20e409c448e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d084d09a-065b-4204-b9b0-b60330435e32}, !- Handle
  Point_Of_Sale ZN PSZ-AC,                !- Name
  ,                                       !- Controller List Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule
  {33ba0f10-4971-46bd-b2ea-0dedcf50a8a7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27f9b519-09b2-4b77-aebb-d7626d7913f0}, !- Supply Side Inlet Node Name
  {60ce8d96-d395-45c2-afc3-a2efe73d12d4}, !- Demand Side Outlet Node Name
  {40ee8d58-2b9e-47bb-9e0d-c1bc60fa2a06}, !- Demand Side Inlet Node A
  {de33fc01-76e4-4ebf-beb8-f76f76158a25}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b16f683a-6208-4765-9a9f-d42b52ef7d0b}, !- Demand Mixer Name
  {72c72aaf-db28-4544-8cb3-692dde266726}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fbe5ee13-0e75-481d-998c-7a2f2f4eb17c}, !- Handle
  Node 32,                                !- Name
  {27f9b519-09b2-4b77-aebb-d7626d7913f0}, !- Inlet Port
  {7afca823-638d-495a-8ce4-eae09903952b}; !- Outlet Port

OS:Node,
  {27f10ba9-1a05-4fe5-aba2-f6ba292e4153}, !- Handle
  Node 33,                                !- Name
  {42ccbb0a-6295-4c9a-ab27-7574b71f1271}, !- Inlet Port
  {de33fc01-76e4-4ebf-beb8-f76f76158a25}; !- Outlet Port

OS:Connection,
  {27f9b519-09b2-4b77-aebb-d7626d7913f0}, !- Handle
  {918a3ef4-d91d-4f6c-811e-d9e642722fd6}, !- Name
  {d084d09a-065b-4204-b9b0-b60330435e32}, !- Source Object
  8,                                      !- Outlet Port
  {fbe5ee13-0e75-481d-998c-7a2f2f4eb17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de33fc01-76e4-4ebf-beb8-f76f76158a25}, !- Handle
  {896aceb5-cdb1-4d78-93cf-bec778b3dd2d}, !- Name
  {27f10ba9-1a05-4fe5-aba2-f6ba292e4153}, !- Source Object
  3,                                      !- Outlet Port
  {d084d09a-065b-4204-b9b0-b60330435e32}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1b8cef61-5758-4e28-be03-89a48eb75967}, !- Handle
  Node 34,                                !- Name
  {40ee8d58-2b9e-47bb-9e0d-c1bc60fa2a06}, !- Inlet Port
  {2234d29a-29f4-4a9a-bc77-d5badef38b68}; !- Outlet Port

OS:Node,
  {209b5a15-fbd4-4aa4-bc4f-af27fd22e48e}, !- Handle
  Node 35,                                !- Name
  {9c6fcf20-0bc0-4ede-a7cf-d57518e9b934}, !- Inlet Port
  {60ce8d96-d395-45c2-afc3-a2efe73d12d4}; !- Outlet Port

OS:Node,
  {299db160-647c-4a95-9b53-4741a687e905}, !- Handle
  Node 36,                                !- Name
  {12e2edd4-8a34-4dc7-8683-4bfd10755e96}, !- Inlet Port
  {51bd49a7-24b1-4ab8-bf40-76d958c69d13}; !- Outlet Port

OS:Connection,
  {40ee8d58-2b9e-47bb-9e0d-c1bc60fa2a06}, !- Handle
  {62ca1a51-5160-4037-be35-a55fd8d6eab9}, !- Name
  {d084d09a-065b-4204-b9b0-b60330435e32}, !- Source Object
  10,                                     !- Outlet Port
  {1b8cef61-5758-4e28-be03-89a48eb75967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ce8d96-d395-45c2-afc3-a2efe73d12d4}, !- Handle
  {52037e75-f76f-43c0-bc24-60ab2a35ffeb}, !- Name
  {209b5a15-fbd4-4aa4-bc4f-af27fd22e48e}, !- Source Object
  3,                                      !- Outlet Port
  {d084d09a-065b-4204-b9b0-b60330435e32}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72c72aaf-db28-4544-8cb3-692dde266726}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2234d29a-29f4-4a9a-bc77-d5badef38b68}, !- Inlet Node Name
  {8fcb27c5-6f9a-4e89-8e8b-99dff983ad9d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b16f683a-6208-4765-9a9f-d42b52ef7d0b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {9c6fcf20-0bc0-4ede-a7cf-d57518e9b934}, !- Outlet Node Name
  {5288813d-4fc1-4e6e-9e87-c5dcb5af7126}; !- Inlet Node Name 1

OS:Connection,
  {2234d29a-29f4-4a9a-bc77-d5badef38b68}, !- Handle
  {4c3eae10-1ddb-44e2-925f-1d14e2a24233}, !- Name
  {1b8cef61-5758-4e28-be03-89a48eb75967}, !- Source Object
  3,                                      !- Outlet Port
  {72c72aaf-db28-4544-8cb3-692dde266726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6fcf20-0bc0-4ede-a7cf-d57518e9b934}, !- Handle
  {05423556-87eb-43b9-8db3-0cc532a1367c}, !- Name
  {b16f683a-6208-4765-9a9f-d42b52ef7d0b}, !- Source Object
  2,                                      !- Outlet Port
  {209b5a15-fbd4-4aa4-bc4f-af27fd22e48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ad5f0fa-562d-446b-8f05-5cf4e3b36a36}, !- Handle
  {d084d09a-065b-4204-b9b0-b60330435e32}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {33ba0f10-4971-46bd-b2ea-0dedcf50a8a7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {180dda45-40f9-4fa8-b073-57d3caf33bb9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {45bfd41f-f461-48c3-a985-a766ab2a9c46}, !- Handle
  Point_Of_Sale ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2dcc5556-665f-46d0-aa60-5d55a82b7d14}, !- Control Zone Name
  {27f10ba9-1a05-4fe5-aba2-f6ba292e4153}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d7e69172-80e8-44a2-af06-41624946bc75}, !- Handle
  Point_Of_Sale ZN PSZ-AC Fan,            !- Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {dfc8ae11-df0f-4c78-b1e1-6837c02f4bae}, !- Air Inlet Node Name
  {42ccbb0a-6295-4c9a-ab27-7574b71f1271}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4b2b0fce-2f64-4257-94e3-1ffa39a73e21}, !- Handle
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil,   !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7a195a86-3bbe-4648-a59c-420de9b3a204}, !- Air Inlet Node Name
  {7718a6c8-b578-4840-8fd6-ff626f32b9b6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2ceb9bbf-dc79-4701-b38f-04a7cc86491b}, !- Handle
  Point_Of_Sale ZN PSZ-AC No Heat,        !- Name
  {8887c5ff-d055-461c-bc2d-6c32e3c4df8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {5c08f2f8-b27f-444c-a6d8-67d939a50449}, !- Air Inlet Node Name
  {df890efd-888c-4e10-b6fb-2107bd4f20fd}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {8486f975-6f85-4423-b86a-26521be0929e}, !- Handle
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil, !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {c997b65d-52a1-4ce5-8ffa-dc722fac55d5}, !- Air Inlet Node Name
  {b1407ee2-326b-4623-9e91-f0595c8b1af9}, !- Air Outlet Node Name
  {959cd4f7-1e57-4bb1-842c-7671c92b9339}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1c92573-6460-4070-99c2-9b24bda87c65}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8ee9db7d-45b2-445f-913d-97db47f4b1f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {1c6f5384-bbf3-4b4d-86ce-c8a41e6705d5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {748c9c33-e3af-469f-b8f3-7a2a9e35440c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {635cd1ea-85c3-4143-9111-e71e5158ad47}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e82efd8a-083d-4dbb-92b8-b2efbb6fe2d0}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {62fde8d0-6452-48f5-a07a-3aa4bdeb7207}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b93f28a4-6cdf-4b36-a964-dddb0bf6ccac}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fc044f9-0bf7-47cb-8f3a-af2a22490806}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8333a11c-676f-440d-a83e-9b061c81b070}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d8358fc4-c4bc-42c6-ad11-b327a47a103e}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f1b23da-3b44-4db5-83bd-b1ca2fc606e6}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {faba1e66-5ef5-46d8-ae23-782b6a6d72a9}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {959cd4f7-1e57-4bb1-842c-7671c92b9339}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b1c92573-6460-4070-99c2-9b24bda87c65}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ee9db7d-45b2-445f-913d-97db47f4b1f1}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c6f5384-bbf3-4b4d-86ce-c8a41e6705d5}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {748c9c33-e3af-469f-b8f3-7a2a9e35440c}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {635cd1ea-85c3-4143-9111-e71e5158ad47}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e82efd8a-083d-4dbb-92b8-b2efbb6fe2d0}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {42ccbb0a-6295-4c9a-ab27-7574b71f1271}, !- Handle
  {bbcc837a-ddbd-4c65-aaa4-4ec6911d04b9}, !- Name
  {d7e69172-80e8-44a2-af06-41624946bc75}, !- Source Object
  9,                                      !- Outlet Port
  {27f10ba9-1a05-4fe5-aba2-f6ba292e4153}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51458bdd-0a6a-4b17-a330-5124d5a9f5aa}, !- Handle
  Node 37,                                !- Name
  {df890efd-888c-4e10-b6fb-2107bd4f20fd}, !- Inlet Port
  {dfc8ae11-df0f-4c78-b1e1-6837c02f4bae}; !- Outlet Port

OS:Connection,
  {df890efd-888c-4e10-b6fb-2107bd4f20fd}, !- Handle
  {83d07116-2e3b-4c64-b9e5-264132837aea}, !- Name
  {2ceb9bbf-dc79-4701-b38f-04a7cc86491b}, !- Source Object
  6,                                      !- Outlet Port
  {51458bdd-0a6a-4b17-a330-5124d5a9f5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc8ae11-df0f-4c78-b1e1-6837c02f4bae}, !- Handle
  {0feffe90-d691-43bb-b139-67de4318a7db}, !- Name
  {51458bdd-0a6a-4b17-a330-5124d5a9f5aa}, !- Source Object
  3,                                      !- Outlet Port
  {d7e69172-80e8-44a2-af06-41624946bc75}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8d17248a-62ad-4a4b-b4ae-d8aaf0afdb61}, !- Handle
  Node 38,                                !- Name
  {7718a6c8-b578-4840-8fd6-ff626f32b9b6}, !- Inlet Port
  {5c08f2f8-b27f-444c-a6d8-67d939a50449}; !- Outlet Port

OS:Connection,
  {7718a6c8-b578-4840-8fd6-ff626f32b9b6}, !- Handle
  {941d0a53-9d16-4ca5-b88d-ae883851b900}, !- Name
  {4b2b0fce-2f64-4257-94e3-1ffa39a73e21}, !- Source Object
  6,                                      !- Outlet Port
  {8d17248a-62ad-4a4b-b4ae-d8aaf0afdb61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c08f2f8-b27f-444c-a6d8-67d939a50449}, !- Handle
  {1f4dc710-6c85-475a-b3c2-03fa2e1ef158}, !- Name
  {8d17248a-62ad-4a4b-b4ae-d8aaf0afdb61}, !- Source Object
  3,                                      !- Outlet Port
  {2ceb9bbf-dc79-4701-b38f-04a7cc86491b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {01f84cd6-3b53-4e32-bacc-e1dc69f9d0b9}, !- Handle
  Node 39,                                !- Name
  {b1407ee2-326b-4623-9e91-f0595c8b1af9}, !- Inlet Port
  {7a195a86-3bbe-4648-a59c-420de9b3a204}; !- Outlet Port

OS:Connection,
  {b1407ee2-326b-4623-9e91-f0595c8b1af9}, !- Handle
  {d804800f-7df7-4939-a9c3-0e1cbbae38ea}, !- Name
  {8486f975-6f85-4423-b86a-26521be0929e}, !- Source Object
  8,                                      !- Outlet Port
  {01f84cd6-3b53-4e32-bacc-e1dc69f9d0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a195a86-3bbe-4648-a59c-420de9b3a204}, !- Handle
  {deec08cc-a090-4964-8cc5-d6a4df2b3396}, !- Name
  {01f84cd6-3b53-4e32-bacc-e1dc69f9d0b9}, !- Source Object
  3,                                      !- Outlet Port
  {4b2b0fce-2f64-4257-94e3-1ffa39a73e21}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {79c22091-3f07-4a52-b063-fd48398eee06}, !- Handle
  Point_Of_Sale ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0948287-e765-4184-944e-c6020a0c047b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5c406404-d255-4e88-9770-989c8cb96410}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5c406404-d255-4e88-9770-989c8cb96410}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a56655f2-c4f0-4906-9d61-9d5d6a159f11}, !- Handle
  Point_Of_Sale ZN PSZ-AC OA System,      !- Name
  {79c22091-3f07-4a52-b063-fd48398eee06}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {874a9fed-58ab-4435-b024-1f5879601179}, !- Mixed Air Node Name
  {31b4da5e-79bf-4123-a330-ac1b2285e058}, !- Outdoor Air Stream Node Name
  {35567133-5858-4f71-a9a8-6990dd24b2c9}, !- Relief Air Stream Node Name
  {7afca823-638d-495a-8ce4-eae09903952b}; !- Return Air Stream Node Name

OS:Node,
  {e99285da-c793-46ad-8db5-ab5b04d06abc}, !- Handle
  Node 40,                                !- Name
  ,                                       !- Inlet Port
  {31b4da5e-79bf-4123-a330-ac1b2285e058}; !- Outlet Port

OS:Connection,
  {31b4da5e-79bf-4123-a330-ac1b2285e058}, !- Handle
  {5eb36b8e-5f33-4a7d-b8be-508c1a830ffc}, !- Name
  {e99285da-c793-46ad-8db5-ab5b04d06abc}, !- Source Object
  3,                                      !- Outlet Port
  {a56655f2-c4f0-4906-9d61-9d5d6a159f11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffd247d7-57e4-4563-8b84-6cef2cf300ae}, !- Handle
  Node 41,                                !- Name
  {35567133-5858-4f71-a9a8-6990dd24b2c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35567133-5858-4f71-a9a8-6990dd24b2c9}, !- Handle
  {42cf8294-974a-46fa-be34-c2c4466b6214}, !- Name
  {a56655f2-c4f0-4906-9d61-9d5d6a159f11}, !- Source Object
  7,                                      !- Outlet Port
  {ffd247d7-57e4-4563-8b84-6cef2cf300ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67406320-016a-4a17-9097-fcce5123f561}, !- Handle
  Node 42,                                !- Name
  {874a9fed-58ab-4435-b024-1f5879601179}, !- Inlet Port
  {c997b65d-52a1-4ce5-8ffa-dc722fac55d5}; !- Outlet Port

OS:Connection,
  {7afca823-638d-495a-8ce4-eae09903952b}, !- Handle
  {c0c88a26-1911-4e3b-9a99-6821c2dcb8fe}, !- Name
  {fbe5ee13-0e75-481d-998c-7a2f2f4eb17c}, !- Source Object
  3,                                      !- Outlet Port
  {a56655f2-c4f0-4906-9d61-9d5d6a159f11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {874a9fed-58ab-4435-b024-1f5879601179}, !- Handle
  {aeafdc4f-1cb9-409d-aa23-1c0f02bab33c}, !- Name
  {a56655f2-c4f0-4906-9d61-9d5d6a159f11}, !- Source Object
  5,                                      !- Outlet Port
  {67406320-016a-4a17-9097-fcce5123f561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c997b65d-52a1-4ce5-8ffa-dc722fac55d5}, !- Handle
  {2daf61fe-f99b-444a-8986-c7e46798ab67}, !- Name
  {67406320-016a-4a17-9097-fcce5123f561}, !- Source Object
  3,                                      !- Outlet Port
  {8486f975-6f85-4423-b86a-26521be0929e}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {180dda45-40f9-4fa8-b073-57d3caf33bb9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {935e8bbf-4186-47c7-993a-fc90f95e4b0e}, !- Control Zone or Zone List Name
  {cf8ffa08-ff92-4659-a64f-25b19b64194a}, !- Cooling Control Zone or Zone List Name
  {f4c0bfba-c9c6-4776-8082-a5fc9e2e22da}, !- Heating Control Zone or Zone List Name
  {cab24805-ce6f-4329-93c7-5387f818eb80}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {935e8bbf-4186-47c7-993a-fc90f95e4b0e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {cf8ffa08-ff92-4659-a64f-25b19b64194a}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f4c0bfba-c9c6-4776-8082-a5fc9e2e22da}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cab24805-ce6f-4329-93c7-5387f818eb80}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6b74fa2-ecf5-4e41-8812-c54520732548}, !- Handle
  Point_Of_Sale ZN PSZ-AC Diffuser,       !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  {ee235de2-0840-4c6c-a67e-cb88f551d9bc}, !- Air Inlet Node Name
  {12e2edd4-8a34-4dc7-8683-4bfd10755e96}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e48399c-52ae-475a-9ada-2c3387ad1bc8}, !- Handle
  Node 43,                                !- Name
  {aaeb7969-3620-4d65-a9b0-eabbc639a538}, !- Inlet Port
  {5288813d-4fc1-4e6e-9e87-c5dcb5af7126}; !- Outlet Port

OS:Connection,
  {51bd49a7-24b1-4ab8-bf40-76d958c69d13}, !- Handle
  {1bd28d21-2547-4d6d-8002-c151f283880b}, !- Name
  {299db160-647c-4a95-9b53-4741a687e905}, !- Source Object
  3,                                      !- Outlet Port
  {2ccf5469-4561-413e-8d3c-7e5aec30e8aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaeb7969-3620-4d65-a9b0-eabbc639a538}, !- Handle
  {e6353290-ba4b-499a-adb0-95dd35869b9a}, !- Name
  {69eefa00-90a6-4d8c-8802-aec8170bd650}, !- Source Object
  3,                                      !- Outlet Port
  {1e48399c-52ae-475a-9ada-2c3387ad1bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5288813d-4fc1-4e6e-9e87-c5dcb5af7126}, !- Handle
  {746228f2-cf87-4eca-8b31-9893cb8a52d8}, !- Name
  {1e48399c-52ae-475a-9ada-2c3387ad1bc8}, !- Source Object
  3,                                      !- Outlet Port
  {b16f683a-6208-4765-9a9f-d42b52ef7d0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48b31056-1034-4a8c-a3ee-6bcbf26dd995}, !- Handle
  Node 44,                                !- Name
  {8fcb27c5-6f9a-4e89-8e8b-99dff983ad9d}, !- Inlet Port
  {ee235de2-0840-4c6c-a67e-cb88f551d9bc}; !- Outlet Port

OS:Connection,
  {8fcb27c5-6f9a-4e89-8e8b-99dff983ad9d}, !- Handle
  {9879ae73-37c0-4d5b-92e4-972361bf330c}, !- Name
  {72c72aaf-db28-4544-8cb3-692dde266726}, !- Source Object
  3,                                      !- Outlet Port
  {48b31056-1034-4a8c-a3ee-6bcbf26dd995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee235de2-0840-4c6c-a67e-cb88f551d9bc}, !- Handle
  {1488314e-8478-4b71-a130-c9ea646e00b8}, !- Name
  {48b31056-1034-4a8c-a3ee-6bcbf26dd995}, !- Source Object
  3,                                      !- Outlet Port
  {a6b74fa2-ecf5-4e41-8812-c54520732548}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12e2edd4-8a34-4dc7-8683-4bfd10755e96}, !- Handle
  {491adec8-1616-41e6-9d95-74b7281763e0}, !- Name
  {a6b74fa2-ecf5-4e41-8812-c54520732548}, !- Source Object
  4,                                      !- Outlet Port
  {299db160-647c-4a95-9b53-4741a687e905}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {99edd6c9-3c4e-4639-a160-b1ad98fa4235}, !- Handle
  Front_Retail ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule
  {e1146a45-978c-43f1-9b5b-f5f3e3c59a9e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e29d0b23-d320-4a4c-96c9-6cbd7d6c6470}, !- Supply Side Inlet Node Name
  {89b7230b-7376-462c-8a53-0604298c1d35}, !- Demand Side Outlet Node Name
  {8d7b2dc8-6604-4127-817a-d7242b5015d8}, !- Demand Side Inlet Node A
  {109ee745-d02e-4b62-968e-8db14cf1f496}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {292e676f-cb12-4724-992f-f6edfc811cf0}, !- Demand Mixer Name
  {c11ec4c6-1493-4d14-a4c5-1e3b0ea66acb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ba6d8438-65c1-4926-9e16-eeddbe0f3c7d}, !- Handle
  Node 45,                                !- Name
  {e29d0b23-d320-4a4c-96c9-6cbd7d6c6470}, !- Inlet Port
  {92cd5a8c-a5d8-43d9-a03c-33d6ec732595}; !- Outlet Port

OS:Node,
  {b880d5ba-ea93-4dd3-a1f0-759524fc2f23}, !- Handle
  Node 46,                                !- Name
  {2dce121a-9bd9-46b9-89ba-4bed8d7a69dc}, !- Inlet Port
  {109ee745-d02e-4b62-968e-8db14cf1f496}; !- Outlet Port

OS:Connection,
  {e29d0b23-d320-4a4c-96c9-6cbd7d6c6470}, !- Handle
  {3e4a8d63-49a2-4819-8cdb-9bc9869c0d3f}, !- Name
  {99edd6c9-3c4e-4639-a160-b1ad98fa4235}, !- Source Object
  8,                                      !- Outlet Port
  {ba6d8438-65c1-4926-9e16-eeddbe0f3c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109ee745-d02e-4b62-968e-8db14cf1f496}, !- Handle
  {9c1b8966-6a1a-4b47-9c41-bb3e3fe9d454}, !- Name
  {b880d5ba-ea93-4dd3-a1f0-759524fc2f23}, !- Source Object
  3,                                      !- Outlet Port
  {99edd6c9-3c4e-4639-a160-b1ad98fa4235}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67b4ef58-1426-48d2-8a28-65f95f444f54}, !- Handle
  Node 47,                                !- Name
  {8d7b2dc8-6604-4127-817a-d7242b5015d8}, !- Inlet Port
  {808a628e-4bf4-4e26-9a02-28866643f37a}; !- Outlet Port

OS:Node,
  {4a0cdcde-bd72-4c94-8106-c6496af88644}, !- Handle
  Node 48,                                !- Name
  {07cd7a0c-843b-4a24-8805-9b5139d795a3}, !- Inlet Port
  {89b7230b-7376-462c-8a53-0604298c1d35}; !- Outlet Port

OS:Node,
  {a17882d3-e3f4-4ce4-92b3-f60ad326486e}, !- Handle
  Node 49,                                !- Name
  {5f524eda-6abd-4e36-b0bc-2740d1b98d4e}, !- Inlet Port
  {b083dec8-5f26-4da7-872c-ad200425b31e}; !- Outlet Port

OS:Connection,
  {8d7b2dc8-6604-4127-817a-d7242b5015d8}, !- Handle
  {dbe995a8-22ab-453f-8de8-8b59a800b657}, !- Name
  {99edd6c9-3c4e-4639-a160-b1ad98fa4235}, !- Source Object
  10,                                     !- Outlet Port
  {67b4ef58-1426-48d2-8a28-65f95f444f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b7230b-7376-462c-8a53-0604298c1d35}, !- Handle
  {a47fd0e6-8e41-4c48-aa03-7d2f6273ffb8}, !- Name
  {4a0cdcde-bd72-4c94-8106-c6496af88644}, !- Source Object
  3,                                      !- Outlet Port
  {99edd6c9-3c4e-4639-a160-b1ad98fa4235}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c11ec4c6-1493-4d14-a4c5-1e3b0ea66acb}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {808a628e-4bf4-4e26-9a02-28866643f37a}, !- Inlet Node Name
  {f114e525-ef3b-4377-b507-c3682d88c593}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {292e676f-cb12-4724-992f-f6edfc811cf0}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {07cd7a0c-843b-4a24-8805-9b5139d795a3}, !- Outlet Node Name
  {b2960379-4759-4a84-9329-00b699dbe7c4}; !- Inlet Node Name 1

OS:Connection,
  {808a628e-4bf4-4e26-9a02-28866643f37a}, !- Handle
  {e3a6ef9c-e102-490e-87cf-3ae3098647a4}, !- Name
  {67b4ef58-1426-48d2-8a28-65f95f444f54}, !- Source Object
  3,                                      !- Outlet Port
  {c11ec4c6-1493-4d14-a4c5-1e3b0ea66acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07cd7a0c-843b-4a24-8805-9b5139d795a3}, !- Handle
  {8f4faf22-7833-4fb1-bfa2-758bc50d4bcc}, !- Name
  {292e676f-cb12-4724-992f-f6edfc811cf0}, !- Source Object
  2,                                      !- Outlet Port
  {4a0cdcde-bd72-4c94-8106-c6496af88644}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a24ca188-f42b-4bdb-bc4b-ce80fa2e323b}, !- Handle
  {99edd6c9-3c4e-4639-a160-b1ad98fa4235}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e1146a45-978c-43f1-9b5b-f5f3e3c59a9e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1d2f7fcc-cd60-45ae-865e-7a026efc3975}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {923f185f-ea79-447d-bcb3-31dd28b9c0af}, !- Handle
  Front_Retail ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9e6c09f8-af19-4da7-b447-1bfd5d883aff}, !- Control Zone Name
  {b880d5ba-ea93-4dd3-a1f0-759524fc2f23}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {89d6de5f-4c38-4289-a8a5-b0d70acd70e2}, !- Handle
  Front_Retail ZN PSZ-AC Fan,             !- Name
  {37cef448-e1e8-489d-bbfa-f65e547aaa82}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c08bb5e6-b553-4dbe-b795-91c9f15c856b}, !- Air Inlet Node Name
  {2dce121a-9bd9-46b9-89ba-4bed8d7a69dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {94a06ecb-f269-4030-8a07-d8a9b9e6792a}, !- Handle
  Front_Retail ZN PSZ-AC Gas Htg Coil,    !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {80505d5d-185d-4175-a1d4-5e68f2afad24}, !- Air Inlet Node Name
  {82f04b37-914b-4a54-98db-23ecda08bb04}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5f9278d2-dc5f-47c0-b9f8-7f41f1f7926d}, !- Handle
  Front_Retail ZN PSZ-AC No Heat,         !- Name
  {8887c5ff-d055-461c-bc2d-6c32e3c4df8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {279cca8c-5bf4-476a-a491-be94e8d9993e}, !- Air Inlet Node Name
  {9a819a6b-24b4-47f8-9489-e678248792b3}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {86113864-4c1b-4fce-bc81-152b88cdfbe9}, !- Handle
  Front_Retail ZN PSZ-AC 2spd DX AC Clg Coil, !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {2c6b30b8-1d3c-436b-91b3-855fdc58c4cd}, !- Air Inlet Node Name
  {7bb78dfe-f0ba-4330-ae5b-234b908f53c4}, !- Air Outlet Node Name
  {4e163cca-404d-441d-ae9f-b58b9d8709e0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {82384f34-39d9-44e1-8c7e-5d96c1ad8dfb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4c7abf10-3155-4f74-954b-521f3b1af33e}, !- Energy Input Ratio Function of Temperature Curve Name
  {73ca9281-6fb3-4487-ad1b-121e8bb622d0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f039c3e3-7f63-4671-acda-f1f392db5aab}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {f4df9022-aaac-449e-b132-b851b5384c4c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {60733ee8-efa3-44e0-ba27-637005358bd5}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0a5cbff7-0e13-4265-8692-381630231f44}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1425e631-03e3-41b1-8c6c-3cfb180659bd}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f456a05f-1fea-44d6-9764-345e46308639}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d9fd2ef-32e2-4e6e-81e4-8665d672c7bc}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a567fdef-c921-4e33-b745-a561038fc828}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90c9beb6-50fb-48cb-b175-e0ccbb0a1d50}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ab3de5ef-81ed-4541-8cc9-a862b4202a5e}, !- Handle
  Curve Biquadratic 28,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4e163cca-404d-441d-ae9f-b58b9d8709e0}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82384f34-39d9-44e1-8c7e-5d96c1ad8dfb}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c7abf10-3155-4f74-954b-521f3b1af33e}, !- Handle
  Curve Biquadratic 30,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73ca9281-6fb3-4487-ad1b-121e8bb622d0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {f039c3e3-7f63-4671-acda-f1f392db5aab}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4df9022-aaac-449e-b132-b851b5384c4c}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {60733ee8-efa3-44e0-ba27-637005358bd5}, !- Handle
  Curve Biquadratic 32,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {2dce121a-9bd9-46b9-89ba-4bed8d7a69dc}, !- Handle
  {03448a7e-72d8-4421-8e0c-feca30afb6f7}, !- Name
  {89d6de5f-4c38-4289-a8a5-b0d70acd70e2}, !- Source Object
  9,                                      !- Outlet Port
  {b880d5ba-ea93-4dd3-a1f0-759524fc2f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f41835a9-7ee0-4141-af38-7b9f57e6edda}, !- Handle
  Node 50,                                !- Name
  {9a819a6b-24b4-47f8-9489-e678248792b3}, !- Inlet Port
  {c08bb5e6-b553-4dbe-b795-91c9f15c856b}; !- Outlet Port

OS:Connection,
  {9a819a6b-24b4-47f8-9489-e678248792b3}, !- Handle
  {127246c3-751d-44fd-82df-47d0ed5a4d14}, !- Name
  {5f9278d2-dc5f-47c0-b9f8-7f41f1f7926d}, !- Source Object
  6,                                      !- Outlet Port
  {f41835a9-7ee0-4141-af38-7b9f57e6edda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08bb5e6-b553-4dbe-b795-91c9f15c856b}, !- Handle
  {93038e19-f7af-46b7-b470-fe7f4e44afba}, !- Name
  {f41835a9-7ee0-4141-af38-7b9f57e6edda}, !- Source Object
  3,                                      !- Outlet Port
  {89d6de5f-4c38-4289-a8a5-b0d70acd70e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7b8f3ebe-15d4-411a-8e1c-c2a28730517b}, !- Handle
  Node 51,                                !- Name
  {82f04b37-914b-4a54-98db-23ecda08bb04}, !- Inlet Port
  {279cca8c-5bf4-476a-a491-be94e8d9993e}; !- Outlet Port

OS:Connection,
  {82f04b37-914b-4a54-98db-23ecda08bb04}, !- Handle
  {1aae9773-cb0b-4bd9-9a96-9c07c602216e}, !- Name
  {94a06ecb-f269-4030-8a07-d8a9b9e6792a}, !- Source Object
  6,                                      !- Outlet Port
  {7b8f3ebe-15d4-411a-8e1c-c2a28730517b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279cca8c-5bf4-476a-a491-be94e8d9993e}, !- Handle
  {b5ff4f7c-063b-4fbc-8859-2a9ac81d2d2a}, !- Name
  {7b8f3ebe-15d4-411a-8e1c-c2a28730517b}, !- Source Object
  3,                                      !- Outlet Port
  {5f9278d2-dc5f-47c0-b9f8-7f41f1f7926d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f6d8cb93-3240-4af1-9985-481de4d06a34}, !- Handle
  Node 52,                                !- Name
  {7bb78dfe-f0ba-4330-ae5b-234b908f53c4}, !- Inlet Port
  {80505d5d-185d-4175-a1d4-5e68f2afad24}; !- Outlet Port

OS:Connection,
  {7bb78dfe-f0ba-4330-ae5b-234b908f53c4}, !- Handle
  {0adf3dfd-1c27-48df-b45e-81b0606f7516}, !- Name
  {86113864-4c1b-4fce-bc81-152b88cdfbe9}, !- Source Object
  8,                                      !- Outlet Port
  {f6d8cb93-3240-4af1-9985-481de4d06a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80505d5d-185d-4175-a1d4-5e68f2afad24}, !- Handle
  {1228f76e-44eb-4ade-a756-4823e1760ec0}, !- Name
  {f6d8cb93-3240-4af1-9985-481de4d06a34}, !- Source Object
  3,                                      !- Outlet Port
  {94a06ecb-f269-4030-8a07-d8a9b9e6792a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {56636ae1-8a23-4812-872f-b6525562eb03}, !- Handle
  Front_Retail ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0948287-e765-4184-944e-c6020a0c047b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {569d2e50-80e1-49b4-8737-1f72e14fc5b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {569d2e50-80e1-49b4-8737-1f72e14fc5b9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3142fb18-3d5f-45c0-b1f0-19dba8618e27}, !- Handle
  Front_Retail ZN PSZ-AC OA System,       !- Name
  {56636ae1-8a23-4812-872f-b6525562eb03}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea647d4d-ea51-4598-8a43-74b5496a585d}, !- Mixed Air Node Name
  {6f7c12ec-a68c-4a73-8f28-d579ddc3fd36}, !- Outdoor Air Stream Node Name
  {f448bc8c-3482-4c29-8ee1-7f2010e3e8d8}, !- Relief Air Stream Node Name
  {92cd5a8c-a5d8-43d9-a03c-33d6ec732595}; !- Return Air Stream Node Name

OS:Node,
  {79d1aa2c-cd84-4b88-bf99-001f34de49e4}, !- Handle
  Node 53,                                !- Name
  ,                                       !- Inlet Port
  {6f7c12ec-a68c-4a73-8f28-d579ddc3fd36}; !- Outlet Port

OS:Connection,
  {6f7c12ec-a68c-4a73-8f28-d579ddc3fd36}, !- Handle
  {c5701db4-7dfe-47e3-b46a-eb95f4387031}, !- Name
  {79d1aa2c-cd84-4b88-bf99-001f34de49e4}, !- Source Object
  3,                                      !- Outlet Port
  {3142fb18-3d5f-45c0-b1f0-19dba8618e27}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a72a414-1e41-41cb-81b7-1606600710fb}, !- Handle
  Node 54,                                !- Name
  {f448bc8c-3482-4c29-8ee1-7f2010e3e8d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f448bc8c-3482-4c29-8ee1-7f2010e3e8d8}, !- Handle
  {3c315e72-f016-4b1b-bb0d-f943227a21a2}, !- Name
  {3142fb18-3d5f-45c0-b1f0-19dba8618e27}, !- Source Object
  7,                                      !- Outlet Port
  {4a72a414-1e41-41cb-81b7-1606600710fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2099fb21-954a-46ca-9345-6d39f0203f01}, !- Handle
  Node 55,                                !- Name
  {ea647d4d-ea51-4598-8a43-74b5496a585d}, !- Inlet Port
  {2c6b30b8-1d3c-436b-91b3-855fdc58c4cd}; !- Outlet Port

OS:Connection,
  {92cd5a8c-a5d8-43d9-a03c-33d6ec732595}, !- Handle
  {4739d51b-a97b-4287-ab2f-d1ca2b09e94c}, !- Name
  {ba6d8438-65c1-4926-9e16-eeddbe0f3c7d}, !- Source Object
  3,                                      !- Outlet Port
  {3142fb18-3d5f-45c0-b1f0-19dba8618e27}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea647d4d-ea51-4598-8a43-74b5496a585d}, !- Handle
  {693f83d4-7c0a-4d69-ac79-1c31da0b423e}, !- Name
  {3142fb18-3d5f-45c0-b1f0-19dba8618e27}, !- Source Object
  5,                                      !- Outlet Port
  {2099fb21-954a-46ca-9345-6d39f0203f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6b30b8-1d3c-436b-91b3-855fdc58c4cd}, !- Handle
  {eab71a45-844b-4681-a3ee-f41cd8b2a202}, !- Name
  {2099fb21-954a-46ca-9345-6d39f0203f01}, !- Source Object
  3,                                      !- Outlet Port
  {86113864-4c1b-4fce-bc81-152b88cdfbe9}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1d2f7fcc-cd60-45ae-865e-7a026efc3975}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {357ae7c4-a675-459a-8a96-bbda22df4b2b}, !- Control Zone or Zone List Name
  {f714307e-d1fd-480c-9d06-fc16059de06d}, !- Cooling Control Zone or Zone List Name
  {8eee39db-29a3-4e8d-955f-abe9a38b633b}, !- Heating Control Zone or Zone List Name
  {02f28eaa-8967-4cd7-8522-7cc8c44efd28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {357ae7c4-a675-459a-8a96-bbda22df4b2b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f714307e-d1fd-480c-9d06-fc16059de06d}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8eee39db-29a3-4e8d-955f-abe9a38b633b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {02f28eaa-8967-4cd7-8522-7cc8c44efd28}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2551d0e6-0aff-482a-a6c8-1840befc709a}, !- Handle
  Front_Retail ZN PSZ-AC Diffuser,        !- Name
  {9153b5c0-1bb7-4d75-a630-52243ca0ae51}, !- Availability Schedule Name
  {4382154a-da47-44bb-a003-2f9c67ce10fa}, !- Air Inlet Node Name
  {5f524eda-6abd-4e36-b0bc-2740d1b98d4e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5da9bfcf-6269-4ebf-8794-d48082a98ad8}, !- Handle
  Node 56,                                !- Name
  {48925fa6-88ba-4df5-9982-99921b33078b}, !- Inlet Port
  {b2960379-4759-4a84-9329-00b699dbe7c4}; !- Outlet Port

OS:Connection,
  {b083dec8-5f26-4da7-872c-ad200425b31e}, !- Handle
  {225c4b50-bf73-447e-8f38-aebf3ff7b6d7}, !- Name
  {a17882d3-e3f4-4ce4-92b3-f60ad326486e}, !- Source Object
  3,                                      !- Outlet Port
  {ae11525a-286c-470e-8f97-b2daa07a806b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48925fa6-88ba-4df5-9982-99921b33078b}, !- Handle
  {5eff99bb-3e11-40fb-b291-61b9c5a143d7}, !- Name
  {ed3351e6-6fa8-4e84-a687-f0a6348df8c7}, !- Source Object
  3,                                      !- Outlet Port
  {5da9bfcf-6269-4ebf-8794-d48082a98ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2960379-4759-4a84-9329-00b699dbe7c4}, !- Handle
  {321c917c-ea69-40a0-bcee-a8a8a553f878}, !- Name
  {5da9bfcf-6269-4ebf-8794-d48082a98ad8}, !- Source Object
  3,                                      !- Outlet Port
  {292e676f-cb12-4724-992f-f6edfc811cf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62413eb1-39d8-497e-9f6b-698d4428eb40}, !- Handle
  Node 57,                                !- Name
  {f114e525-ef3b-4377-b507-c3682d88c593}, !- Inlet Port
  {4382154a-da47-44bb-a003-2f9c67ce10fa}; !- Outlet Port

OS:Connection,
  {f114e525-ef3b-4377-b507-c3682d88c593}, !- Handle
  {3a2085ca-7142-4fbe-84fa-6589373c0eb2}, !- Name
  {c11ec4c6-1493-4d14-a4c5-1e3b0ea66acb}, !- Source Object
  3,                                      !- Outlet Port
  {62413eb1-39d8-497e-9f6b-698d4428eb40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4382154a-da47-44bb-a003-2f9c67ce10fa}, !- Handle
  {9936081d-8529-4d85-a285-1acee91050dd}, !- Name
  {62413eb1-39d8-497e-9f6b-698d4428eb40}, !- Source Object
  3,                                      !- Outlet Port
  {2551d0e6-0aff-482a-a6c8-1840befc709a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f524eda-6abd-4e36-b0bc-2740d1b98d4e}, !- Handle
  {66aa6c9e-c11b-465a-b469-48902b3cc652}, !- Name
  {2551d0e6-0aff-482a-a6c8-1840befc709a}, !- Source Object
  4,                                      !- Outlet Port
  {a17882d3-e3f4-4ce4-92b3-f60ad326486e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {02d0fffe-7063-498b-a2c6-e2e6275035a0}, !- Handle
  RetailStandalone FrontEntry_FanSched,   !- Name
  {daf6b40a-be1b-4ae4-ac52-731496b9943e}, !- Schedule Type Limits Name
  {34f0218d-514c-49d5-a9ff-684f944c6aae}, !- Default Day Schedule Name
  {19a20455-3cd5-41d6-96c4-3c2cd1418aaa}, !- Summer Design Day Schedule Name
  {5bf456e1-2587-448b-97ac-5c27eb2dc1ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34f0218d-514c-49d5-a9ff-684f944c6aae}, !- Handle
  RetailStandalone FrontEntry_FanSched Default, !- Name
  {daf6b40a-be1b-4ae4-ac52-731496b9943e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f53dec7e-1cff-498a-bf49-0abf9fc29816}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bf456e1-2587-448b-97ac-5c27eb2dc1ad}, !- Handle
  RetailStandalone FrontEntry_FanSched Winter Design Day, !- Name
  {daf6b40a-be1b-4ae4-ac52-731496b9943e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38e4a8a5-3555-4d2f-bc49-27cee08d1ba4}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19a20455-3cd5-41d6-96c4-3c2cd1418aaa}, !- Handle
  RetailStandalone FrontEntry_FanSched Summer Design Day, !- Name
  {daf6b40a-be1b-4ae4-ac52-731496b9943e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {eca58cc3-5f78-47b5-9820-ac83ed26a93c}, !- Handle
  Front_Entry ZN UnitHeater Fan,          !- Name
  {02d0fffe-7063-498b-a2c6-e2e6275035a0}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8356f0d5-bfaf-4d7d-8c9e-dfcf46076c1e}, !- Handle
  Front_Entry ZN UnitHeater Gas Htg Coil, !- Name
  {02d0fffe-7063-498b-a2c6-e2e6275035a0}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {0aa2aa64-615d-46b7-bdc5-a91cf67fd8d6}, !- Handle
  Front_Entry ZN Unit Heater,             !- Name
  {02d0fffe-7063-498b-a2c6-e2e6275035a0}, !- Availability Schedule Name
  {c5e96575-1380-4189-9fda-dbf0012b3400}, !- Air Inlet Node Name
  {dbd856e2-9070-4712-af01-a8a6c1566d64}, !- Air Outlet Node Name
  {eca58cc3-5f78-47b5-9820-ac83ed26a93c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8356f0d5-bfaf-4d7d-8c9e-dfcf46076c1e}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {320a02c9-e0c8-4a5b-ac33-520f5c6849cb}, !- Handle
  Node 58,                                !- Name
  {c4369a35-418e-44c7-bc0c-1ff3b9a222e6}, !- Inlet Port
  {c5e96575-1380-4189-9fda-dbf0012b3400}; !- Outlet Port

OS:Connection,
  {c4369a35-418e-44c7-bc0c-1ff3b9a222e6}, !- Handle
  {d4074f14-d9dd-4084-9778-73af34f514fc}, !- Name
  {81103c2c-dea1-4c0b-8216-fcdd94878582}, !- Source Object
  3,                                      !- Outlet Port
  {320a02c9-e0c8-4a5b-ac33-520f5c6849cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e96575-1380-4189-9fda-dbf0012b3400}, !- Handle
  {dd5278be-a7e9-480b-847f-12af0ac89a45}, !- Name
  {320a02c9-e0c8-4a5b-ac33-520f5c6849cb}, !- Source Object
  3,                                      !- Outlet Port
  {0aa2aa64-615d-46b7-bdc5-a91cf67fd8d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37a38280-cbda-429c-b488-73ef085061ff}, !- Handle
  Node 59,                                !- Name
  {dbd856e2-9070-4712-af01-a8a6c1566d64}, !- Inlet Port
  {fc86ab7f-feb3-4d99-a8fc-e9fe20fcf217}; !- Outlet Port

OS:Connection,
  {fc86ab7f-feb3-4d99-a8fc-e9fe20fcf217}, !- Handle
  {acf6f76d-8278-44cf-b2de-c2a2a9427b6d}, !- Name
  {37a38280-cbda-429c-b488-73ef085061ff}, !- Source Object
  3,                                      !- Outlet Port
  {ae056b33-cdc5-40b3-ab3b-296cc084f435}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbd856e2-9070-4712-af01-a8a6c1566d64}, !- Handle
  {dc1f2f3e-706a-47d2-9bad-9ed8c527c721}, !- Name
  {0aa2aa64-615d-46b7-bdc5-a91cf67fd8d6}, !- Source Object
  4,                                      !- Outlet Port
  {37a38280-cbda-429c-b488-73ef085061ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7b67f909-4d56-4457-a92f-8eaa15964b6b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d0dfc611-6c54-42ad-b756-67ee45fc91c5}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {00dfad14-0b89-46ab-bf07-ed4934f02dbb}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f2b045a1-69ce-4cab-91a8-a27c46d8f64e}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {7b67f909-4d56-4457-a92f-8eaa15964b6b}, !- Layer 1
  {d0dfc611-6c54-42ad-b756-67ee45fc91c5}, !- Layer 2
  {00dfad14-0b89-46ab-bf07-ed4934f02dbb}; !- Layer 3

OS:Material,
  {8ac70629-a3f0-44df-aca4-363c890f12db}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f2a2e069-2869-424c-8fc6-680b26665709}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {8ac70629-a3f0-44df-aca4-363c890f12db}, !- Layer 1
  {8ac70629-a3f0-44df-aca4-363c890f12db}; !- Layer 2

OS:Material,
  {7a546753-05f3-4cb4-9d99-cc823476b320}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7f8cb847-d9b5-4705-b514-aa5ccd811639}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7a546753-05f3-4cb4-9d99-cc823476b320}; !- Layer 1

OS:Construction,
  {c13fcddb-5673-4bea-b9f1-0506dcd2fe2f}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7a546753-05f3-4cb4-9d99-cc823476b320}, !- Layer 1
  {7b67f909-4d56-4457-a92f-8eaa15964b6b}; !- Layer 2

OS:DefaultConstructionSet,
  {51ca12f6-1f8e-4682-baf4-78a81edb2e3c}, !- Handle
  90.1-2013 - Retail - ASHRAE 169-2006-5A, !- Name
  {ec86cf66-e63b-4369-b55b-82ec2f7eb8ed}, !- Default Exterior Surface Constructions Name
  {fe0de5d2-1204-45a8-bf5d-a1ec54a070b2}, !- Default Interior Surface Constructions Name
  {d70bae53-1dbf-43ab-a84b-1ec971c7d8ce}, !- Default Ground Contact Surface Constructions Name
  {f6840cae-7e8d-49a8-a29b-ebbae5b0ed73}, !- Default Exterior SubSurface Constructions Name
  {0584d975-915a-4671-8214-7566ac75c8fa}, !- Default Interior SubSurface Constructions Name
  {c277b889-d6aa-4541-a314-542cbb74a893}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ec86cf66-e63b-4369-b55b-82ec2f7eb8ed}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c774c555-c236-4557-9ef1-f270562a228c}, !- Floor Construction Name
  {c2541255-a488-4b06-a782-b894af171163}, !- Wall Construction Name
  {53547852-0e7b-43aa-9672-47be24fac832}; !- Roof Ceiling Construction Name

OS:Construction,
  {c774c555-c236-4557-9ef1-f270562a228c}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {992d615e-a5b5-443a-946e-c40752546134}, !- Layer 1
  {9b540d70-b371-414d-9d13-9ac1c0b3e5c5}, !- Layer 2
  {18d53058-58c1-45e4-85ed-60c3d3a25a20}; !- Layer 3

OS:StandardsInformation:Construction,
  {fea1d226-27a1-431c-8373-81d7a772e7a6}, !- Handle
  {c774c555-c236-4557-9ef1-f270562a228c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {992d615e-a5b5-443a-946e-c40752546134}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9b540d70-b371-414d-9d13-9ac1c0b3e5c5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {18d53058-58c1-45e4-85ed-60c3d3a25a20}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c2541255-a488-4b06-a782-b894af171163}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {826e3831-9f56-4608-9f00-6a06b7c5ae79}, !- Layer 1
  {bed78d60-ba00-461e-ab2f-ea21a637b998}, !- Layer 2
  {f5835cfd-f1d2-4c4e-be98-d0c51adbecea}, !- Layer 3
  {4d8d261f-1eb8-4bf1-909c-fc26bba29637}; !- Layer 4

OS:StandardsInformation:Construction,
  {bb153304-f43c-4fa9-9ae1-bc1a0617d431}, !- Handle
  {c2541255-a488-4b06-a782-b894af171163}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {826e3831-9f56-4608-9f00-6a06b7c5ae79}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {bed78d60-ba00-461e-ab2f-ea21a637b998}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f5835cfd-f1d2-4c4e-be98-d0c51adbecea}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4d8d261f-1eb8-4bf1-909c-fc26bba29637}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {53547852-0e7b-43aa-9672-47be24fac832}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {33f1022a-0e0e-4678-bfbe-f693d6a2aad7}, !- Layer 1
  {bed9b22a-3b31-4e55-8b14-4c72c5d582ab}, !- Layer 2
  {03077050-56ef-4a3a-8416-828475f8f4e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {7ebffdcf-44a9-4e06-af21-9f1bbf6043f4}, !- Handle
  {53547852-0e7b-43aa-9672-47be24fac832}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {33f1022a-0e0e-4678-bfbe-f693d6a2aad7}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bed9b22a-3b31-4e55-8b14-4c72c5d582ab}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {03077050-56ef-4a3a-8416-828475f8f4e4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {fe0de5d2-1204-45a8-bf5d-a1ec54a070b2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {87d07d2b-1480-4350-b8f8-e46efd565908}, !- Floor Construction Name
  {4df887ac-1b2f-44f3-8929-e21f87b416dd}, !- Wall Construction Name
  {7c6087c5-9556-407a-823a-2975a8d3a1ae}; !- Roof Ceiling Construction Name

OS:Construction,
  {87d07d2b-1480-4350-b8f8-e46efd565908}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d0dfc611-6c54-42ad-b756-67ee45fc91c5}, !- Layer 1
  {7b67f909-4d56-4457-a92f-8eaa15964b6b}; !- Layer 2

OS:StandardsInformation:Construction,
  {73c418e1-7ab3-4feb-afe5-39ecf87f7a9e}, !- Handle
  {87d07d2b-1480-4350-b8f8-e46efd565908}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4df887ac-1b2f-44f3-8929-e21f87b416dd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8ac70629-a3f0-44df-aca4-363c890f12db}, !- Layer 1
  {8ac70629-a3f0-44df-aca4-363c890f12db}; !- Layer 2

OS:StandardsInformation:Construction,
  {2d9a587a-211d-4dc8-984c-b4f308522953}, !- Handle
  {4df887ac-1b2f-44f3-8929-e21f87b416dd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7c6087c5-9556-407a-823a-2975a8d3a1ae}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7b67f909-4d56-4457-a92f-8eaa15964b6b}, !- Layer 1
  {d0dfc611-6c54-42ad-b756-67ee45fc91c5}; !- Layer 2

OS:StandardsInformation:Construction,
  {3463fb2a-0cfa-4174-aa0f-730a1e01b565}, !- Handle
  {7c6087c5-9556-407a-823a-2975a8d3a1ae}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d70bae53-1dbf-43ab-a84b-1ec971c7d8ce}, !- Handle
  Default Surface Constructions 3,        !- Name
  {1a76e641-215b-4600-bdd2-e28a78f03f96}, !- Floor Construction Name
  {aeb74068-9a3b-4621-ad21-fb78b8cb4614}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {1a76e641-215b-4600-bdd2-e28a78f03f96}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {542e1086-8283-4d1f-b6ad-c8f5789dd387}, !- Layer 1
  {18d53058-58c1-45e4-85ed-60c3d3a25a20}; !- Layer 2

OS:StandardsInformation:Construction,
  {af07c271-61ff-4c94-addb-f77c912ece06}, !- Handle
  {1a76e641-215b-4600-bdd2-e28a78f03f96}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {911d2349-c98c-4e19-9aa6-1cd0caf617be}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {542e1086-8283-4d1f-b6ad-c8f5789dd387}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aeb74068-9a3b-4621-ad21-fb78b8cb4614}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {25a947d2-057a-41d3-bdfc-a9ea6c0d33cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {f8ec7b54-a99f-48c9-828d-66ab9739e1ec}, !- Handle
  {aeb74068-9a3b-4621-ad21-fb78b8cb4614}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {25a947d2-057a-41d3-bdfc-a9ea6c0d33cd}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {f6840cae-7e8d-49a8-a29b-ebbae5b0ed73}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {254e649d-5ee0-42e5-b44c-a53ca006f1a5}, !- Fixed Window Construction Name
  {254e649d-5ee0-42e5-b44c-a53ca006f1a5}, !- Operable Window Construction Name
  {b5083154-6709-436e-8091-4b78ee5f52b0}, !- Door Construction Name
  {016e6afb-3650-4ea4-ae02-91b87cffa289}, !- Glass Door Construction Name
  {10a83f4d-e965-43e1-8a4e-f27892606cb1}, !- Overhead Door Construction Name
  {7782745d-d7de-4ec7-aad0-77e2eac8d461}, !- Skylight Construction Name
  {5631dc5d-e04c-496d-be9a-b895c92cb6b4}, !- Tubular Daylight Dome Construction Name
  {5631dc5d-e04c-496d-be9a-b895c92cb6b4}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {254e649d-5ee0-42e5-b44c-a53ca006f1a5}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {e9267487-64fc-4c1f-8dda-57b55c2e0a4e}, !- Layer 1
  {98ce56e7-9197-48b7-84bd-9238415f8fbd}, !- Layer 2
  {9361ff2c-d81d-4185-a988-b3548c94a41b}; !- Layer 3

OS:StandardsInformation:Construction,
  {457335a6-a22b-45f0-8e0a-8561565dc3b6}, !- Handle
  {254e649d-5ee0-42e5-b44c-a53ca006f1a5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e9267487-64fc-4c1f-8dda-57b55c2e0a4e}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {98ce56e7-9197-48b7-84bd-9238415f8fbd}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {9361ff2c-d81d-4185-a988-b3548c94a41b}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b5083154-6709-436e-8091-4b78ee5f52b0}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {7a2162eb-7092-4c0a-937e-4cebd7a541a5}, !- Layer 1
  {911d2349-c98c-4e19-9aa6-1cd0caf617be}; !- Layer 2

OS:StandardsInformation:Construction,
  {20a321d9-74ed-4968-9d61-5053ac3e67bb}, !- Handle
  {b5083154-6709-436e-8091-4b78ee5f52b0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7a2162eb-7092-4c0a-937e-4cebd7a541a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {016e6afb-3650-4ea4-ae02-91b87cffa289}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {28a9d9ae-148b-45ed-a338-80f91018edcf}, !- Layer 1
  {98ce56e7-9197-48b7-84bd-9238415f8fbd}, !- Layer 2
  {9361ff2c-d81d-4185-a988-b3548c94a41b}; !- Layer 3

OS:StandardsInformation:Construction,
  {0d435876-ec45-45b8-927f-c6373ad88ebd}, !- Handle
  {016e6afb-3650-4ea4-ae02-91b87cffa289}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {28a9d9ae-148b-45ed-a338-80f91018edcf}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {10a83f4d-e965-43e1-8a4e-f27892606cb1}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {d03393f0-ebdb-4499-8f3b-39f9298f0691}; !- Layer 1

OS:StandardsInformation:Construction,
  {00476759-0f4e-40e6-88a6-e7463aadc367}, !- Handle
  {10a83f4d-e965-43e1-8a4e-f27892606cb1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {d03393f0-ebdb-4499-8f3b-39f9298f0691}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7782745d-d7de-4ec7-aad0-77e2eac8d461}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {8509d04c-6947-4232-97ef-4b9288350139}, !- Layer 1
  {1fb349ed-9cd2-4940-80f9-ed7390f05d86}, !- Layer 2
  {d631b4a1-b180-48c9-b8e0-448e3dd94fd6}; !- Layer 3

OS:StandardsInformation:Construction,
  {288e527c-5a8f-41ff-83e9-ed2cfddabe48}, !- Handle
  {7782745d-d7de-4ec7-aad0-77e2eac8d461}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8509d04c-6947-4232-97ef-4b9288350139}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {1fb349ed-9cd2-4940-80f9-ed7390f05d86}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d631b4a1-b180-48c9-b8e0-448e3dd94fd6}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {4a284017-bd26-4bf1-9f74-6c0c4e0d150d}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {5631dc5d-e04c-496d-be9a-b895c92cb6b4}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3b3eaa5c-9848-4bcf-8ff1-4239c7400d0c}; !- Layer 1

OS:StandardsInformation:Construction,
  {3bc4ba26-b2e1-4e90-8df4-134980e4ff60}, !- Handle
  {5631dc5d-e04c-496d-be9a-b895c92cb6b4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3b3eaa5c-9848-4bcf-8ff1-4239c7400d0c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {0584d975-915a-4671-8214-7566ac75c8fa}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5631dc5d-e04c-496d-be9a-b895c92cb6b4}, !- Fixed Window Construction Name
  {5631dc5d-e04c-496d-be9a-b895c92cb6b4}, !- Operable Window Construction Name
  {58881545-032a-4123-9d86-ad2092c881c9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {58881545-032a-4123-9d86-ad2092c881c9}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c77188a8-c094-4aed-b12f-1a3a18e53cd1}; !- Layer 1

OS:StandardsInformation:Construction,
  {a4005c27-2408-49ad-a0e5-4b7b4b320dd8}, !- Handle
  {58881545-032a-4123-9d86-ad2092c881c9}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c77188a8-c094-4aed-b12f-1a3a18e53cd1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c277b889-d6aa-4541-a314-542cbb74a893}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {c77188a8-c094-4aed-b12f-1a3a18e53cd1}; !- Layer 1

OS:StandardsInformation:Construction,
  {f54bb71b-8914-42f2-a7ed-09d83b135b3c}, !- Handle
  {c277b889-d6aa-4541-a314-542cbb74a893}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {5c884dc4-6a63-4877-8076-a4c757d9dc62}, !- Handle
  Entry door Infiltration,                !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {53ea6964-99a0-4792-bc87-b914f9b16465}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.937286742,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {53ea6964-99a0-4792-bc87-b914f9b16465}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {7f1e63f3-3427-48cf-b6ae-148d8586674c}, !- Default Day Schedule Name
  {8b43c5f9-0998-4162-aaf1-030f67d0b85d}, !- Summer Design Day Schedule Name
  {de51f8b1-0ab4-4b2d-8d71-91b64afca831}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f1e63f3-3427-48cf-b6ae-148d8586674c}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {23ae7a43-cb3b-4d88-84d8-f27f78355a0e}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de51f8b1-0ab4-4b2d-8d71-91b64afca831}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {1278484c-dc0f-42a3-9cd7-8546f9441ccd}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b43c5f9-0998-4162-aaf1-030f67d0b85d}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {d3a86700-21b4-4f60-851e-5a921888c460}, !- Handle
  OAT_F,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dd057f32-8de4-44e5-aaf4-dd57918e0936}, !- Handle
  FrontEntry_Fan,                         !- Name
  {02d0fffe-7063-498b-a2c6-e2e6275035a0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b6d06444-bddd-455d-8af7-b8e97ecd3b6a}, !- Handle
  FrontEntry_Coil,                        !- Name
  {02d0fffe-7063-498b-a2c6-e2e6275035a0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bb8bbf76-6adc-48bb-94fb-a49b4a78c587}, !- Handle
  FrontEntry_HeaterControl,               !- Name
  SET OAT_F = (OAT_F*1.8)+32,             !- Program Line 1
  IF OAT_F > 45,                          !- Program Line 2
  SET FrontEntry_Coil = 0,                !- Program Line 3
  SET FrontEntry_Fan = 0,                 !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET FrontEntry_Coil = 1,                !- Program Line 6
  SET FrontEntry_Fan = 1,                 !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {87c51ca7-f899-4714-9e50-5c89b097c9c3}, !- Handle
  FrontEntry_HeaterManager,               !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bb8bbf76-6adc-48bb-94fb-a49b4a78c587}; !- Program Name 1

OS:Material,
  {3135d55d-0bc4-4628-a51b-69b52857c366}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {07942424-cc3f-4b58-b148-cef4021eb6be}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3135d55d-0bc4-4628-a51b-69b52857c366}; !- Layer 1

OS:InternalMass:Definition,
  {3d1958ad-d215-4b56-90fd-a1371e8bbaa6}, !- Handle
  Internal Mass Definition 1,             !- Name
  {07942424-cc3f-4b58-b148-cef4021eb6be}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0fd94516-dcc3-4c51-aa0d-0c7fa7a91dc3}, !- Handle
  Core_Retail Mass,                       !- Name
  {3d1958ad-d215-4b56-90fd-a1371e8bbaa6}, !- Internal Mass Definition Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {861b5b8c-eea0-40e2-b6bd-5551ecf55696}, !- Handle
  Back_Space Mass,                        !- Name
  {3d1958ad-d215-4b56-90fd-a1371e8bbaa6}, !- Internal Mass Definition Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c174d870-8ed3-49dd-9aea-1a64e5f2539e}, !- Handle
  Front_Retail Mass,                      !- Name
  {3d1958ad-d215-4b56-90fd-a1371e8bbaa6}, !- Internal Mass Definition Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e59f60fa-7c82-4a0d-afe2-5b3e7f515c1a}, !- Handle
  Point_Of_Sale Mass,                     !- Name
  {3d1958ad-d215-4b56-90fd-a1371e8bbaa6}, !- Internal Mass Definition Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {34b51ebb-2f1f-4280-b85b-37c14844f9f1}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {101c6cc3-329b-4d65-ab36-5d66629c539f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bc632d0b-f4ef-42d8-8835-f0b56b072537}, !- Plant Side Inlet Node Name
  {d0204462-48e0-47dc-b73a-d7a80072c1dc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b6448255-bd8f-4cf4-b095-35566e66d46b}, !- Demand Side Inlet Node Name
  {2636967e-1256-4807-b6cb-6bd6e8688f17}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c6a9c75a-d7de-40fe-b084-188cfe49e851}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3a6f2aa3-81d9-4e52-bc34-981b02554293}, !- Demand Mixer Name
  {81f78a42-3845-464b-aba2-61b40ffe97c9}, !- Demand Splitter Name
  {760c6236-f6ef-4499-a5df-8ad123f8d2cc}, !- Supply Mixer Name
  {cb247e95-8b2e-4cc6-8ac9-fe49719c6870}; !- Supply Splitter Name

OS:Node,
  {d7ae07a8-dc01-4aef-9718-73ec0d7fe23e}, !- Handle
  Node 60,                                !- Name
  {bc632d0b-f4ef-42d8-8835-f0b56b072537}, !- Inlet Port
  {28c09ac5-a11f-426e-a84e-fd140fe91101}; !- Outlet Port

OS:Node,
  {101c6cc3-329b-4d65-ab36-5d66629c539f}, !- Handle
  Node 61,                                !- Name
  {dc8536d4-a4eb-4e7c-8c5c-f641b9b05405}, !- Inlet Port
  {d0204462-48e0-47dc-b73a-d7a80072c1dc}; !- Outlet Port

OS:Node,
  {284a16b6-a20c-4dab-b1a9-3be061cc5cd4}, !- Handle
  Node 62,                                !- Name
  {d6c9432c-6146-456b-8ce6-bc09196e87f4}, !- Inlet Port
  {39b3065a-2a4d-480d-8aec-a9f005336fa7}; !- Outlet Port

OS:Connector:Mixer,
  {760c6236-f6ef-4499-a5df-8ad123f8d2cc}, !- Handle
  Connector Mixer 1,                      !- Name
  {89f6fac4-9542-4084-b4ad-47e36a31dc6b}, !- Outlet Branch Name
  {a63ef392-1051-41ad-b283-95e507b311fb}, !- Inlet Branch Name 1
  {1936c35d-78c9-46c3-a9f7-c6a59f1f9eeb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cb247e95-8b2e-4cc6-8ac9-fe49719c6870}, !- Handle
  Connector Splitter 1,                   !- Name
  {df90060e-daca-4c10-8604-95496bf50bb4}, !- Inlet Branch Name
  {d6c9432c-6146-456b-8ce6-bc09196e87f4}, !- Outlet Branch Name 1
  {a83e83c0-559d-42f8-a4ac-846c7a06bfac}; !- Outlet Branch Name 2

OS:Connection,
  {bc632d0b-f4ef-42d8-8835-f0b56b072537}, !- Handle
  {60343d26-fcf3-427b-ac15-223495f92032}, !- Name
  {34b51ebb-2f1f-4280-b85b-37c14844f9f1}, !- Source Object
  14,                                     !- Outlet Port
  {d7ae07a8-dc01-4aef-9718-73ec0d7fe23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c9432c-6146-456b-8ce6-bc09196e87f4}, !- Handle
  {1b8cd245-c4b2-4251-b414-cb169fe14fe2}, !- Name
  {cb247e95-8b2e-4cc6-8ac9-fe49719c6870}, !- Source Object
  3,                                      !- Outlet Port
  {284a16b6-a20c-4dab-b1a9-3be061cc5cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0204462-48e0-47dc-b73a-d7a80072c1dc}, !- Handle
  {ef61f4d2-9956-4611-ba9f-7b309eb7c896}, !- Name
  {101c6cc3-329b-4d65-ab36-5d66629c539f}, !- Source Object
  3,                                      !- Outlet Port
  {34b51ebb-2f1f-4280-b85b-37c14844f9f1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {23ab22a5-58be-4583-876d-0f5bf9d82054}, !- Handle
  Node 63,                                !- Name
  {b6448255-bd8f-4cf4-b095-35566e66d46b}, !- Inlet Port
  {1d442c8d-8d8f-4f58-a0af-75c09eb969af}; !- Outlet Port

OS:Node,
  {0e8ffb95-d50d-456a-a80e-bbd47ccb6189}, !- Handle
  Node 64,                                !- Name
  {c1f9418a-03fc-4812-88b4-a9642b7ac1d9}, !- Inlet Port
  {2636967e-1256-4807-b6cb-6bd6e8688f17}; !- Outlet Port

OS:Node,
  {dfb6c156-389f-40ac-8b20-23a4f8c257a7}, !- Handle
  Node 65,                                !- Name
  {bdb167d0-a9ce-4b5a-aa79-83d7b3e5aefc}, !- Inlet Port
  {a5141969-519b-49b0-8d91-4b61e32d633d}; !- Outlet Port

OS:Connector:Mixer,
  {3a6f2aa3-81d9-4e52-bc34-981b02554293}, !- Handle
  Connector Mixer 2,                      !- Name
  {ac4759b1-8fbc-4a11-bf1e-d2ca3cf83181}, !- Outlet Branch Name
  {ec9eed11-47e6-4f19-9338-9f0081c11261}, !- Inlet Branch Name 1
  {027748cb-8f09-46c4-abb5-57967c3f36f0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {81f78a42-3845-464b-aba2-61b40ffe97c9}, !- Handle
  Connector Splitter 2,                   !- Name
  {1d442c8d-8d8f-4f58-a0af-75c09eb969af}, !- Inlet Branch Name
  {bdb167d0-a9ce-4b5a-aa79-83d7b3e5aefc}, !- Outlet Branch Name 1
  {ff004cf1-248d-4866-a2a1-0133475cacf1}; !- Outlet Branch Name 2

OS:Connection,
  {b6448255-bd8f-4cf4-b095-35566e66d46b}, !- Handle
  {898cb599-012b-4542-be01-6a98447e8b42}, !- Name
  {34b51ebb-2f1f-4280-b85b-37c14844f9f1}, !- Source Object
  17,                                     !- Outlet Port
  {23ab22a5-58be-4583-876d-0f5bf9d82054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d442c8d-8d8f-4f58-a0af-75c09eb969af}, !- Handle
  {96dec1a2-d436-42b3-bdc7-956af20099fd}, !- Name
  {23ab22a5-58be-4583-876d-0f5bf9d82054}, !- Source Object
  3,                                      !- Outlet Port
  {81f78a42-3845-464b-aba2-61b40ffe97c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb167d0-a9ce-4b5a-aa79-83d7b3e5aefc}, !- Handle
  {789a9bd0-3805-4f61-a516-b7f161b7e34f}, !- Name
  {81f78a42-3845-464b-aba2-61b40ffe97c9}, !- Source Object
  3,                                      !- Outlet Port
  {dfb6c156-389f-40ac-8b20-23a4f8c257a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2636967e-1256-4807-b6cb-6bd6e8688f17}, !- Handle
  {bfb7d531-bff1-4024-85a2-61ff2f075771}, !- Name
  {0e8ffb95-d50d-456a-a80e-bbd47ccb6189}, !- Source Object
  3,                                      !- Outlet Port
  {34b51ebb-2f1f-4280-b85b-37c14844f9f1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9d31d3b1-3dc4-41cb-bd8e-8a348000d01a}, !- Handle
  {34b51ebb-2f1f-4280-b85b-37c14844f9f1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c6a9c75a-d7de-40fe-b084-188cfe49e851}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6aef5605-aa3e-4743-ad31-02842d7e759d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8c4d582b-559f-4311-a9a0-375c1191c5ef}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6aef5605-aa3e-4743-ad31-02842d7e759d}, !- Schedule Type Limits Name
  {21aca17d-a9dd-4c44-8955-0e70d4b7aa3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21aca17d-a9dd-4c44-8955-0e70d4b7aa3f}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6aef5605-aa3e-4743-ad31-02842d7e759d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1a6061e3-5867-4a57-9c5f-64c0c08722a7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8c4d582b-559f-4311-a9a0-375c1191c5ef}, !- Schedule Name
  {101c6cc3-329b-4d65-ab36-5d66629c539f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d1491bd8-c4b1-4719-9892-03b584e2c2d3}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {28c09ac5-a11f-426e-a84e-fd140fe91101}, !- Inlet Node Name
  {fa7e7002-4c7b-4caf-b118-380ba69e64af}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8889a660-53a7-4c19-88f4-e2e03caf6611}, !- Handle
  Node 66,                                !- Name
  {fa7e7002-4c7b-4caf-b118-380ba69e64af}, !- Inlet Port
  {df90060e-daca-4c10-8604-95496bf50bb4}; !- Outlet Port

OS:Connection,
  {28c09ac5-a11f-426e-a84e-fd140fe91101}, !- Handle
  {83a19b59-e8a0-4799-bb29-0e2e162a119b}, !- Name
  {d7ae07a8-dc01-4aef-9718-73ec0d7fe23e}, !- Source Object
  3,                                      !- Outlet Port
  {d1491bd8-c4b1-4719-9892-03b584e2c2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7e7002-4c7b-4caf-b118-380ba69e64af}, !- Handle
  {98c79af9-d6d3-4236-8f01-92d1ff90ec3e}, !- Name
  {d1491bd8-c4b1-4719-9892-03b584e2c2d3}, !- Source Object
  3,                                      !- Outlet Port
  {8889a660-53a7-4c19-88f4-e2e03caf6611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df90060e-daca-4c10-8604-95496bf50bb4}, !- Handle
  {706efd9d-737a-4b9c-9a03-c1cb0b5d03ff}, !- Name
  {8889a660-53a7-4c19-88f4-e2e03caf6611}, !- Source Object
  3,                                      !- Outlet Port
  {cb247e95-8b2e-4cc6-8ac9-fe49719c6870}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {cd12abbb-73f3-4d2b-89d7-fa9c68ab0213}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f8a33d66-14f1-494b-8411-a5c3cd5f3092}, !- Handle
  40gal Natural Gas Water Heater - 40kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {8c4d582b-559f-4311-a9a0-375c1191c5ef}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1860.00019998643,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1860.00019998643,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {66f7bc04-a409-4f6e-b11d-f0ac02ec5d5a}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {39b3065a-2a4d-480d-8aec-a9f005336fa7}, !- Use Side Inlet Node Name
  {8d19da2b-df9b-4cf7-b0b3-247c3ae189b5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {90a01f85-9eb6-4245-8ab3-da2300e27351}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {e200282a-7f38-4887-a3c5-69d6ef98e455}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e200282a-7f38-4887-a3c5-69d6ef98e455}, !- Handle
  Schedule Day 37,                        !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e11a4b8b-e86f-465b-b5b5-c7442982676b}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {30143dcd-5ec5-4573-a4cc-74bc94967a51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30143dcd-5ec5-4573-a4cc-74bc94967a51}, !- Handle
  Schedule Day 38,                        !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {c4b34fae-c049-4f77-8543-bd4ea65dd738}, !- Handle
  Node 67,                                !- Name
  {8d19da2b-df9b-4cf7-b0b3-247c3ae189b5}, !- Inlet Port
  {a63ef392-1051-41ad-b283-95e507b311fb}; !- Outlet Port

OS:Connection,
  {39b3065a-2a4d-480d-8aec-a9f005336fa7}, !- Handle
  {11321b41-7f74-4a46-ac64-35c81b5374e6}, !- Name
  {284a16b6-a20c-4dab-b1a9-3be061cc5cd4}, !- Source Object
  3,                                      !- Outlet Port
  {f8a33d66-14f1-494b-8411-a5c3cd5f3092}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8d19da2b-df9b-4cf7-b0b3-247c3ae189b5}, !- Handle
  {47d0e3f2-df2c-4c4b-87c9-31148c968f14}, !- Name
  {f8a33d66-14f1-494b-8411-a5c3cd5f3092}, !- Source Object
  32,                                     !- Outlet Port
  {c4b34fae-c049-4f77-8543-bd4ea65dd738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63ef392-1051-41ad-b283-95e507b311fb}, !- Handle
  {2e76da51-2b68-480c-927b-bc9dcceb622d}, !- Name
  {c4b34fae-c049-4f77-8543-bd4ea65dd738}, !- Source Object
  3,                                      !- Outlet Port
  {760c6236-f6ef-4499-a5df-8ad123f8d2cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2980c4b-b788-4905-810c-79d8ecd6cbca}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8a71f2a0-3cc8-4149-92df-fb02a37b06d3}, !- Inlet Node Name
  {56a89790-6ff7-47a0-a677-e78c27f73b06}; !- Outlet Node Name

OS:Node,
  {e6371ae6-1a7e-468b-ae04-0f8ecdac0cd0}, !- Handle
  Node 68,                                !- Name
  {a83e83c0-559d-42f8-a4ac-846c7a06bfac}, !- Inlet Port
  {8a71f2a0-3cc8-4149-92df-fb02a37b06d3}; !- Outlet Port

OS:Connection,
  {a83e83c0-559d-42f8-a4ac-846c7a06bfac}, !- Handle
  {de502a79-7758-4f2b-a866-66f0f61f82a9}, !- Name
  {cb247e95-8b2e-4cc6-8ac9-fe49719c6870}, !- Source Object
  4,                                      !- Outlet Port
  {e6371ae6-1a7e-468b-ae04-0f8ecdac0cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ba37346-6e0a-44a5-8084-d8548d2a1c90}, !- Handle
  Node 69,                                !- Name
  {56a89790-6ff7-47a0-a677-e78c27f73b06}, !- Inlet Port
  {1936c35d-78c9-46c3-a9f7-c6a59f1f9eeb}; !- Outlet Port

OS:Connection,
  {8a71f2a0-3cc8-4149-92df-fb02a37b06d3}, !- Handle
  {63e1e0e7-85b9-414c-8d94-e15c818d0ed5}, !- Name
  {e6371ae6-1a7e-468b-ae04-0f8ecdac0cd0}, !- Source Object
  3,                                      !- Outlet Port
  {f2980c4b-b788-4905-810c-79d8ecd6cbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a89790-6ff7-47a0-a677-e78c27f73b06}, !- Handle
  {e63295b3-0e32-4efc-a8e6-487acefd62ac}, !- Name
  {f2980c4b-b788-4905-810c-79d8ecd6cbca}, !- Source Object
  3,                                      !- Outlet Port
  {3ba37346-6e0a-44a5-8084-d8548d2a1c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1936c35d-78c9-46c3-a9f7-c6a59f1f9eeb}, !- Handle
  {bcb56c3a-fe76-4ab6-9e53-1d45d3f520ba}, !- Name
  {3ba37346-6e0a-44a5-8084-d8548d2a1c90}, !- Source Object
  3,                                      !- Outlet Port
  {760c6236-f6ef-4499-a5df-8ad123f8d2cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a413488f-5355-4412-8d4d-be63484c212e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a5141969-519b-49b0-8d91-4b61e32d633d}, !- Inlet Node Name
  {71667f87-858b-45a5-b98d-1b11cacdfeb4}; !- Outlet Node Name

OS:Node,
  {7b6f4530-d62e-404d-8623-e1890aa785d8}, !- Handle
  Node 70,                                !- Name
  {71667f87-858b-45a5-b98d-1b11cacdfeb4}, !- Inlet Port
  {ec9eed11-47e6-4f19-9338-9f0081c11261}; !- Outlet Port

OS:Connection,
  {a5141969-519b-49b0-8d91-4b61e32d633d}, !- Handle
  {227e01b2-373d-4d06-92ba-5d405bfee4fa}, !- Name
  {dfb6c156-389f-40ac-8b20-23a4f8c257a7}, !- Source Object
  3,                                      !- Outlet Port
  {a413488f-5355-4412-8d4d-be63484c212e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71667f87-858b-45a5-b98d-1b11cacdfeb4}, !- Handle
  {7d012942-5397-499e-84f0-037f7d9e8ef0}, !- Name
  {a413488f-5355-4412-8d4d-be63484c212e}, !- Source Object
  3,                                      !- Outlet Port
  {7b6f4530-d62e-404d-8623-e1890aa785d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9eed11-47e6-4f19-9338-9f0081c11261}, !- Handle
  {684d09ce-0270-47cf-80ad-3b42e951f432}, !- Name
  {7b6f4530-d62e-404d-8623-e1890aa785d8}, !- Source Object
  3,                                      !- Outlet Port
  {3a6f2aa3-81d9-4e52-bc34-981b02554293}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d1dbdef-c4cf-4cd8-84c7-11fa0f41d3cb}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7ca88eb8-aa9d-49a1-9cce-545e80332976}, !- Inlet Node Name
  {dc8536d4-a4eb-4e7c-8c5c-f641b9b05405}; !- Outlet Node Name

OS:Node,
  {aebebddf-217a-4b22-9c1e-60cdff779322}, !- Handle
  Node 71,                                !- Name
  {89f6fac4-9542-4084-b4ad-47e36a31dc6b}, !- Inlet Port
  {7ca88eb8-aa9d-49a1-9cce-545e80332976}; !- Outlet Port

OS:Connection,
  {89f6fac4-9542-4084-b4ad-47e36a31dc6b}, !- Handle
  {847d4dd8-68e9-4520-b99a-c9f6dfca5ebd}, !- Name
  {760c6236-f6ef-4499-a5df-8ad123f8d2cc}, !- Source Object
  2,                                      !- Outlet Port
  {aebebddf-217a-4b22-9c1e-60cdff779322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca88eb8-aa9d-49a1-9cce-545e80332976}, !- Handle
  {6480b69e-ba4d-41a9-96ab-8e8d5b0db9af}, !- Name
  {aebebddf-217a-4b22-9c1e-60cdff779322}, !- Source Object
  3,                                      !- Outlet Port
  {6d1dbdef-c4cf-4cd8-84c7-11fa0f41d3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8536d4-a4eb-4e7c-8c5c-f641b9b05405}, !- Handle
  {70aecb9d-8f50-4cbe-8bc3-f5548a2708a2}, !- Name
  {6d1dbdef-c4cf-4cd8-84c7-11fa0f41d3cb}, !- Source Object
  3,                                      !- Outlet Port
  {101c6cc3-329b-4d65-ab36-5d66629c539f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f9681ac-df0f-41e4-9a2e-e943ee0c1e0d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {04a368a8-ad31-4e17-8c01-1c107eee9c44}, !- Inlet Node Name
  {c1f9418a-03fc-4812-88b4-a9642b7ac1d9}; !- Outlet Node Name

OS:Node,
  {020e87af-f213-4fd3-925b-f43f9e2b8100}, !- Handle
  Node 72,                                !- Name
  {ac4759b1-8fbc-4a11-bf1e-d2ca3cf83181}, !- Inlet Port
  {04a368a8-ad31-4e17-8c01-1c107eee9c44}; !- Outlet Port

OS:Connection,
  {ac4759b1-8fbc-4a11-bf1e-d2ca3cf83181}, !- Handle
  {3a86e632-9a3e-4c5c-ac10-d9427f379b1a}, !- Name
  {3a6f2aa3-81d9-4e52-bc34-981b02554293}, !- Source Object
  2,                                      !- Outlet Port
  {020e87af-f213-4fd3-925b-f43f9e2b8100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a368a8-ad31-4e17-8c01-1c107eee9c44}, !- Handle
  {9341240e-e65d-42bb-a498-8b773ae9dacd}, !- Name
  {020e87af-f213-4fd3-925b-f43f9e2b8100}, !- Source Object
  3,                                      !- Outlet Port
  {0f9681ac-df0f-41e4-9a2e-e943ee0c1e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f9418a-03fc-4812-88b4-a9642b7ac1d9}, !- Handle
  {cc7407cf-0807-43db-ba84-7afa516d8351}, !- Name
  {0f9681ac-df0f-41e4-9a2e-e943ee0c1e0d}, !- Source Object
  3,                                      !- Outlet Port
  {0e8ffb95-d50d-456a-a80e-bbd47ccb6189}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8de72ea9-093a-4098-a5a2-fbb0ef3befc3}, !- Handle
  Main WUC 0.3gpm at 140F,                !- Name
  {dcc6d4fd-673b-410b-b6d2-3213e630bbd9}, !- Inlet Node Name
  {cdb45db7-2625-4075-b356-ec5edaa1fd23}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dcac3262-00c2-4e06-9dd2-412c07b7ef6d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a8646280-9e56-4185-95da-1df667047cc5}, !- Handle
  Main Service Water Use Def 0.3gpm,      !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-005,                  !- Peak Flow Rate {m3/s}
  {2a8c22e9-49a9-40f1-a9b3-eeee2eee417c}, !- Target Temperature Schedule Name
  {e182ca08-30d5-4328-9720-6b9bcf424a0a}, !- Sensible Fraction Schedule Name
  {ff765a5b-d64d-4418-9343-cf75382200a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e182ca08-30d5-4328-9720-6b9bcf424a0a}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {e416fb62-b256-49e9-add0-4c27dbfa0576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e416fb62-b256-49e9-add0-4c27dbfa0576}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff765a5b-d64d-4418-9343-cf75382200a9}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {3d3f2770-f079-4c19-90ee-d9c1370eb968}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d3f2770-f079-4c19-90ee-d9c1370eb968}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a8c22e9-49a9-40f1-a9b3-eeee2eee417c}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  {91710ad5-10e6-4683-9871-1abf73b55b35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91710ad5-10e6-4683-9871-1abf73b55b35}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a43de829-8583-4dab-8fd5-765437b41aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {dcac3262-00c2-4e06-9dd2-412c07b7ef6d}, !- Handle
  Main Service Water Use 0.3gpm at 140F,  !- Name
  {a8646280-9e56-4185-95da-1df667047cc5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9cf292d6-2a1c-4212-a36b-ca5ea4995d3b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9cf292d6-2a1c-4212-a36b-ca5ea4995d3b}, !- Handle
  RetailStandalone BLDG_SWH_SCH,          !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {f8d8c18d-af10-4ae2-9d47-1ce5dfdd86a7}, !- Default Day Schedule Name
  {5f72fde0-31ff-4205-b9cf-73f3abedd182}, !- Summer Design Day Schedule Name
  {654bcc47-c257-4d5d-8c68-fbfb0ed961f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8d8c18d-af10-4ae2-9d47-1ce5dfdd86a7}, !- Handle
  RetailStandalone BLDG_SWH_SCH Default,  !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {1eedab18-da9d-44f9-a968-675543519fe1}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f72fde0-31ff-4205-b9cf-73f3abedd182}, !- Handle
  RetailStandalone BLDG_SWH_SCH Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Rule,
  {0661756f-51e3-480a-950c-7010be9b33ad}, !- Handle
  Schedule Rule 29,                       !- Name
  {9cf292d6-2a1c-4212-a36b-ca5ea4995d3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05565854-7072-4033-8f50-ce84e10ecb50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05565854-7072-4033-8f50-ce84e10ecb50}, !- Handle
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {4ea232a9-9d15-4e85-a571-4fe398cec5d9}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {654bcc47-c257-4d5d-8c68-fbfb0ed961f6}, !- Handle
  RetailStandalone BLDG_SWH_SCH Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.59,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.22,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {3cbe519f-4822-464a-9526-36398f0c4aaf}, !- Handle
  Schedule Rule 30,                       !- Name
  {9cf292d6-2a1c-4212-a36b-ca5ea4995d3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20b8050b-7497-4fe6-81f1-59858428b7bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20b8050b-7497-4fe6-81f1-59858428b7bc}, !- Handle
  RetailStandalone BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.59,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.22,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Node,
  {24ec24ff-8657-418a-bfb7-1f04e3372480}, !- Handle
  Node 73,                                !- Name
  {ff004cf1-248d-4866-a2a1-0133475cacf1}, !- Inlet Port
  {dcc6d4fd-673b-410b-b6d2-3213e630bbd9}; !- Outlet Port

OS:Connection,
  {ff004cf1-248d-4866-a2a1-0133475cacf1}, !- Handle
  {dde0b564-450b-4eb9-8c64-ab8369692166}, !- Name
  {81f78a42-3845-464b-aba2-61b40ffe97c9}, !- Source Object
  4,                                      !- Outlet Port
  {24ec24ff-8657-418a-bfb7-1f04e3372480}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e2bcbd2-a10d-4165-90e4-6939114e5c0e}, !- Handle
  Node 74,                                !- Name
  {cdb45db7-2625-4075-b356-ec5edaa1fd23}, !- Inlet Port
  {027748cb-8f09-46c4-abb5-57967c3f36f0}; !- Outlet Port

OS:Connection,
  {dcc6d4fd-673b-410b-b6d2-3213e630bbd9}, !- Handle
  {1ab5ce97-96b7-4e20-a7db-4694ec3c7a99}, !- Name
  {24ec24ff-8657-418a-bfb7-1f04e3372480}, !- Source Object
  3,                                      !- Outlet Port
  {8de72ea9-093a-4098-a5a2-fbb0ef3befc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb45db7-2625-4075-b356-ec5edaa1fd23}, !- Handle
  {1b1b0745-398b-4b8a-9da9-7e7c33e6680d}, !- Name
  {8de72ea9-093a-4098-a5a2-fbb0ef3befc3}, !- Source Object
  3,                                      !- Outlet Port
  {6e2bcbd2-a10d-4165-90e4-6939114e5c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027748cb-8f09-46c4-abb5-57967c3f36f0}, !- Handle
  {7d8ad740-418a-4ab3-be86-3de36c2812ae}, !- Name
  {6e2bcbd2-a10d-4165-90e4-6939114e5c0e}, !- Source Object
  3,                                      !- Outlet Port
  {3a6f2aa3-81d9-4e52-bc34-981b02554293}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {9741b7b7-3ff6-47a5-828c-6e412a23444c}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  4328;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {3e5fc7ea-7e4a-4022-94d7-0ae89caae122}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {f322c919-c967-4950-9e43-08a6d5ca8db5}, !- Default Day Schedule Name
  {d5976d57-8048-4ec4-95b5-f49a5766e1cd}, !- Summer Design Day Schedule Name
  {5afbf6bb-1761-4c55-9b28-9f2c28575aca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f322c919-c967-4950-9e43-08a6d5ca8db5}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {236ac83a-788e-4e83-a7ab-ea9d1b8b7be5}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5afbf6bb-1761-4c55-9b28-9f2c28575aca}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0779a1d2-05d7-48ce-9732-edcc4756ec3a}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5976d57-8048-4ec4-95b5-f49a5766e1cd}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {9f52c568-4968-4ea3-80fa-4f81d8433061}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {9741b7b7-3ff6-47a5-828c-6e412a23444c}, !- Exterior Lights Definition Name
  {3e5fc7ea-7e4a-4022-94d7-0ae89caae122}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d40a4a22-537c-4e48-9ee2-1db4c7c4e864}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  316;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {6dc1c39d-7148-4011-8d9a-ad17d75df9ed}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  {81ad3194-e298-427f-91cb-e3da9758ce36}, !- Default Day Schedule Name
  {a6150f28-39e1-48e2-b0f0-0cce131a5ff5}, !- Summer Design Day Schedule Name
  {2df29660-b518-4c5a-b168-36af64ec3f89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81ad3194-e298-427f-91cb-e3da9758ce36}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a Default, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {62de90bf-ab9f-4dbb-af8a-2c5c9741e520}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2df29660-b518-4c5a-b168-36af64ec3f89}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a Winter Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8d3db5cd-2e9b-43c9-8baa-12ff441d5fdc}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6150f28-39e1-48e2-b0f0-0cce131a5ff5}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a Summer Design Day, !- Name
  {a73669bd-a8cb-4564-8dfb-c37cf1e81e20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {1d4129b4-9fec-40c8-8a4a-76e3e58f6f58}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {d40a4a22-537c-4e48-9ee2-1db4c7c4e864}, !- Exterior Lights Definition Name
  {6dc1c39d-7148-4011-8d9a-ad17d75df9ed}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {c5453744-ca2e-4545-ba11-0bca4bca0abf}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {8f0b2a50-8ae1-4e66-ae19-d22ad9cc258f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8d4a549a-2dd0-4ffa-8d2c-8882d9d92e50}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ee6f3a0-1bc2-40f6-a361-f4697040c997}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {c1710df6-f000-419c-bf60-d26430b75f05}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {c5a9cabe-b647-488e-9cbe-01d6e169a581}, !- Handle
  20.66,                                  !- January Ground Temperature {C}
  20.62,                                  !- February Ground Temperature {C}
  20.62,                                  !- March Ground Temperature {C}
  20.65,                                  !- April Ground Temperature {C}
  20.7,                                   !- May Ground Temperature {C}
  22.97,                                  !- June Ground Temperature {C}
  23.33,                                  !- July Ground Temperature {C}
  23.41,                                  !- August Ground Temperature {C}
  23.44,                                  !- September Ground Temperature {C}
  21.17,                                  !- October Ground Temperature {C}
  20.88,                                  !- November Ground Temperature {C}
  20.75;                                  !- December Ground Temperature {C}

