  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {78205810-7d1e-4710-b0b7-123aa008aaee}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88c3a4d4-8eee-4ecf-b617-938ef1e5ea7f}, !- Supply Side Inlet Node Name
  {2fb94373-101c-4031-88f3-d4de2a651fef}, !- Demand Side Outlet Node Name
  {ff89da3f-318f-4720-953a-3a282be434c2}, !- Demand Side Inlet Node A
  {c58a62d8-3589-463d-9c4e-cda83c901142}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cbda2814-cf54-4925-b1d0-7b5bb099dfaf}, !- Demand Mixer Name
  {a457bfff-2f33-4ab1-ae08-492d24aced2a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3194beb6-fec6-4b3e-90b2-39e0c189745a}, !- Handle
  Node 11,                                !- Name
  {88c3a4d4-8eee-4ecf-b617-938ef1e5ea7f}, !- Inlet Port
  {059e15fa-3037-42ee-9020-0962fca61b63}; !- Outlet Port

OS:Node,
  {c7137493-4e7c-4bc1-8183-4f82fd5a41c0}, !- Handle
  Node 12,                                !- Name
  {7afe21c5-ae4e-4638-8a10-91ff6b9b62ae}, !- Inlet Port
  {c58a62d8-3589-463d-9c4e-cda83c901142}; !- Outlet Port

OS:Connection,
  {88c3a4d4-8eee-4ecf-b617-938ef1e5ea7f}, !- Handle
  {32b8354c-606e-44ad-a3fb-ac0f459acffc}, !- Name
  {bd506e01-7f50-46b1-b34d-49eb663ee423}, !- Source Object
  8,                                      !- Outlet Port
  {3194beb6-fec6-4b3e-90b2-39e0c189745a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58a62d8-3589-463d-9c4e-cda83c901142}, !- Handle
  {0a7c8ba4-d546-49a2-9cc2-b66d60d55320}, !- Name
  {c7137493-4e7c-4bc1-8183-4f82fd5a41c0}, !- Source Object
  3,                                      !- Outlet Port
  {bd506e01-7f50-46b1-b34d-49eb663ee423}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bfb86a27-4868-4c02-8625-ab110558de67}, !- Handle
  Node 13,                                !- Name
  {ff89da3f-318f-4720-953a-3a282be434c2}, !- Inlet Port
  {4c374072-6574-48df-a7cd-7d01e563e25c}; !- Outlet Port

OS:Node,
  {e15ded66-9015-465a-9d19-848fbd517410}, !- Handle
  Node 14,                                !- Name
  {5afb1eee-92cf-483d-9f09-13461c149987}, !- Inlet Port
  {2fb94373-101c-4031-88f3-d4de2a651fef}; !- Outlet Port

OS:Node,
  {3cc312fd-7b8b-4e36-bf0c-e8bc1267307a}, !- Handle
  Node 15,                                !- Name
  {b1bb2d64-5f1b-4336-beed-59cd02410214}, !- Inlet Port
  {b6e17ad9-5ed7-4409-b7e3-b304d779942b}; !- Outlet Port

OS:Connection,
  {ff89da3f-318f-4720-953a-3a282be434c2}, !- Handle
  {d49dab16-a42a-46b6-8549-b9f63fc7baf6}, !- Name
  {bd506e01-7f50-46b1-b34d-49eb663ee423}, !- Source Object
  10,                                     !- Outlet Port
  {bfb86a27-4868-4c02-8625-ab110558de67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb94373-101c-4031-88f3-d4de2a651fef}, !- Handle
  {f426ac57-cb46-4b24-8c17-c5bda704d56e}, !- Name
  {e15ded66-9015-465a-9d19-848fbd517410}, !- Source Object
  3,                                      !- Outlet Port
  {bd506e01-7f50-46b1-b34d-49eb663ee423}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a457bfff-2f33-4ab1-ae08-492d24aced2a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4c374072-6574-48df-a7cd-7d01e563e25c}, !- Inlet Node Name
  {11f72e3c-bcc5-4c66-b881-a29fa6c4b15e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cbda2814-cf54-4925-b1d0-7b5bb099dfaf}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5afb1eee-92cf-483d-9f09-13461c149987}, !- Outlet Node Name
  {8f1704b7-a4f3-4acb-9cb8-62f9e0f45604}; !- Inlet Node Name 1

OS:Connection,
  {4c374072-6574-48df-a7cd-7d01e563e25c}, !- Handle
  {dda12f04-28f2-4d4b-b522-c753ea8b09c6}, !- Name
  {bfb86a27-4868-4c02-8625-ab110558de67}, !- Source Object
  3,                                      !- Outlet Port
  {a457bfff-2f33-4ab1-ae08-492d24aced2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5afb1eee-92cf-483d-9f09-13461c149987}, !- Handle
  {2be2818f-58c5-4495-bfeb-12f4630a7497}, !- Name
  {cbda2814-cf54-4925-b1d0-7b5bb099dfaf}, !- Source Object
  2,                                      !- Outlet Port
  {e15ded66-9015-465a-9d19-848fbd517410}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7736aa9-8e93-4c85-9110-dff3ed717173}, !- Handle
  {bd506e01-7f50-46b1-b34d-49eb663ee423}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {78205810-7d1e-4710-b0b7-123aa008aaee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {1fc7af9e-74e3-47b0-94cc-c5a3240c42f0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {be4ef8f8-12b3-4fd8-bdef-c20fd59bd3ab}, !- Handle
  LGstore1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3a6ccd1a-e433-473b-9bba-583e1d28a6e8}, !- Control Zone Name
  {c7137493-4e7c-4bc1-8183-4f82fd5a41c0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6f58f398-ac8e-481b-9888-e261124351d9}, !- Handle
  LGstore1 ZN PSZ-AC_1 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7b3aaeda-3009-48ae-8824-1b9d709f7644}, !- Air Inlet Node Name
  {7afe21c5-ae4e-4638-8a10-91ff6b9b62ae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {4ce38f51-30d4-4b6c-b696-12d40f09853c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {97ef5073-aa93-4d2e-8c67-e08810afccae}, !- Handle
  LGstore1 ZN PSZ-AC_1 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {095b61a4-3f9b-4f27-8ef4-5889e6e23cb5}, !- Air Inlet Node Name
  {3a2443b0-887a-473d-9b92-50d1a418164d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Handle
  Always Off Discrete,                    !- Name
  {468f5330-1841-44e5-a039-de453768328c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {468f5330-1841-44e5-a039-de453768328c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {485f8c49-9a77-429b-b823-fb2e72a3c48d}, !- Handle
  LGstore1 ZN PSZ-AC_1 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {b08bdc21-6d94-4e5d-b89b-964c1a249ab1}, !- Air Inlet Node Name
  {48f3cdb9-6f47-4f00-8159-08146392dfdb}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {ba4191be-503b-4762-95ef-c05af7b128cc}, !- Handle
  LGstore1 ZN PSZ-AC_1 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {d471a167-7222-4bf9-b3d4-d3b09ba9dacb}, !- Air Inlet Node Name
  {11ddb852-e5bb-4498-a4e3-cf1878aa09a6}, !- Air Outlet Node Name
  {2c228c12-7864-4e10-9e52-56cb9a537e05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aea73270-bc51-4730-ac6f-563b9d2fe2da}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40c8a5ac-c5dd-4e0d-9eaa-eec224536690}, !- Energy Input Ratio Function of Temperature Curve Name
  {d9a7b39c-902b-44a8-8ab7-e4544576e18e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {41d27d0a-6f5a-465a-8005-35f8c1d3415e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {317ce517-f888-4e84-8ebc-1798e695cc5a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6c6b9510-cca2-43ec-b64d-27659a4e393f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {406b210f-19c8-4eef-a4d2-beaca7fbf385}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3609432-43a5-45c7-a3b9-4df8252d971f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {699e49c5-9111-4aab-80a4-ee5f2a209bac}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03babed2-6ccd-402d-b6fe-89dd4916a17a}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {94415a43-9bbe-4f7d-9982-b21e333b383d}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {430b0a07-ee3d-4a19-a523-b362543655a1}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b99c3671-faf1-4d3c-b1d7-1e3f5246249f}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2c228c12-7864-4e10-9e52-56cb9a537e05}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aea73270-bc51-4730-ac6f-563b9d2fe2da}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {40c8a5ac-c5dd-4e0d-9eaa-eec224536690}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9a7b39c-902b-44a8-8ab7-e4544576e18e}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {41d27d0a-6f5a-465a-8005-35f8c1d3415e}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {317ce517-f888-4e84-8ebc-1798e695cc5a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6c6b9510-cca2-43ec-b64d-27659a4e393f}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {7afe21c5-ae4e-4638-8a10-91ff6b9b62ae}, !- Handle
  {6f1ea24c-64a5-484c-9e48-d4805465b8c0}, !- Name
  {6f58f398-ac8e-481b-9888-e261124351d9}, !- Source Object
  9,                                      !- Outlet Port
  {c7137493-4e7c-4bc1-8183-4f82fd5a41c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2079406f-da1f-4af2-835c-d85d14ab8d8a}, !- Handle
  Node 16,                                !- Name
  {48f3cdb9-6f47-4f00-8159-08146392dfdb}, !- Inlet Port
  {7b3aaeda-3009-48ae-8824-1b9d709f7644}; !- Outlet Port

OS:Connection,
  {48f3cdb9-6f47-4f00-8159-08146392dfdb}, !- Handle
  {6d5297b9-b133-4cd9-ac75-abee42ad9c36}, !- Name
  {485f8c49-9a77-429b-b823-fb2e72a3c48d}, !- Source Object
  6,                                      !- Outlet Port
  {2079406f-da1f-4af2-835c-d85d14ab8d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3aaeda-3009-48ae-8824-1b9d709f7644}, !- Handle
  {4588239f-f7fb-4935-9969-a0d0034a57d2}, !- Name
  {2079406f-da1f-4af2-835c-d85d14ab8d8a}, !- Source Object
  3,                                      !- Outlet Port
  {6f58f398-ac8e-481b-9888-e261124351d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a435b76b-1079-488d-81cd-8611f56e4e71}, !- Handle
  Node 17,                                !- Name
  {3a2443b0-887a-473d-9b92-50d1a418164d}, !- Inlet Port
  {b08bdc21-6d94-4e5d-b89b-964c1a249ab1}; !- Outlet Port

OS:Connection,
  {3a2443b0-887a-473d-9b92-50d1a418164d}, !- Handle
  {04562da2-b6ff-438c-a83f-774997a11ad8}, !- Name
  {97ef5073-aa93-4d2e-8c67-e08810afccae}, !- Source Object
  6,                                      !- Outlet Port
  {a435b76b-1079-488d-81cd-8611f56e4e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08bdc21-6d94-4e5d-b89b-964c1a249ab1}, !- Handle
  {f48c5df6-1dd3-41f0-b239-590647c0330c}, !- Name
  {a435b76b-1079-488d-81cd-8611f56e4e71}, !- Source Object
  3,                                      !- Outlet Port
  {485f8c49-9a77-429b-b823-fb2e72a3c48d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a07481de-4543-4c68-8d27-8a6c9c72771a}, !- Handle
  Node 18,                                !- Name
  {11ddb852-e5bb-4498-a4e3-cf1878aa09a6}, !- Inlet Port
  {095b61a4-3f9b-4f27-8ef4-5889e6e23cb5}; !- Outlet Port

OS:Connection,
  {11ddb852-e5bb-4498-a4e3-cf1878aa09a6}, !- Handle
  {b689faf9-1674-4f47-91b9-aee506dffe94}, !- Name
  {ba4191be-503b-4762-95ef-c05af7b128cc}, !- Source Object
  8,                                      !- Outlet Port
  {a07481de-4543-4c68-8d27-8a6c9c72771a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095b61a4-3f9b-4f27-8ef4-5889e6e23cb5}, !- Handle
  {12a5a46d-9c98-4164-beb4-cee49c7a51c5}, !- Name
  {a07481de-4543-4c68-8d27-8a6c9c72771a}, !- Source Object
  3,                                      !- Outlet Port
  {97ef5073-aa93-4d2e-8c67-e08810afccae}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a0d08bc-d5da-4018-910b-bbcd723e74b7}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4ae6b3a2-caf3-4a00-bde1-5b39b273c4d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4ae6b3a2-caf3-4a00-bde1-5b39b273c4d6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac9c1be7-aec5-4eec-adc3-76a3ea037652}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA System,         !- Name
  {5a0d08bc-d5da-4018-910b-bbcd723e74b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ea42ef4-208e-4fc5-9d97-9fb75b86d40b}, !- Mixed Air Node Name
  {19d49c00-b41f-42b0-b894-c7b1b9fa771c}, !- Outdoor Air Stream Node Name
  {e9839042-61f6-40fd-9271-f6cc8f3330c3}, !- Relief Air Stream Node Name
  {059e15fa-3037-42ee-9020-0962fca61b63}; !- Return Air Stream Node Name

OS:Node,
  {7db52e1a-851e-45ef-823d-24daa58ba5c5}, !- Handle
  Node 19,                                !- Name
  ,                                       !- Inlet Port
  {19d49c00-b41f-42b0-b894-c7b1b9fa771c}; !- Outlet Port

OS:Connection,
  {19d49c00-b41f-42b0-b894-c7b1b9fa771c}, !- Handle
  {a3c7ca80-e0fb-47db-983a-dd00fd841efb}, !- Name
  {7db52e1a-851e-45ef-823d-24daa58ba5c5}, !- Source Object
  3,                                      !- Outlet Port
  {ac9c1be7-aec5-4eec-adc3-76a3ea037652}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f62abd46-1a77-4396-b993-23b885341249}, !- Handle
  Node 20,                                !- Name
  {e9839042-61f6-40fd-9271-f6cc8f3330c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9839042-61f6-40fd-9271-f6cc8f3330c3}, !- Handle
  {bdaae450-cefa-47aa-9e2c-26a9133ef811}, !- Name
  {ac9c1be7-aec5-4eec-adc3-76a3ea037652}, !- Source Object
  7,                                      !- Outlet Port
  {f62abd46-1a77-4396-b993-23b885341249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82544a92-3d82-4d2e-affd-4e887dc20884}, !- Handle
  Node 21,                                !- Name
  {2ea42ef4-208e-4fc5-9d97-9fb75b86d40b}, !- Inlet Port
  {d471a167-7222-4bf9-b3d4-d3b09ba9dacb}; !- Outlet Port

OS:Connection,
  {059e15fa-3037-42ee-9020-0962fca61b63}, !- Handle
  {60cf1af2-883c-4cc0-b65a-650e8d39e7dc}, !- Name
  {3194beb6-fec6-4b3e-90b2-39e0c189745a}, !- Source Object
  3,                                      !- Outlet Port
  {ac9c1be7-aec5-4eec-adc3-76a3ea037652}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ea42ef4-208e-4fc5-9d97-9fb75b86d40b}, !- Handle
  {90491ebf-4af8-4d1d-a0c2-f2c6c3fdda81}, !- Name
  {ac9c1be7-aec5-4eec-adc3-76a3ea037652}, !- Source Object
  5,                                      !- Outlet Port
  {82544a92-3d82-4d2e-affd-4e887dc20884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d471a167-7222-4bf9-b3d4-d3b09ba9dacb}, !- Handle
  {511c8a22-d88b-440e-9278-8de952bdbc67}, !- Name
  {82544a92-3d82-4d2e-affd-4e887dc20884}, !- Source Object
  3,                                      !- Outlet Port
  {ba4191be-503b-4762-95ef-c05af7b128cc}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1fc7af9e-74e3-47b0-94cc-c5a3240c42f0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1e14f072-d2f8-4334-94d4-caa8c32c2f09}, !- Control Zone or Zone List Name
  {d0a44aa6-3f13-4423-9210-e98961fd7921}, !- Cooling Control Zone or Zone List Name
  {77004cd7-361e-4252-b96a-5bef63d8403e}, !- Heating Control Zone or Zone List Name
  {360e3a69-2d51-4582-bf80-4da260bf4964}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e14f072-d2f8-4334-94d4-caa8c32c2f09}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d0a44aa6-3f13-4423-9210-e98961fd7921}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77004cd7-361e-4252-b96a-5bef63d8403e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {360e3a69-2d51-4582-bf80-4da260bf4964}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e604ac63-7a78-4a2f-b275-0cf0361f1d84}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {79e05afd-bb9f-48a2-bc39-1316b2161ac3}, !- Air Inlet Node Name
  {b1bb2d64-5f1b-4336-beed-59cd02410214}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84bc3fa7-abac-4304-958c-4459e316c891}, !- Handle
  Node 22,                                !- Name
  {726f4cae-74ba-4284-8988-1b5d708b7f39}, !- Inlet Port
  {8f1704b7-a4f3-4acb-9cb8-62f9e0f45604}; !- Outlet Port

OS:Connection,
  {b6e17ad9-5ed7-4409-b7e3-b304d779942b}, !- Handle
  {1e596b7e-fb44-4185-bb80-0217f324dc12}, !- Name
  {3cc312fd-7b8b-4e36-bf0c-e8bc1267307a}, !- Source Object
  3,                                      !- Outlet Port
  {1b9011f2-9164-4bea-b372-5b0a7fb49c22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {726f4cae-74ba-4284-8988-1b5d708b7f39}, !- Handle
  {8109ff8b-9a8b-44dc-8110-818ae0b85684}, !- Name
  {52e79f49-af60-4fbf-9210-17598b5f8683}, !- Source Object
  3,                                      !- Outlet Port
  {84bc3fa7-abac-4304-958c-4459e316c891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1704b7-a4f3-4acb-9cb8-62f9e0f45604}, !- Handle
  {48e4039c-eb69-4f14-a9d5-5ab3e04ca2f3}, !- Name
  {84bc3fa7-abac-4304-958c-4459e316c891}, !- Source Object
  3,                                      !- Outlet Port
  {cbda2814-cf54-4925-b1d0-7b5bb099dfaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb70792e-a64b-4fb6-86c1-be59fe41340d}, !- Handle
  Node 23,                                !- Name
  {11f72e3c-bcc5-4c66-b881-a29fa6c4b15e}, !- Inlet Port
  {79e05afd-bb9f-48a2-bc39-1316b2161ac3}; !- Outlet Port

OS:Connection,
  {11f72e3c-bcc5-4c66-b881-a29fa6c4b15e}, !- Handle
  {5297ca17-893d-4214-b141-ee0d3c8dbcd3}, !- Name
  {a457bfff-2f33-4ab1-ae08-492d24aced2a}, !- Source Object
  3,                                      !- Outlet Port
  {bb70792e-a64b-4fb6-86c1-be59fe41340d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e05afd-bb9f-48a2-bc39-1316b2161ac3}, !- Handle
  {a08cde42-9608-4692-a960-13efd05bf559}, !- Name
  {bb70792e-a64b-4fb6-86c1-be59fe41340d}, !- Source Object
  3,                                      !- Outlet Port
  {e604ac63-7a78-4a2f-b275-0cf0361f1d84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1bb2d64-5f1b-4336-beed-59cd02410214}, !- Handle
  {708835b7-a450-4002-a646-fcde5b8c601c}, !- Name
  {e604ac63-7a78-4a2f-b275-0cf0361f1d84}, !- Source Object
  4,                                      !- Outlet Port
  {3cc312fd-7b8b-4e36-bf0c-e8bc1267307a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b93e21d-0244-458d-8294-3177285118b5}, !- Handle
  SMstore1 ZN PSZ-AC_2,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {b40e6572-cf96-4fb7-9cbc-b3a08aba0271}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {639bc896-1833-4ccd-ab18-ec46d54416b2}, !- Supply Side Inlet Node Name
  {75f837fc-6a47-4160-9256-b3abcb365693}, !- Demand Side Outlet Node Name
  {bce6661a-fa2a-4e52-b94e-3ef08fa61f6a}, !- Demand Side Inlet Node A
  {14321ba8-6962-4cc8-8af2-bf38bf8bee6f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {005e5eba-4697-4424-ac1f-cf689daa9725}, !- Demand Mixer Name
  {f6ef710f-c3ce-4848-a533-2a19f27709b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {397e4972-c3ce-4268-8582-267f2bedce82}, !- Handle
  Node 24,                                !- Name
  {639bc896-1833-4ccd-ab18-ec46d54416b2}, !- Inlet Port
  {75147fd5-0b2e-41cd-ba30-3389b4ae6f0b}; !- Outlet Port

OS:Node,
  {81fb3d4b-d0b1-4922-9a2d-997d7a205272}, !- Handle
  Node 25,                                !- Name
  {1f70d9f6-d41e-4798-af47-f19121f3c583}, !- Inlet Port
  {14321ba8-6962-4cc8-8af2-bf38bf8bee6f}; !- Outlet Port

OS:Connection,
  {639bc896-1833-4ccd-ab18-ec46d54416b2}, !- Handle
  {7a6e7094-b3fa-4d41-bccf-262931904aa2}, !- Name
  {2b93e21d-0244-458d-8294-3177285118b5}, !- Source Object
  8,                                      !- Outlet Port
  {397e4972-c3ce-4268-8582-267f2bedce82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14321ba8-6962-4cc8-8af2-bf38bf8bee6f}, !- Handle
  {19e65240-5cde-410a-93dc-a0f76674ae51}, !- Name
  {81fb3d4b-d0b1-4922-9a2d-997d7a205272}, !- Source Object
  3,                                      !- Outlet Port
  {2b93e21d-0244-458d-8294-3177285118b5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cde17637-371f-4229-9a34-31ed94449d78}, !- Handle
  Node 26,                                !- Name
  {bce6661a-fa2a-4e52-b94e-3ef08fa61f6a}, !- Inlet Port
  {1f86e190-a01d-4323-83ac-e8d4c474bd6e}; !- Outlet Port

OS:Node,
  {c3227b6d-cd6a-47de-bb87-b04d200ccce3}, !- Handle
  Node 27,                                !- Name
  {23a4bb02-8e98-4bdf-8506-8f3523efd151}, !- Inlet Port
  {75f837fc-6a47-4160-9256-b3abcb365693}; !- Outlet Port

OS:Node,
  {339fc41c-5329-4ddb-8fc4-af2d40bab4d9}, !- Handle
  Node 28,                                !- Name
  {23b893bb-9312-4d4d-97c2-fd4d8474a94d}, !- Inlet Port
  {09f74244-c542-4fed-a9d3-c415318fffd7}; !- Outlet Port

OS:Connection,
  {bce6661a-fa2a-4e52-b94e-3ef08fa61f6a}, !- Handle
  {e7cae7e1-daf9-4c11-9c91-b27d387d7049}, !- Name
  {2b93e21d-0244-458d-8294-3177285118b5}, !- Source Object
  10,                                     !- Outlet Port
  {cde17637-371f-4229-9a34-31ed94449d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f837fc-6a47-4160-9256-b3abcb365693}, !- Handle
  {613acad0-8e24-4f7c-b129-101991164720}, !- Name
  {c3227b6d-cd6a-47de-bb87-b04d200ccce3}, !- Source Object
  3,                                      !- Outlet Port
  {2b93e21d-0244-458d-8294-3177285118b5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6ef710f-c3ce-4848-a533-2a19f27709b1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1f86e190-a01d-4323-83ac-e8d4c474bd6e}, !- Inlet Node Name
  {99be2ab4-6f67-4774-8b54-0920f9829e83}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {005e5eba-4697-4424-ac1f-cf689daa9725}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {23a4bb02-8e98-4bdf-8506-8f3523efd151}, !- Outlet Node Name
  {2f1ec5c3-394d-413c-ace9-0962f7c0b6e1}; !- Inlet Node Name 1

OS:Connection,
  {1f86e190-a01d-4323-83ac-e8d4c474bd6e}, !- Handle
  {74036c1f-4288-492c-9863-9eba24fb5c81}, !- Name
  {cde17637-371f-4229-9a34-31ed94449d78}, !- Source Object
  3,                                      !- Outlet Port
  {f6ef710f-c3ce-4848-a533-2a19f27709b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a4bb02-8e98-4bdf-8506-8f3523efd151}, !- Handle
  {459c8e5c-748e-4155-a410-2be6704c02d6}, !- Name
  {005e5eba-4697-4424-ac1f-cf689daa9725}, !- Source Object
  2,                                      !- Outlet Port
  {c3227b6d-cd6a-47de-bb87-b04d200ccce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6762ff3f-d61f-4b3b-9b64-824702ded8e5}, !- Handle
  {2b93e21d-0244-458d-8294-3177285118b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b40e6572-cf96-4fb7-9cbc-b3a08aba0271}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2e652063-bbbb-42a8-bfbf-0e97ba97a4fb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {527063af-0a7e-47da-825f-77ff321727f3}, !- Handle
  SMstore1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a818142b-2598-48e2-ba9b-e6291fceac5b}, !- Control Zone Name
  {81fb3d4b-d0b1-4922-9a2d-997d7a205272}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f3c91936-9cc9-4b30-8635-6e753b5f416c}, !- Handle
  SMstore1 ZN PSZ-AC_2 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {78290f6a-0f10-4c9b-a2a4-230560965f99}, !- Air Inlet Node Name
  {1f70d9f6-d41e-4798-af47-f19121f3c583}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d43eb6f6-d24f-4caf-b9d3-abf625b26e22}, !- Handle
  SMstore1 ZN PSZ-AC_2 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6a8a302b-ee01-4f74-99a7-38b79416e8d1}, !- Air Inlet Node Name
  {a7449b0b-ac8c-4efe-8ea5-926542c6e6bb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7578ef94-0fd4-499a-bd00-0ac912af2050}, !- Handle
  SMstore1 ZN PSZ-AC_2 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {de5c4e8e-38c5-4b9e-a6d0-4d4c175bfea1}, !- Air Inlet Node Name
  {19cbc6b8-71de-44bc-9e97-10dcf401cc2f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {45ef99ef-3a92-48f0-a2f5-0a619d395ef3}, !- Handle
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {9ad87ea0-c9ab-47c9-8675-47b59439cfa2}, !- Air Inlet Node Name
  {824ef5de-7736-4deb-b0af-1cb3ede23b60}, !- Air Outlet Node Name
  {8bef3e81-528b-46c3-974e-fc05b151890f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b153c6fa-ce3e-4909-b7aa-03f5fc1e6a82}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {01f54f4b-80d5-4bb1-8cea-6442c30edfe4}, !- Energy Input Ratio Function of Temperature Curve Name
  {0fc9fae9-7b0c-4e16-aa04-d95559a2eae8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0fd2488c-5696-4857-baad-43e865f4ce9b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {f1f0b346-baa9-4cd0-8d3e-35c87583cd0e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {425894df-ab8a-4a00-8d57-734e318ec20b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8abbd1c5-60cc-42a4-a3d5-7e0428da230d}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9cc8d22-d92a-4f38-8a90-029db1494c51}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7a0abc1-b09b-4fb7-92ca-0decb2dddfd1}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8062659c-a4b4-4164-acd6-10cba48eaea2}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {38d4ffc7-aaf0-4d01-ab7d-ac95302ee1ce}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d2b9d69-73e9-4151-a66d-e076e47d6681}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c9f1eb98-c9c2-4bca-af61-96d3e996c87e}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8bef3e81-528b-46c3-974e-fc05b151890f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b153c6fa-ce3e-4909-b7aa-03f5fc1e6a82}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {01f54f4b-80d5-4bb1-8cea-6442c30edfe4}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fc9fae9-7b0c-4e16-aa04-d95559a2eae8}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0fd2488c-5696-4857-baad-43e865f4ce9b}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1f0b346-baa9-4cd0-8d3e-35c87583cd0e}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {425894df-ab8a-4a00-8d57-734e318ec20b}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {1f70d9f6-d41e-4798-af47-f19121f3c583}, !- Handle
  {fb584c2d-c8a8-427f-96ca-bcf989b00768}, !- Name
  {f3c91936-9cc9-4b30-8635-6e753b5f416c}, !- Source Object
  9,                                      !- Outlet Port
  {81fb3d4b-d0b1-4922-9a2d-997d7a205272}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e4bde63-d6f2-4254-929a-d5b3f2036c8e}, !- Handle
  Node 29,                                !- Name
  {19cbc6b8-71de-44bc-9e97-10dcf401cc2f}, !- Inlet Port
  {78290f6a-0f10-4c9b-a2a4-230560965f99}; !- Outlet Port

OS:Connection,
  {19cbc6b8-71de-44bc-9e97-10dcf401cc2f}, !- Handle
  {64fba829-ded3-4cfe-a22a-93fbcf653938}, !- Name
  {7578ef94-0fd4-499a-bd00-0ac912af2050}, !- Source Object
  6,                                      !- Outlet Port
  {9e4bde63-d6f2-4254-929a-d5b3f2036c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78290f6a-0f10-4c9b-a2a4-230560965f99}, !- Handle
  {32c2a4b7-775b-4b86-940d-821548d725b2}, !- Name
  {9e4bde63-d6f2-4254-929a-d5b3f2036c8e}, !- Source Object
  3,                                      !- Outlet Port
  {f3c91936-9cc9-4b30-8635-6e753b5f416c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bb6e0589-5a5e-4793-8f76-f5313c3a1ae9}, !- Handle
  Node 30,                                !- Name
  {a7449b0b-ac8c-4efe-8ea5-926542c6e6bb}, !- Inlet Port
  {de5c4e8e-38c5-4b9e-a6d0-4d4c175bfea1}; !- Outlet Port

OS:Connection,
  {a7449b0b-ac8c-4efe-8ea5-926542c6e6bb}, !- Handle
  {a7b2cb86-ecd1-42be-b787-2e997e0c3ba8}, !- Name
  {d43eb6f6-d24f-4caf-b9d3-abf625b26e22}, !- Source Object
  6,                                      !- Outlet Port
  {bb6e0589-5a5e-4793-8f76-f5313c3a1ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5c4e8e-38c5-4b9e-a6d0-4d4c175bfea1}, !- Handle
  {8fa50742-aef4-49bd-96a1-5ae50ad17a24}, !- Name
  {bb6e0589-5a5e-4793-8f76-f5313c3a1ae9}, !- Source Object
  3,                                      !- Outlet Port
  {7578ef94-0fd4-499a-bd00-0ac912af2050}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5c52830-62d7-4572-b132-c8bf89f28150}, !- Handle
  Node 31,                                !- Name
  {824ef5de-7736-4deb-b0af-1cb3ede23b60}, !- Inlet Port
  {6a8a302b-ee01-4f74-99a7-38b79416e8d1}; !- Outlet Port

OS:Connection,
  {824ef5de-7736-4deb-b0af-1cb3ede23b60}, !- Handle
  {5dffd843-0934-4b91-938d-923c59f5049d}, !- Name
  {45ef99ef-3a92-48f0-a2f5-0a619d395ef3}, !- Source Object
  8,                                      !- Outlet Port
  {b5c52830-62d7-4572-b132-c8bf89f28150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8a302b-ee01-4f74-99a7-38b79416e8d1}, !- Handle
  {5784046b-b095-4042-bd82-b5d92af9302b}, !- Name
  {b5c52830-62d7-4572-b132-c8bf89f28150}, !- Source Object
  3,                                      !- Outlet Port
  {d43eb6f6-d24f-4caf-b9d3-abf625b26e22}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ecd1ff69-7deb-480b-a5c5-f425f99ba319}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {dc5d222f-5d3b-4760-92ad-66feb712cdfb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dc5d222f-5d3b-4760-92ad-66feb712cdfb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {228aa3d0-e093-4945-b45c-5e51a06c04e6}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA System,         !- Name
  {ecd1ff69-7deb-480b-a5c5-f425f99ba319}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {be8eb593-5a32-4458-ae6d-ed5f35ecd83b}, !- Mixed Air Node Name
  {b6e5a752-2cb8-4651-92bb-16c528506e84}, !- Outdoor Air Stream Node Name
  {c7496546-b7b0-430a-b303-8ba249decdf3}, !- Relief Air Stream Node Name
  {75147fd5-0b2e-41cd-ba30-3389b4ae6f0b}; !- Return Air Stream Node Name

OS:Node,
  {768eefc9-6ff1-43bb-a08e-7a0c99bb09a5}, !- Handle
  Node 32,                                !- Name
  ,                                       !- Inlet Port
  {b6e5a752-2cb8-4651-92bb-16c528506e84}; !- Outlet Port

OS:Connection,
  {b6e5a752-2cb8-4651-92bb-16c528506e84}, !- Handle
  {c99786b1-2e99-45bc-95e9-805810b7a6b4}, !- Name
  {768eefc9-6ff1-43bb-a08e-7a0c99bb09a5}, !- Source Object
  3,                                      !- Outlet Port
  {228aa3d0-e093-4945-b45c-5e51a06c04e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6136708e-4bf7-45cd-9502-3a94c6464868}, !- Handle
  Node 33,                                !- Name
  {c7496546-b7b0-430a-b303-8ba249decdf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7496546-b7b0-430a-b303-8ba249decdf3}, !- Handle
  {0107a78f-2217-4203-bd12-3a97a83232f2}, !- Name
  {228aa3d0-e093-4945-b45c-5e51a06c04e6}, !- Source Object
  7,                                      !- Outlet Port
  {6136708e-4bf7-45cd-9502-3a94c6464868}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {763796ca-2c4c-49a7-a5bf-832d894cfbf3}, !- Handle
  Node 34,                                !- Name
  {be8eb593-5a32-4458-ae6d-ed5f35ecd83b}, !- Inlet Port
  {9ad87ea0-c9ab-47c9-8675-47b59439cfa2}; !- Outlet Port

OS:Connection,
  {75147fd5-0b2e-41cd-ba30-3389b4ae6f0b}, !- Handle
  {b5c3c680-43b1-4182-bd86-dcd996ce7bd3}, !- Name
  {397e4972-c3ce-4268-8582-267f2bedce82}, !- Source Object
  3,                                      !- Outlet Port
  {228aa3d0-e093-4945-b45c-5e51a06c04e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {be8eb593-5a32-4458-ae6d-ed5f35ecd83b}, !- Handle
  {a7898dba-36ec-4b25-aa65-084906c2af89}, !- Name
  {228aa3d0-e093-4945-b45c-5e51a06c04e6}, !- Source Object
  5,                                      !- Outlet Port
  {763796ca-2c4c-49a7-a5bf-832d894cfbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad87ea0-c9ab-47c9-8675-47b59439cfa2}, !- Handle
  {4523e5b8-a46d-473c-94fb-add14cdec089}, !- Name
  {763796ca-2c4c-49a7-a5bf-832d894cfbf3}, !- Source Object
  3,                                      !- Outlet Port
  {45ef99ef-3a92-48f0-a2f5-0a619d395ef3}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2e652063-bbbb-42a8-bfbf-0e97ba97a4fb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cec359b2-c9ef-447d-9adf-8c9d9244e4b7}, !- Control Zone or Zone List Name
  {cf784d80-eeb8-4b82-9814-e5ce25d3c71e}, !- Cooling Control Zone or Zone List Name
  {ee957660-1cd1-45ff-9213-7b8e0cfa2919}, !- Heating Control Zone or Zone List Name
  {cac93bec-d845-4413-82d2-28c2513b8d39}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cec359b2-c9ef-447d-9adf-8c9d9244e4b7}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {cf784d80-eeb8-4b82-9814-e5ce25d3c71e}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee957660-1cd1-45ff-9213-7b8e0cfa2919}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cac93bec-d845-4413-82d2-28c2513b8d39}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8deebd89-a8c3-4917-9710-63af0e7c46fc}, !- Handle
  SMstore1 ZN PSZ-AC_2 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {6ea39963-239b-4c71-9cac-9a45ac49e3a5}, !- Air Inlet Node Name
  {23b893bb-9312-4d4d-97c2-fd4d8474a94d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cfa0e43-1b55-462b-9159-bb345f583adc}, !- Handle
  Node 35,                                !- Name
  {2eaa20d3-890e-4b37-97ee-1f0c87077db0}, !- Inlet Port
  {2f1ec5c3-394d-413c-ace9-0962f7c0b6e1}; !- Outlet Port

OS:Connection,
  {09f74244-c542-4fed-a9d3-c415318fffd7}, !- Handle
  {a181990c-d34a-49c7-ae8c-0592c03e5c5e}, !- Name
  {339fc41c-5329-4ddb-8fc4-af2d40bab4d9}, !- Source Object
  3,                                      !- Outlet Port
  {89e9c980-8dff-489b-abaf-f39d3cce8287}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eaa20d3-890e-4b37-97ee-1f0c87077db0}, !- Handle
  {d0ab4751-0476-4d47-a61a-61e08bd29b80}, !- Name
  {c33d73ce-b649-47de-a7d7-2d0321b2ff6c}, !- Source Object
  3,                                      !- Outlet Port
  {8cfa0e43-1b55-462b-9159-bb345f583adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1ec5c3-394d-413c-ace9-0962f7c0b6e1}, !- Handle
  {a2076ea1-daed-4513-838b-a7de74266718}, !- Name
  {8cfa0e43-1b55-462b-9159-bb345f583adc}, !- Source Object
  3,                                      !- Outlet Port
  {005e5eba-4697-4424-ac1f-cf689daa9725}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e49a053-e0e3-4af4-a2b8-36c77f34972d}, !- Handle
  Node 36,                                !- Name
  {99be2ab4-6f67-4774-8b54-0920f9829e83}, !- Inlet Port
  {6ea39963-239b-4c71-9cac-9a45ac49e3a5}; !- Outlet Port

OS:Connection,
  {99be2ab4-6f67-4774-8b54-0920f9829e83}, !- Handle
  {b27b7ebd-d44a-4013-b4cb-21900b2c3564}, !- Name
  {f6ef710f-c3ce-4848-a533-2a19f27709b1}, !- Source Object
  3,                                      !- Outlet Port
  {5e49a053-e0e3-4af4-a2b8-36c77f34972d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea39963-239b-4c71-9cac-9a45ac49e3a5}, !- Handle
  {605bfe3b-d3b4-4bd0-b07d-05a741ae7185}, !- Name
  {5e49a053-e0e3-4af4-a2b8-36c77f34972d}, !- Source Object
  3,                                      !- Outlet Port
  {8deebd89-a8c3-4917-9710-63af0e7c46fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23b893bb-9312-4d4d-97c2-fd4d8474a94d}, !- Handle
  {9c9a4e5f-1f3e-4176-b49e-1f4cec95bfc2}, !- Name
  {8deebd89-a8c3-4917-9710-63af0e7c46fc}, !- Source Object
  4,                                      !- Outlet Port
  {339fc41c-5329-4ddb-8fc4-af2d40bab4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b345639-5de8-4e28-a30b-a91d2f302081}, !- Handle
  SMstore2 ZN PSZ-AC_3,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {78b6bce4-cc73-494e-bf8f-85ecd06ea1ba}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f83cb18-744e-4272-8e21-0ce7c03758d6}, !- Supply Side Inlet Node Name
  {ce6d0ebe-b074-4870-9e96-8a9c87ab42cd}, !- Demand Side Outlet Node Name
  {b342c0f5-2bc5-4bcc-82dd-14ce362e73c3}, !- Demand Side Inlet Node A
  {0b0b375e-8a10-4e63-8ba6-1d1243a07148}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a80163f-eb1e-4a12-b9b3-8b732b771dd6}, !- Demand Mixer Name
  {002ea95a-211d-4da7-a1d4-e80a36452e17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13981e35-07c7-4bad-88ff-967eaa6fef80}, !- Handle
  Node 37,                                !- Name
  {1f83cb18-744e-4272-8e21-0ce7c03758d6}, !- Inlet Port
  {376e8982-8085-43b8-aa57-2d14852f58a7}; !- Outlet Port

OS:Node,
  {13c42570-6b02-4999-b5dd-eb8475f09c77}, !- Handle
  Node 38,                                !- Name
  {b29fabd7-1af9-4b01-a2f4-3618c23ffab0}, !- Inlet Port
  {0b0b375e-8a10-4e63-8ba6-1d1243a07148}; !- Outlet Port

OS:Connection,
  {1f83cb18-744e-4272-8e21-0ce7c03758d6}, !- Handle
  {f6fee378-4d2a-4862-ad9f-d58064a96072}, !- Name
  {0b345639-5de8-4e28-a30b-a91d2f302081}, !- Source Object
  8,                                      !- Outlet Port
  {13981e35-07c7-4bad-88ff-967eaa6fef80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0b375e-8a10-4e63-8ba6-1d1243a07148}, !- Handle
  {3a8d98ba-7c01-4720-8ea5-c0cd35ad6ca6}, !- Name
  {13c42570-6b02-4999-b5dd-eb8475f09c77}, !- Source Object
  3,                                      !- Outlet Port
  {0b345639-5de8-4e28-a30b-a91d2f302081}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c9f33aae-341d-4ef8-aa01-2df99b3653c7}, !- Handle
  Node 39,                                !- Name
  {b342c0f5-2bc5-4bcc-82dd-14ce362e73c3}, !- Inlet Port
  {45ebe92c-be86-4762-9d15-ebcda860a5c4}; !- Outlet Port

OS:Node,
  {dff1b243-2d03-4fc1-b9db-26b3364d7bbd}, !- Handle
  Node 40,                                !- Name
  {1d78e0d2-6241-4807-b5a8-c4641c628f09}, !- Inlet Port
  {ce6d0ebe-b074-4870-9e96-8a9c87ab42cd}; !- Outlet Port

OS:Node,
  {026b3fd8-e083-4c91-8507-eb40a4eed829}, !- Handle
  Node 41,                                !- Name
  {1a3c1520-ded4-47d1-97e1-d7130b75a3b2}, !- Inlet Port
  {881be0ef-98c7-4822-abae-d4bf40c14e93}; !- Outlet Port

OS:Connection,
  {b342c0f5-2bc5-4bcc-82dd-14ce362e73c3}, !- Handle
  {d19ec53d-fe4f-4c43-85e8-d6ff382dc583}, !- Name
  {0b345639-5de8-4e28-a30b-a91d2f302081}, !- Source Object
  10,                                     !- Outlet Port
  {c9f33aae-341d-4ef8-aa01-2df99b3653c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6d0ebe-b074-4870-9e96-8a9c87ab42cd}, !- Handle
  {a1f1c897-02ae-46c0-a49c-eb218e4bfad3}, !- Name
  {dff1b243-2d03-4fc1-b9db-26b3364d7bbd}, !- Source Object
  3,                                      !- Outlet Port
  {0b345639-5de8-4e28-a30b-a91d2f302081}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {002ea95a-211d-4da7-a1d4-e80a36452e17}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {45ebe92c-be86-4762-9d15-ebcda860a5c4}, !- Inlet Node Name
  {2cb0f565-8a39-47f5-a084-f6438508b84f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a80163f-eb1e-4a12-b9b3-8b732b771dd6}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1d78e0d2-6241-4807-b5a8-c4641c628f09}, !- Outlet Node Name
  {f55f475d-ae74-4518-9082-88c68fba42dc}; !- Inlet Node Name 1

OS:Connection,
  {45ebe92c-be86-4762-9d15-ebcda860a5c4}, !- Handle
  {1686e602-6e0f-41b7-82d3-a853a4b2a211}, !- Name
  {c9f33aae-341d-4ef8-aa01-2df99b3653c7}, !- Source Object
  3,                                      !- Outlet Port
  {002ea95a-211d-4da7-a1d4-e80a36452e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d78e0d2-6241-4807-b5a8-c4641c628f09}, !- Handle
  {0015c877-ac73-42ca-87d1-65962da324ca}, !- Name
  {7a80163f-eb1e-4a12-b9b3-8b732b771dd6}, !- Source Object
  2,                                      !- Outlet Port
  {dff1b243-2d03-4fc1-b9db-26b3364d7bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b022a652-cedb-421d-a53d-643dc33f9453}, !- Handle
  {0b345639-5de8-4e28-a30b-a91d2f302081}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {78b6bce4-cc73-494e-bf8f-85ecd06ea1ba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {90595087-9ecd-4779-9d47-234862ea4f0a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f1e2925d-cdd2-456d-8e3b-c715f54acbd6}, !- Handle
  SMstore2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a189442f-ea13-499e-a618-e0d847e871cd}, !- Control Zone Name
  {13c42570-6b02-4999-b5dd-eb8475f09c77}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1338a42c-d282-415e-a673-5599de72a848}, !- Handle
  SMstore2 ZN PSZ-AC_3 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {da47f051-6ed6-4497-9684-352b03c2a491}, !- Air Inlet Node Name
  {b29fabd7-1af9-4b01-a2f4-3618c23ffab0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8067b50b-3ccc-4f40-bd38-f892c2da3cc7}, !- Handle
  SMstore2 ZN PSZ-AC_3 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {deeea110-edaa-4b14-aaa3-91314a2d0768}, !- Air Inlet Node Name
  {af09a58f-7361-4b72-8acb-e769243809c1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {70e7aeb5-7b98-4ffd-a4bb-38a449295754}, !- Handle
  SMstore2 ZN PSZ-AC_3 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {358f66d8-f6bd-4fcd-bea1-8ee78c9b1765}, !- Air Inlet Node Name
  {cd4b1dce-3222-4c41-a25c-19677c718f3d}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {eaf10bfb-4c71-489c-874d-a36aa2768594}, !- Handle
  SMstore2 ZN PSZ-AC_3 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {449ce43b-2c8e-4fe5-892e-8c568b4b5acb}, !- Air Inlet Node Name
  {fdc478c3-a460-4598-b70c-1ca35bf45495}, !- Air Outlet Node Name
  {d7a6af36-c77b-429f-bc91-b449617162f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8642e9ac-f7c9-4c51-990a-88869de4d550}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9c8fa7a8-47c7-4291-99e2-16d97033fee5}, !- Energy Input Ratio Function of Temperature Curve Name
  {5f2c3f4c-3720-423d-8442-c57dd025b7e7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb6abfb-ae89-4d53-acee-f0a567fcac81}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {cd21686d-ea22-473e-bffa-fd915a4b1cd5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {2d395006-8bdb-46af-9b3b-a42bc4bbb4c1}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2848f4f0-557b-478d-9532-ee6b65ecc253}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e74520f-9249-42f4-a36b-6ebb4c1abc70}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e94221cd-6ed6-421d-a3a8-d9b7d15f87d4}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c22860f2-3cc8-4877-8f53-f983b4a7e597}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {bf93006c-0210-4b8f-a546-5948d96b772f}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed91ffb0-7c00-4c9f-9a8f-255d1410841c}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d46e335-8e99-4475-bf98-3a16d87b78a3}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d7a6af36-c77b-429f-bc91-b449617162f2}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8642e9ac-f7c9-4c51-990a-88869de4d550}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c8fa7a8-47c7-4291-99e2-16d97033fee5}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f2c3f4c-3720-423d-8442-c57dd025b7e7}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {7bb6abfb-ae89-4d53-acee-f0a567fcac81}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd21686d-ea22-473e-bffa-fd915a4b1cd5}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2d395006-8bdb-46af-9b3b-a42bc4bbb4c1}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {b29fabd7-1af9-4b01-a2f4-3618c23ffab0}, !- Handle
  {c918065b-2e8c-4558-ab38-6506a806dab2}, !- Name
  {1338a42c-d282-415e-a673-5599de72a848}, !- Source Object
  9,                                      !- Outlet Port
  {13c42570-6b02-4999-b5dd-eb8475f09c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7f5d9d7-d21a-4950-a42d-b01c799a00fb}, !- Handle
  Node 42,                                !- Name
  {cd4b1dce-3222-4c41-a25c-19677c718f3d}, !- Inlet Port
  {da47f051-6ed6-4497-9684-352b03c2a491}; !- Outlet Port

OS:Connection,
  {cd4b1dce-3222-4c41-a25c-19677c718f3d}, !- Handle
  {bc725fa4-a49c-40ec-81bd-07938b979c9c}, !- Name
  {70e7aeb5-7b98-4ffd-a4bb-38a449295754}, !- Source Object
  6,                                      !- Outlet Port
  {b7f5d9d7-d21a-4950-a42d-b01c799a00fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da47f051-6ed6-4497-9684-352b03c2a491}, !- Handle
  {908ba734-c7bc-425a-80e1-07992d2136b2}, !- Name
  {b7f5d9d7-d21a-4950-a42d-b01c799a00fb}, !- Source Object
  3,                                      !- Outlet Port
  {1338a42c-d282-415e-a673-5599de72a848}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7f361a52-fa3f-4839-97ca-1857bfdc51b6}, !- Handle
  Node 43,                                !- Name
  {af09a58f-7361-4b72-8acb-e769243809c1}, !- Inlet Port
  {358f66d8-f6bd-4fcd-bea1-8ee78c9b1765}; !- Outlet Port

OS:Connection,
  {af09a58f-7361-4b72-8acb-e769243809c1}, !- Handle
  {c9d87883-cfb0-4a6a-895c-e029e6715d67}, !- Name
  {8067b50b-3ccc-4f40-bd38-f892c2da3cc7}, !- Source Object
  6,                                      !- Outlet Port
  {7f361a52-fa3f-4839-97ca-1857bfdc51b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358f66d8-f6bd-4fcd-bea1-8ee78c9b1765}, !- Handle
  {0f07571e-5732-43d9-8e1f-b6fec3f0cbb1}, !- Name
  {7f361a52-fa3f-4839-97ca-1857bfdc51b6}, !- Source Object
  3,                                      !- Outlet Port
  {70e7aeb5-7b98-4ffd-a4bb-38a449295754}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {75749fd2-d956-477d-b4c3-98bfafc9c547}, !- Handle
  Node 44,                                !- Name
  {fdc478c3-a460-4598-b70c-1ca35bf45495}, !- Inlet Port
  {deeea110-edaa-4b14-aaa3-91314a2d0768}; !- Outlet Port

OS:Connection,
  {fdc478c3-a460-4598-b70c-1ca35bf45495}, !- Handle
  {43b45b46-34a2-4eaa-8ac4-68cc0417dc4a}, !- Name
  {eaf10bfb-4c71-489c-874d-a36aa2768594}, !- Source Object
  8,                                      !- Outlet Port
  {75749fd2-d956-477d-b4c3-98bfafc9c547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deeea110-edaa-4b14-aaa3-91314a2d0768}, !- Handle
  {b0240fe8-eeb5-4c27-a941-d15cfdc69609}, !- Name
  {75749fd2-d956-477d-b4c3-98bfafc9c547}, !- Source Object
  3,                                      !- Outlet Port
  {8067b50b-3ccc-4f40-bd38-f892c2da3cc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d2dda41f-6313-4f73-a375-d7bb9688d486}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ceb1c202-66cf-461f-a4a8-4dde2366723a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ceb1c202-66cf-461f-a4a8-4dde2366723a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86e2539c-b103-4751-9a9b-e8033588b952}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA System,         !- Name
  {d2dda41f-6313-4f73-a375-d7bb9688d486}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5bdccd5-0559-48d4-8559-d87984be3bc3}, !- Mixed Air Node Name
  {3d2d42fa-d1dd-46cf-90e7-5e87dfc932d8}, !- Outdoor Air Stream Node Name
  {362535b1-77bd-4b11-b84d-835ed9be176f}, !- Relief Air Stream Node Name
  {376e8982-8085-43b8-aa57-2d14852f58a7}; !- Return Air Stream Node Name

OS:Node,
  {50f4ba28-a827-4595-aba7-334c467fffd0}, !- Handle
  Node 45,                                !- Name
  ,                                       !- Inlet Port
  {3d2d42fa-d1dd-46cf-90e7-5e87dfc932d8}; !- Outlet Port

OS:Connection,
  {3d2d42fa-d1dd-46cf-90e7-5e87dfc932d8}, !- Handle
  {f1bb9f2e-ecbe-49a0-bc67-6dba69bcf456}, !- Name
  {50f4ba28-a827-4595-aba7-334c467fffd0}, !- Source Object
  3,                                      !- Outlet Port
  {86e2539c-b103-4751-9a9b-e8033588b952}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44a52d44-e948-42f5-94ff-029bd09d715e}, !- Handle
  Node 46,                                !- Name
  {362535b1-77bd-4b11-b84d-835ed9be176f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {362535b1-77bd-4b11-b84d-835ed9be176f}, !- Handle
  {ff41eb0b-a96f-45c6-a4fd-c9a50c6ba39d}, !- Name
  {86e2539c-b103-4751-9a9b-e8033588b952}, !- Source Object
  7,                                      !- Outlet Port
  {44a52d44-e948-42f5-94ff-029bd09d715e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92b46833-ace1-4d99-9814-1edb94366b81}, !- Handle
  Node 47,                                !- Name
  {f5bdccd5-0559-48d4-8559-d87984be3bc3}, !- Inlet Port
  {449ce43b-2c8e-4fe5-892e-8c568b4b5acb}; !- Outlet Port

OS:Connection,
  {376e8982-8085-43b8-aa57-2d14852f58a7}, !- Handle
  {7115c99d-80da-4f37-8e34-e3f00b719a79}, !- Name
  {13981e35-07c7-4bad-88ff-967eaa6fef80}, !- Source Object
  3,                                      !- Outlet Port
  {86e2539c-b103-4751-9a9b-e8033588b952}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f5bdccd5-0559-48d4-8559-d87984be3bc3}, !- Handle
  {6d43dcbc-1275-4d8c-bfcb-89eb8db9727b}, !- Name
  {86e2539c-b103-4751-9a9b-e8033588b952}, !- Source Object
  5,                                      !- Outlet Port
  {92b46833-ace1-4d99-9814-1edb94366b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449ce43b-2c8e-4fe5-892e-8c568b4b5acb}, !- Handle
  {f528da89-338d-4e44-b8de-1835a6a760ed}, !- Name
  {92b46833-ace1-4d99-9814-1edb94366b81}, !- Source Object
  3,                                      !- Outlet Port
  {eaf10bfb-4c71-489c-874d-a36aa2768594}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {90595087-9ecd-4779-9d47-234862ea4f0a}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ccacbdad-35ca-47e7-9188-d14b686729e4}, !- Control Zone or Zone List Name
  {2f7c3be5-15a3-4568-bff7-4deb5b4eb039}, !- Cooling Control Zone or Zone List Name
  {07de1a5e-9c28-409e-abe2-dd82a4da1940}, !- Heating Control Zone or Zone List Name
  {c606d699-91cb-43aa-8747-61f5b9e65c89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ccacbdad-35ca-47e7-9188-d14b686729e4}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {2f7c3be5-15a3-4568-bff7-4deb5b4eb039}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07de1a5e-9c28-409e-abe2-dd82a4da1940}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c606d699-91cb-43aa-8747-61f5b9e65c89}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc1e6792-4588-4e72-97bd-425ca56fb68e}, !- Handle
  SMstore2 ZN PSZ-AC_3 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {2b048052-1661-4045-9c81-127113427e61}, !- Air Inlet Node Name
  {1a3c1520-ded4-47d1-97e1-d7130b75a3b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5bdaecc9-01cf-41fd-bd31-8e0482865301}, !- Handle
  Node 48,                                !- Name
  {5bf71eb6-7b03-4f98-ba7c-a278bfab2dbd}, !- Inlet Port
  {f55f475d-ae74-4518-9082-88c68fba42dc}; !- Outlet Port

OS:Connection,
  {881be0ef-98c7-4822-abae-d4bf40c14e93}, !- Handle
  {1c21c678-2bc6-40a5-8dff-00cc946836d7}, !- Name
  {026b3fd8-e083-4c91-8507-eb40a4eed829}, !- Source Object
  3,                                      !- Outlet Port
  {4ff7df6a-9161-4d18-aa12-30c094e5e4ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bf71eb6-7b03-4f98-ba7c-a278bfab2dbd}, !- Handle
  {a4e70f21-6386-4c79-b3e8-a6a15db49a08}, !- Name
  {a1c3b01b-5d50-4b6a-8158-3d5d421a0bc4}, !- Source Object
  3,                                      !- Outlet Port
  {5bdaecc9-01cf-41fd-bd31-8e0482865301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55f475d-ae74-4518-9082-88c68fba42dc}, !- Handle
  {cae406be-093d-40a2-92da-1426ba99e20a}, !- Name
  {5bdaecc9-01cf-41fd-bd31-8e0482865301}, !- Source Object
  3,                                      !- Outlet Port
  {7a80163f-eb1e-4a12-b9b3-8b732b771dd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc3996ed-0c99-49c3-9d86-f5853535b06b}, !- Handle
  Node 49,                                !- Name
  {2cb0f565-8a39-47f5-a084-f6438508b84f}, !- Inlet Port
  {2b048052-1661-4045-9c81-127113427e61}; !- Outlet Port

OS:Connection,
  {2cb0f565-8a39-47f5-a084-f6438508b84f}, !- Handle
  {1b6e65b1-ac72-424c-8980-3152cc458aac}, !- Name
  {002ea95a-211d-4da7-a1d4-e80a36452e17}, !- Source Object
  3,                                      !- Outlet Port
  {fc3996ed-0c99-49c3-9d86-f5853535b06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b048052-1661-4045-9c81-127113427e61}, !- Handle
  {da1192f5-27f3-41e9-921f-caab1a4807ba}, !- Name
  {fc3996ed-0c99-49c3-9d86-f5853535b06b}, !- Source Object
  3,                                      !- Outlet Port
  {cc1e6792-4588-4e72-97bd-425ca56fb68e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a3c1520-ded4-47d1-97e1-d7130b75a3b2}, !- Handle
  {d6d69ab6-a70d-49a0-8846-176576dfa530}, !- Name
  {cc1e6792-4588-4e72-97bd-425ca56fb68e}, !- Source Object
  4,                                      !- Outlet Port
  {026b3fd8-e083-4c91-8507-eb40a4eed829}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {071459cb-6dab-4fee-a559-d18e744bae6f}, !- Handle
  SMstore3 ZN PSZ-AC_4,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {042b6a39-9144-473a-af7f-84d90e195a3b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9afe2547-d883-4fb9-b85e-070e43583828}, !- Supply Side Inlet Node Name
  {b09067e4-fbb8-4131-89eb-1142b3a53d65}, !- Demand Side Outlet Node Name
  {47e582b0-4c7d-4957-a795-13893962fdf0}, !- Demand Side Inlet Node A
  {011f39a9-6b87-4135-838d-cfd5eab39813}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2526c79d-5730-40fd-9fc5-a0b1df506be3}, !- Demand Mixer Name
  {c8daf08a-e320-4053-bb88-fba53d2cb254}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a15bbd76-59f8-4570-a6b7-4f0e7be74ae1}, !- Handle
  Node 50,                                !- Name
  {9afe2547-d883-4fb9-b85e-070e43583828}, !- Inlet Port
  {6b887033-ceb7-4458-886e-e65102c64307}; !- Outlet Port

OS:Node,
  {3158cc23-84bf-487d-847e-6a20ccbfe645}, !- Handle
  Node 51,                                !- Name
  {ca296776-93e7-4b4d-b087-176cdb9a3d72}, !- Inlet Port
  {011f39a9-6b87-4135-838d-cfd5eab39813}; !- Outlet Port

OS:Connection,
  {9afe2547-d883-4fb9-b85e-070e43583828}, !- Handle
  {207fe06c-a442-4887-8adc-828739458b16}, !- Name
  {071459cb-6dab-4fee-a559-d18e744bae6f}, !- Source Object
  8,                                      !- Outlet Port
  {a15bbd76-59f8-4570-a6b7-4f0e7be74ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011f39a9-6b87-4135-838d-cfd5eab39813}, !- Handle
  {abd0290b-5ed8-4eb6-8773-5526a37ced56}, !- Name
  {3158cc23-84bf-487d-847e-6a20ccbfe645}, !- Source Object
  3,                                      !- Outlet Port
  {071459cb-6dab-4fee-a559-d18e744bae6f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9f8b7fdd-e3a8-4f9f-bef6-5041ed72ccb5}, !- Handle
  Node 52,                                !- Name
  {47e582b0-4c7d-4957-a795-13893962fdf0}, !- Inlet Port
  {cb3c9061-78aa-47e4-8bcd-5e5c9f144c1f}; !- Outlet Port

OS:Node,
  {9756d175-187f-4300-9f0f-056dd1c3cbc3}, !- Handle
  Node 53,                                !- Name
  {00640fe4-08da-4724-a19f-f67998734d4e}, !- Inlet Port
  {b09067e4-fbb8-4131-89eb-1142b3a53d65}; !- Outlet Port

OS:Node,
  {bfba52fa-229d-495c-bc90-368805bcba89}, !- Handle
  Node 54,                                !- Name
  {8116195f-3d08-463e-81f7-8c52bd9bca81}, !- Inlet Port
  {86997819-88a8-4c9c-b425-ce2cd27cb20c}; !- Outlet Port

OS:Connection,
  {47e582b0-4c7d-4957-a795-13893962fdf0}, !- Handle
  {8647ee46-eb4f-4a73-91d9-380af9cb1dda}, !- Name
  {071459cb-6dab-4fee-a559-d18e744bae6f}, !- Source Object
  10,                                     !- Outlet Port
  {9f8b7fdd-e3a8-4f9f-bef6-5041ed72ccb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09067e4-fbb8-4131-89eb-1142b3a53d65}, !- Handle
  {81f256c0-8d25-4ccc-be3a-871b09299602}, !- Name
  {9756d175-187f-4300-9f0f-056dd1c3cbc3}, !- Source Object
  3,                                      !- Outlet Port
  {071459cb-6dab-4fee-a559-d18e744bae6f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8daf08a-e320-4053-bb88-fba53d2cb254}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {cb3c9061-78aa-47e4-8bcd-5e5c9f144c1f}, !- Inlet Node Name
  {27c872a3-c176-4bb9-84a7-c760aeb2e50b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2526c79d-5730-40fd-9fc5-a0b1df506be3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {00640fe4-08da-4724-a19f-f67998734d4e}, !- Outlet Node Name
  {77799ec1-d406-4998-9fea-b773d1136b7b}; !- Inlet Node Name 1

OS:Connection,
  {cb3c9061-78aa-47e4-8bcd-5e5c9f144c1f}, !- Handle
  {c50bc7e1-4fe6-41e3-817f-2020f55449a3}, !- Name
  {9f8b7fdd-e3a8-4f9f-bef6-5041ed72ccb5}, !- Source Object
  3,                                      !- Outlet Port
  {c8daf08a-e320-4053-bb88-fba53d2cb254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00640fe4-08da-4724-a19f-f67998734d4e}, !- Handle
  {5b9ee536-e866-4bea-9378-f078abc3ba40}, !- Name
  {2526c79d-5730-40fd-9fc5-a0b1df506be3}, !- Source Object
  2,                                      !- Outlet Port
  {9756d175-187f-4300-9f0f-056dd1c3cbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {657b57c5-0aaa-4af7-9088-e5a5957f41a7}, !- Handle
  {071459cb-6dab-4fee-a559-d18e744bae6f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {042b6a39-9144-473a-af7f-84d90e195a3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {9a6ec3df-607f-4774-ae78-7056ed63db71}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a0a03ae5-5b5f-48f8-819f-28d3cd03b437}, !- Handle
  SMstore3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c24958b5-d327-4399-a54f-0aa2f2178681}, !- Control Zone Name
  {3158cc23-84bf-487d-847e-6a20ccbfe645}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6ac86583-b943-4a3d-89c4-fd98f99e0f68}, !- Handle
  SMstore3 ZN PSZ-AC_4 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {66f16446-c493-459b-acd1-494861fc979d}, !- Air Inlet Node Name
  {ca296776-93e7-4b4d-b087-176cdb9a3d72}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4df8a532-936d-4109-9853-fe7bedf552e4}, !- Handle
  SMstore3 ZN PSZ-AC_4 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9f55c0c7-ac34-46d7-98c0-fcf616764c6b}, !- Air Inlet Node Name
  {75e1faed-41e1-4836-b8c1-a2eb6fed3400}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {bad91416-53d3-440c-ae54-0977af854004}, !- Handle
  SMstore3 ZN PSZ-AC_4 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {26b547f4-2b17-46e7-87ba-c7a808a355f9}, !- Air Inlet Node Name
  {4633a6ae-6f38-4fc7-8ba6-fabc3de648e7}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {2a17e4c4-01cb-4377-a5cb-116a2bcbf7d8}, !- Handle
  SMstore3 ZN PSZ-AC_4 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {4d1a6ea4-a209-4b01-9474-7b3b70cc0578}, !- Air Inlet Node Name
  {d7c25623-e42e-4389-9756-4702d54b924f}, !- Air Outlet Node Name
  {35bf8198-147c-4c9f-a589-e58f04f795c1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c6ecf6f3-8cb1-4472-b722-9bfa26a429dc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5aea202c-ec10-40c7-a570-5bbf74577e53}, !- Energy Input Ratio Function of Temperature Curve Name
  {915e7d12-3a3e-4968-93af-244f56e3c2c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9af09f2a-4299-4d35-a642-f5e66ac88e03}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {3cfebdf7-2af1-4abe-b099-c9fd38459c53}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {10e51352-239d-4390-8223-69c7017f13b2}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a646227f-2e37-434a-a8bd-04f5ef867743}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a486439-2df1-4c18-9a28-462a8469593b}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f15bcc1d-4e6e-43fc-96fa-4b784685e64f}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9685a374-e586-4e39-8333-dc175abac66a}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {e4d9126e-7218-4ae3-9f73-04e10805f680}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {424f396c-a76f-477a-a6d1-ada0fbfcfa4c}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c918594a-ae8f-41d9-9670-5d6af1b8e48b}, !- Handle
  Curve Biquadratic 28,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {35bf8198-147c-4c9f-a589-e58f04f795c1}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6ecf6f3-8cb1-4472-b722-9bfa26a429dc}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {5aea202c-ec10-40c7-a570-5bbf74577e53}, !- Handle
  Curve Biquadratic 30,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {915e7d12-3a3e-4968-93af-244f56e3c2c0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {9af09f2a-4299-4d35-a642-f5e66ac88e03}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cfebdf7-2af1-4abe-b099-c9fd38459c53}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {10e51352-239d-4390-8223-69c7017f13b2}, !- Handle
  Curve Biquadratic 32,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {ca296776-93e7-4b4d-b087-176cdb9a3d72}, !- Handle
  {07d0ae6c-6188-455e-a1bf-b6f6a5f0482b}, !- Name
  {6ac86583-b943-4a3d-89c4-fd98f99e0f68}, !- Source Object
  9,                                      !- Outlet Port
  {3158cc23-84bf-487d-847e-6a20ccbfe645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52ab7fb3-0101-466c-b778-3456632c5d29}, !- Handle
  Node 55,                                !- Name
  {4633a6ae-6f38-4fc7-8ba6-fabc3de648e7}, !- Inlet Port
  {66f16446-c493-459b-acd1-494861fc979d}; !- Outlet Port

OS:Connection,
  {4633a6ae-6f38-4fc7-8ba6-fabc3de648e7}, !- Handle
  {5d3a7a7e-083d-4c60-bb26-43dd5f39045c}, !- Name
  {bad91416-53d3-440c-ae54-0977af854004}, !- Source Object
  6,                                      !- Outlet Port
  {52ab7fb3-0101-466c-b778-3456632c5d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f16446-c493-459b-acd1-494861fc979d}, !- Handle
  {644e8365-b411-4e6f-82a6-0b06943292a5}, !- Name
  {52ab7fb3-0101-466c-b778-3456632c5d29}, !- Source Object
  3,                                      !- Outlet Port
  {6ac86583-b943-4a3d-89c4-fd98f99e0f68}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b9e9ec0d-21b2-4ac4-a838-6b234ea59c2e}, !- Handle
  Node 56,                                !- Name
  {75e1faed-41e1-4836-b8c1-a2eb6fed3400}, !- Inlet Port
  {26b547f4-2b17-46e7-87ba-c7a808a355f9}; !- Outlet Port

OS:Connection,
  {75e1faed-41e1-4836-b8c1-a2eb6fed3400}, !- Handle
  {62e7586b-9312-4a38-9241-58e8b780410c}, !- Name
  {4df8a532-936d-4109-9853-fe7bedf552e4}, !- Source Object
  6,                                      !- Outlet Port
  {b9e9ec0d-21b2-4ac4-a838-6b234ea59c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b547f4-2b17-46e7-87ba-c7a808a355f9}, !- Handle
  {58506309-7630-47c7-8480-4d8f5390aa57}, !- Name
  {b9e9ec0d-21b2-4ac4-a838-6b234ea59c2e}, !- Source Object
  3,                                      !- Outlet Port
  {bad91416-53d3-440c-ae54-0977af854004}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da0101dc-4efe-464b-b1a6-526aa9fe42da}, !- Handle
  Node 57,                                !- Name
  {d7c25623-e42e-4389-9756-4702d54b924f}, !- Inlet Port
  {9f55c0c7-ac34-46d7-98c0-fcf616764c6b}; !- Outlet Port

OS:Connection,
  {d7c25623-e42e-4389-9756-4702d54b924f}, !- Handle
  {341cbe37-0da8-4123-bbc2-fc827335aeee}, !- Name
  {2a17e4c4-01cb-4377-a5cb-116a2bcbf7d8}, !- Source Object
  8,                                      !- Outlet Port
  {da0101dc-4efe-464b-b1a6-526aa9fe42da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f55c0c7-ac34-46d7-98c0-fcf616764c6b}, !- Handle
  {fea45629-0ca1-40c2-b1ea-024d7ffa98de}, !- Name
  {da0101dc-4efe-464b-b1a6-526aa9fe42da}, !- Source Object
  3,                                      !- Outlet Port
  {4df8a532-936d-4109-9853-fe7bedf552e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0858939c-6e18-457c-9211-b8777def00a3}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6bc1f027-e52d-416b-97e0-e90baec5409f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6bc1f027-e52d-416b-97e0-e90baec5409f}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34caa420-9b08-4269-88ba-7a99722f2f01}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA System,         !- Name
  {0858939c-6e18-457c-9211-b8777def00a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {438edbc5-2fe5-4159-8fdc-bbbfee20757e}, !- Mixed Air Node Name
  {545c8882-6f01-44d9-96ac-034dd5f2122d}, !- Outdoor Air Stream Node Name
  {34042854-da85-445b-8e40-88ec33824039}, !- Relief Air Stream Node Name
  {6b887033-ceb7-4458-886e-e65102c64307}; !- Return Air Stream Node Name

OS:Node,
  {b4399de8-6c6c-49d1-be5c-7ff02fe6ed87}, !- Handle
  Node 58,                                !- Name
  ,                                       !- Inlet Port
  {545c8882-6f01-44d9-96ac-034dd5f2122d}; !- Outlet Port

OS:Connection,
  {545c8882-6f01-44d9-96ac-034dd5f2122d}, !- Handle
  {ca0186d3-a87d-41bf-8292-0a9da94a6bee}, !- Name
  {b4399de8-6c6c-49d1-be5c-7ff02fe6ed87}, !- Source Object
  3,                                      !- Outlet Port
  {34caa420-9b08-4269-88ba-7a99722f2f01}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d9faf04-9e78-425d-be39-ae38c5c88078}, !- Handle
  Node 59,                                !- Name
  {34042854-da85-445b-8e40-88ec33824039}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34042854-da85-445b-8e40-88ec33824039}, !- Handle
  {df06b9d2-be9a-499f-b2ad-9e3270823567}, !- Name
  {34caa420-9b08-4269-88ba-7a99722f2f01}, !- Source Object
  7,                                      !- Outlet Port
  {6d9faf04-9e78-425d-be39-ae38c5c88078}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efc613f5-fcdc-495f-a47f-808475d1b5b5}, !- Handle
  Node 60,                                !- Name
  {438edbc5-2fe5-4159-8fdc-bbbfee20757e}, !- Inlet Port
  {4d1a6ea4-a209-4b01-9474-7b3b70cc0578}; !- Outlet Port

OS:Connection,
  {6b887033-ceb7-4458-886e-e65102c64307}, !- Handle
  {cc56270b-f2d3-4cbb-a0fd-a6b3ce5931b5}, !- Name
  {a15bbd76-59f8-4570-a6b7-4f0e7be74ae1}, !- Source Object
  3,                                      !- Outlet Port
  {34caa420-9b08-4269-88ba-7a99722f2f01}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {438edbc5-2fe5-4159-8fdc-bbbfee20757e}, !- Handle
  {1cd3d944-e596-48eb-b9da-e6b9ff7334c8}, !- Name
  {34caa420-9b08-4269-88ba-7a99722f2f01}, !- Source Object
  5,                                      !- Outlet Port
  {efc613f5-fcdc-495f-a47f-808475d1b5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1a6ea4-a209-4b01-9474-7b3b70cc0578}, !- Handle
  {656d87c9-7034-49ad-93bf-aaba443ca46c}, !- Name
  {efc613f5-fcdc-495f-a47f-808475d1b5b5}, !- Source Object
  3,                                      !- Outlet Port
  {2a17e4c4-01cb-4377-a5cb-116a2bcbf7d8}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9a6ec3df-607f-4774-ae78-7056ed63db71}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {83305f52-9638-4c22-baf6-6a120df9be3e}, !- Control Zone or Zone List Name
  {78af0152-e96e-446b-af1e-864db822612a}, !- Cooling Control Zone or Zone List Name
  {3c77d3ea-6687-4e65-9d50-27c6dcb104c4}, !- Heating Control Zone or Zone List Name
  {4df65c61-82a5-4735-963c-f0be5d0f5083}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {83305f52-9638-4c22-baf6-6a120df9be3e}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {78af0152-e96e-446b-af1e-864db822612a}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c77d3ea-6687-4e65-9d50-27c6dcb104c4}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4df65c61-82a5-4735-963c-f0be5d0f5083}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9cb69ac3-b265-4cbc-b004-dff46dd9df9e}, !- Handle
  SMstore3 ZN PSZ-AC_4 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {ee77eefa-5577-4e77-b6d3-92843b38f23b}, !- Air Inlet Node Name
  {8116195f-3d08-463e-81f7-8c52bd9bca81}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9feb8c1b-0e6d-4479-aea3-47f33d4617cd}, !- Handle
  Node 61,                                !- Name
  {6ed10b70-8fe4-47bb-a597-4d1f782d1fb5}, !- Inlet Port
  {77799ec1-d406-4998-9fea-b773d1136b7b}; !- Outlet Port

OS:Connection,
  {86997819-88a8-4c9c-b425-ce2cd27cb20c}, !- Handle
  {3e348975-7343-49b0-b3ce-71e32dd0e10a}, !- Name
  {bfba52fa-229d-495c-bc90-368805bcba89}, !- Source Object
  3,                                      !- Outlet Port
  {5ef747c1-9e8a-44d4-9e0e-f30c5c64a010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ed10b70-8fe4-47bb-a597-4d1f782d1fb5}, !- Handle
  {8d08f422-d2d3-4cb7-abe0-fe66f6216224}, !- Name
  {68e910d3-3a19-496a-a67c-d7d27c02b638}, !- Source Object
  3,                                      !- Outlet Port
  {9feb8c1b-0e6d-4479-aea3-47f33d4617cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77799ec1-d406-4998-9fea-b773d1136b7b}, !- Handle
  {19f35078-4818-481f-be4b-40cc4cc6f444}, !- Name
  {9feb8c1b-0e6d-4479-aea3-47f33d4617cd}, !- Source Object
  3,                                      !- Outlet Port
  {2526c79d-5730-40fd-9fc5-a0b1df506be3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9587cbe3-fb51-464d-95a8-686067ff711e}, !- Handle
  Node 62,                                !- Name
  {27c872a3-c176-4bb9-84a7-c760aeb2e50b}, !- Inlet Port
  {ee77eefa-5577-4e77-b6d3-92843b38f23b}; !- Outlet Port

OS:Connection,
  {27c872a3-c176-4bb9-84a7-c760aeb2e50b}, !- Handle
  {8d36f167-930b-4a3e-a51f-f632a339d49e}, !- Name
  {c8daf08a-e320-4053-bb88-fba53d2cb254}, !- Source Object
  3,                                      !- Outlet Port
  {9587cbe3-fb51-464d-95a8-686067ff711e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee77eefa-5577-4e77-b6d3-92843b38f23b}, !- Handle
  {d959be32-61d1-4eaa-8f94-e9dbcd1f9108}, !- Name
  {9587cbe3-fb51-464d-95a8-686067ff711e}, !- Source Object
  3,                                      !- Outlet Port
  {9cb69ac3-b265-4cbc-b004-dff46dd9df9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8116195f-3d08-463e-81f7-8c52bd9bca81}, !- Handle
  {81155ba7-0332-4080-8a36-f55991e298dd}, !- Name
  {9cb69ac3-b265-4cbc-b004-dff46dd9df9e}, !- Source Object
  4,                                      !- Outlet Port
  {bfba52fa-229d-495c-bc90-368805bcba89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b37dbcd-2f5c-4bc3-9a09-6464682c2549}, !- Handle
  SMstore4 ZN PSZ-AC_5,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {7369e35d-e167-41e7-b4a5-7c01f3652b2b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75f3f158-fbf3-4a4d-bc99-199a7a572617}, !- Supply Side Inlet Node Name
  {0d4b1262-4e1c-4898-8eaf-8869caab6ca7}, !- Demand Side Outlet Node Name
  {30d6ec50-acae-4565-a562-32be7ba4b8be}, !- Demand Side Inlet Node A
  {f0f8860b-4ca3-4443-989c-56bd27b895c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d90efd1b-4c9d-4e22-95be-b22884ad32ea}, !- Demand Mixer Name
  {c98ef5da-fc84-46f3-ba63-550cb2b5c88e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e8c441b-0e48-464c-afa7-af61aed36bd3}, !- Handle
  Node 63,                                !- Name
  {75f3f158-fbf3-4a4d-bc99-199a7a572617}, !- Inlet Port
  {ff46158e-96a6-4155-a860-671675d7953b}; !- Outlet Port

OS:Node,
  {15e26880-9b53-43fa-b5e6-cec9268a9b24}, !- Handle
  Node 64,                                !- Name
  {bb9cecc5-df92-4358-bcfd-90e36ed3abde}, !- Inlet Port
  {f0f8860b-4ca3-4443-989c-56bd27b895c9}; !- Outlet Port

OS:Connection,
  {75f3f158-fbf3-4a4d-bc99-199a7a572617}, !- Handle
  {dace7005-1bae-4154-ad39-2e94e40cdb37}, !- Name
  {9b37dbcd-2f5c-4bc3-9a09-6464682c2549}, !- Source Object
  8,                                      !- Outlet Port
  {1e8c441b-0e48-464c-afa7-af61aed36bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f8860b-4ca3-4443-989c-56bd27b895c9}, !- Handle
  {0908d4e9-1bac-4ccb-806b-a5b237fb5cdd}, !- Name
  {15e26880-9b53-43fa-b5e6-cec9268a9b24}, !- Source Object
  3,                                      !- Outlet Port
  {9b37dbcd-2f5c-4bc3-9a09-6464682c2549}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {14a029d4-f292-4c38-8c81-d84387b26b54}, !- Handle
  Node 65,                                !- Name
  {30d6ec50-acae-4565-a562-32be7ba4b8be}, !- Inlet Port
  {5194a86b-fb32-4c72-990b-3b3270d61e83}; !- Outlet Port

OS:Node,
  {a2ae3a09-47dc-4bec-b943-61cb3037df6e}, !- Handle
  Node 66,                                !- Name
  {9ba2e310-4ea6-4e50-a483-4c5fb31f36dd}, !- Inlet Port
  {0d4b1262-4e1c-4898-8eaf-8869caab6ca7}; !- Outlet Port

OS:Node,
  {80f399a7-a095-4806-a9b7-6ebe48265af2}, !- Handle
  Node 67,                                !- Name
  {64099af1-a3e9-4adf-88c8-265ec511064f}, !- Inlet Port
  {09525db0-475e-4e5b-a205-4132970f79d1}; !- Outlet Port

OS:Connection,
  {30d6ec50-acae-4565-a562-32be7ba4b8be}, !- Handle
  {3ca42048-4124-4137-b0bc-ceed033879af}, !- Name
  {9b37dbcd-2f5c-4bc3-9a09-6464682c2549}, !- Source Object
  10,                                     !- Outlet Port
  {14a029d4-f292-4c38-8c81-d84387b26b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4b1262-4e1c-4898-8eaf-8869caab6ca7}, !- Handle
  {36b85d1d-b957-478f-bbca-886d1f2080b8}, !- Name
  {a2ae3a09-47dc-4bec-b943-61cb3037df6e}, !- Source Object
  3,                                      !- Outlet Port
  {9b37dbcd-2f5c-4bc3-9a09-6464682c2549}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c98ef5da-fc84-46f3-ba63-550cb2b5c88e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {5194a86b-fb32-4c72-990b-3b3270d61e83}, !- Inlet Node Name
  {34b7bc7b-09fb-4560-aecc-318189a59b6d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d90efd1b-4c9d-4e22-95be-b22884ad32ea}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {9ba2e310-4ea6-4e50-a483-4c5fb31f36dd}, !- Outlet Node Name
  {f68bba07-b20e-4e09-ad52-0b9f9762f543}; !- Inlet Node Name 1

OS:Connection,
  {5194a86b-fb32-4c72-990b-3b3270d61e83}, !- Handle
  {a5e5afa8-e666-45ee-a48c-c3c3942c4105}, !- Name
  {14a029d4-f292-4c38-8c81-d84387b26b54}, !- Source Object
  3,                                      !- Outlet Port
  {c98ef5da-fc84-46f3-ba63-550cb2b5c88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba2e310-4ea6-4e50-a483-4c5fb31f36dd}, !- Handle
  {f5130709-37ba-4a72-af82-5fa9ddbab26e}, !- Name
  {d90efd1b-4c9d-4e22-95be-b22884ad32ea}, !- Source Object
  2,                                      !- Outlet Port
  {a2ae3a09-47dc-4bec-b943-61cb3037df6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10cbfb0d-0eb5-4269-8cd4-00adebd7f3c9}, !- Handle
  {9b37dbcd-2f5c-4bc3-9a09-6464682c2549}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7369e35d-e167-41e7-b4a5-7c01f3652b2b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {6b5233af-f8a9-4f9d-a9e1-bc0a2c0b2aa4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8cf9e16b-e743-42bc-babb-e610baa1a008}, !- Handle
  SMstore4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {584f52cf-af15-4944-b9ec-5726da27698c}, !- Control Zone Name
  {15e26880-9b53-43fa-b5e6-cec9268a9b24}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {572abd5a-9d81-4131-9621-3b82565fb21c}, !- Handle
  SMstore4 ZN PSZ-AC_5 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b8ec6c86-020f-4944-970a-725f79b47c36}, !- Air Inlet Node Name
  {bb9cecc5-df92-4358-bcfd-90e36ed3abde}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {584ea711-a42d-4ea9-b686-95b1ed6f942c}, !- Handle
  SMstore4 ZN PSZ-AC_5 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3189c3b0-b931-49a4-8665-a5e344168dc5}, !- Air Inlet Node Name
  {7cc9cf5f-ff9b-4003-9fd7-f99181b0ba53}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {66509dc5-3999-46e9-9a34-9e6b92e0e370}, !- Handle
  SMstore4 ZN PSZ-AC_5 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {0b47c6eb-8778-44f5-82ba-1080293b49bb}, !- Air Inlet Node Name
  {e11aac41-1786-499d-b6f6-80d5e3f8d8cd}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {af66dca7-855c-496a-91a7-70bac108c50d}, !- Handle
  SMstore4 ZN PSZ-AC_5 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {20b1ffa0-da28-48bd-aab0-8e3700871941}, !- Air Inlet Node Name
  {9a9990ea-0fca-4b6b-a2b5-aa0a3fa0cf43}, !- Air Outlet Node Name
  {95d1349a-f2ae-4349-94da-adc1be64063b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da7381d0-bead-43b0-9f4d-5e6edabd3508}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6b49dd8-8ab5-421d-9764-69f4bebc63d8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9798355f-ab01-4498-8fac-9ef98b22b185}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {292aead9-c1f5-4a93-9085-3e19b16674f6}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dc6cce3c-2220-4153-a2f0-946b7b430ff8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {727a1a25-1f50-4a0d-91ee-46230e7fa44a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8304a667-df9f-40fe-9a4c-e1840b975b93}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c379799-3243-4a0f-9b71-61c037d28bdc}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e708d073-04fd-4f47-b4ef-01e4802fde28}, !- Handle
  Curve Biquadratic 34,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59c0a0d6-61a1-47e9-87dd-b51b05a3311c}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {eff13b6f-01b0-419c-b263-9973d8db9f69}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db661734-89c9-44eb-be4e-8f6195c4da70}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cdb2bc21-0ae0-410e-8555-67e782ee2a52}, !- Handle
  Curve Biquadratic 36,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {95d1349a-f2ae-4349-94da-adc1be64063b}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da7381d0-bead-43b0-9f4d-5e6edabd3508}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6b49dd8-8ab5-421d-9764-69f4bebc63d8}, !- Handle
  Curve Biquadratic 38,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9798355f-ab01-4498-8fac-9ef98b22b185}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {292aead9-c1f5-4a93-9085-3e19b16674f6}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc6cce3c-2220-4153-a2f0-946b7b430ff8}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {727a1a25-1f50-4a0d-91ee-46230e7fa44a}, !- Handle
  Curve Biquadratic 40,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {bb9cecc5-df92-4358-bcfd-90e36ed3abde}, !- Handle
  {f29d2452-260a-4e97-840e-d28a935205ac}, !- Name
  {572abd5a-9d81-4131-9621-3b82565fb21c}, !- Source Object
  9,                                      !- Outlet Port
  {15e26880-9b53-43fa-b5e6-cec9268a9b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5904023-c32d-48f2-9c8f-466c37691828}, !- Handle
  Node 68,                                !- Name
  {e11aac41-1786-499d-b6f6-80d5e3f8d8cd}, !- Inlet Port
  {b8ec6c86-020f-4944-970a-725f79b47c36}; !- Outlet Port

OS:Connection,
  {e11aac41-1786-499d-b6f6-80d5e3f8d8cd}, !- Handle
  {d78fcb4a-04b6-447b-953e-2a23f063f875}, !- Name
  {66509dc5-3999-46e9-9a34-9e6b92e0e370}, !- Source Object
  6,                                      !- Outlet Port
  {f5904023-c32d-48f2-9c8f-466c37691828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ec6c86-020f-4944-970a-725f79b47c36}, !- Handle
  {c8421327-2f87-4a79-854a-f9ce916fc069}, !- Name
  {f5904023-c32d-48f2-9c8f-466c37691828}, !- Source Object
  3,                                      !- Outlet Port
  {572abd5a-9d81-4131-9621-3b82565fb21c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e72c6b41-bb94-405b-91dd-794bad05cc2f}, !- Handle
  Node 69,                                !- Name
  {7cc9cf5f-ff9b-4003-9fd7-f99181b0ba53}, !- Inlet Port
  {0b47c6eb-8778-44f5-82ba-1080293b49bb}; !- Outlet Port

OS:Connection,
  {7cc9cf5f-ff9b-4003-9fd7-f99181b0ba53}, !- Handle
  {18bc7f88-8fc4-4885-8300-4efa52ddc536}, !- Name
  {584ea711-a42d-4ea9-b686-95b1ed6f942c}, !- Source Object
  6,                                      !- Outlet Port
  {e72c6b41-bb94-405b-91dd-794bad05cc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b47c6eb-8778-44f5-82ba-1080293b49bb}, !- Handle
  {d7c98155-047f-452c-9844-0ac7788e0475}, !- Name
  {e72c6b41-bb94-405b-91dd-794bad05cc2f}, !- Source Object
  3,                                      !- Outlet Port
  {66509dc5-3999-46e9-9a34-9e6b92e0e370}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b34fe0a0-b374-4487-bc60-e0e93aaacbb8}, !- Handle
  Node 70,                                !- Name
  {9a9990ea-0fca-4b6b-a2b5-aa0a3fa0cf43}, !- Inlet Port
  {3189c3b0-b931-49a4-8665-a5e344168dc5}; !- Outlet Port

OS:Connection,
  {9a9990ea-0fca-4b6b-a2b5-aa0a3fa0cf43}, !- Handle
  {4c40c229-2192-474d-a895-61d203918139}, !- Name
  {af66dca7-855c-496a-91a7-70bac108c50d}, !- Source Object
  8,                                      !- Outlet Port
  {b34fe0a0-b374-4487-bc60-e0e93aaacbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3189c3b0-b931-49a4-8665-a5e344168dc5}, !- Handle
  {4cacf37e-0b88-4989-9df1-50b5d46725b0}, !- Name
  {b34fe0a0-b374-4487-bc60-e0e93aaacbb8}, !- Source Object
  3,                                      !- Outlet Port
  {584ea711-a42d-4ea9-b686-95b1ed6f942c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1de03f41-25d3-490a-8441-deec9368e268}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {64d9e6f5-2673-4dee-9ce8-1f2b23f0013f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {64d9e6f5-2673-4dee-9ce8-1f2b23f0013f}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d9354fd-8349-429d-9838-8c164af8cc3d}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA System,         !- Name
  {1de03f41-25d3-490a-8441-deec9368e268}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8238c957-9f95-439f-a42a-2c8ea21aefca}, !- Mixed Air Node Name
  {aed9f1ba-90fe-4dcb-968b-27f06795693b}, !- Outdoor Air Stream Node Name
  {58d4fc44-4517-4761-9e03-c21a3ed74b72}, !- Relief Air Stream Node Name
  {ff46158e-96a6-4155-a860-671675d7953b}; !- Return Air Stream Node Name

OS:Node,
  {c44175d4-df87-4270-b3ab-032af8da66c2}, !- Handle
  Node 71,                                !- Name
  ,                                       !- Inlet Port
  {aed9f1ba-90fe-4dcb-968b-27f06795693b}; !- Outlet Port

OS:Connection,
  {aed9f1ba-90fe-4dcb-968b-27f06795693b}, !- Handle
  {b1351669-732e-4200-874e-74882ea2ca65}, !- Name
  {c44175d4-df87-4270-b3ab-032af8da66c2}, !- Source Object
  3,                                      !- Outlet Port
  {2d9354fd-8349-429d-9838-8c164af8cc3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a492a41-82dc-45bd-b5bc-32465f9338d5}, !- Handle
  Node 72,                                !- Name
  {58d4fc44-4517-4761-9e03-c21a3ed74b72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58d4fc44-4517-4761-9e03-c21a3ed74b72}, !- Handle
  {52fba7dc-167a-45b0-ac82-f3eaa909e702}, !- Name
  {2d9354fd-8349-429d-9838-8c164af8cc3d}, !- Source Object
  7,                                      !- Outlet Port
  {5a492a41-82dc-45bd-b5bc-32465f9338d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5213477-b83f-4a67-a34a-f2c34f6bf0f1}, !- Handle
  Node 73,                                !- Name
  {8238c957-9f95-439f-a42a-2c8ea21aefca}, !- Inlet Port
  {20b1ffa0-da28-48bd-aab0-8e3700871941}; !- Outlet Port

OS:Connection,
  {ff46158e-96a6-4155-a860-671675d7953b}, !- Handle
  {1177d701-6d25-4ec8-83e6-a06fd0f52abc}, !- Name
  {1e8c441b-0e48-464c-afa7-af61aed36bd3}, !- Source Object
  3,                                      !- Outlet Port
  {2d9354fd-8349-429d-9838-8c164af8cc3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8238c957-9f95-439f-a42a-2c8ea21aefca}, !- Handle
  {0b1beb5a-b97c-45f7-917e-2037f30b1e7f}, !- Name
  {2d9354fd-8349-429d-9838-8c164af8cc3d}, !- Source Object
  5,                                      !- Outlet Port
  {e5213477-b83f-4a67-a34a-f2c34f6bf0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b1ffa0-da28-48bd-aab0-8e3700871941}, !- Handle
  {2cef0fad-567c-4713-b57b-e56eef31117f}, !- Name
  {e5213477-b83f-4a67-a34a-f2c34f6bf0f1}, !- Source Object
  3,                                      !- Outlet Port
  {af66dca7-855c-496a-91a7-70bac108c50d}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6b5233af-f8a9-4f9d-a9e1-bc0a2c0b2aa4}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {82ca1046-0d09-4d5e-9374-58218ae6c010}, !- Control Zone or Zone List Name
  {dedee91d-089b-4739-ae08-0bde4b2d1dd4}, !- Cooling Control Zone or Zone List Name
  {3077cde3-78de-42f9-ba26-69ab9c08c899}, !- Heating Control Zone or Zone List Name
  {a3bf19eb-f646-4274-b013-d457fb425421}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {82ca1046-0d09-4d5e-9374-58218ae6c010}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {dedee91d-089b-4739-ae08-0bde4b2d1dd4}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3077cde3-78de-42f9-ba26-69ab9c08c899}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3bf19eb-f646-4274-b013-d457fb425421}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10f899d5-2f2d-44bb-a6cd-e072fe408bc0}, !- Handle
  SMstore4 ZN PSZ-AC_5 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {8e33eafa-5078-4d35-80e1-59728d29c80e}, !- Air Inlet Node Name
  {64099af1-a3e9-4adf-88c8-265ec511064f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fbbdc1f-38ba-4709-9dbb-33a316ba080c}, !- Handle
  Node 74,                                !- Name
  {7c83d1ab-d16a-41d1-997b-e90d78bc2c6b}, !- Inlet Port
  {f68bba07-b20e-4e09-ad52-0b9f9762f543}; !- Outlet Port

OS:Connection,
  {09525db0-475e-4e5b-a205-4132970f79d1}, !- Handle
  {4cc6c5bc-e835-44d6-8943-4fb9403c393f}, !- Name
  {80f399a7-a095-4806-a9b7-6ebe48265af2}, !- Source Object
  3,                                      !- Outlet Port
  {8e0aec72-3bce-42f0-a75f-65cdf81d4d62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c83d1ab-d16a-41d1-997b-e90d78bc2c6b}, !- Handle
  {c33b621a-f541-4d9e-ad73-e6b293ed4507}, !- Name
  {45ef8258-5c95-4dcf-9417-16c3c1be604d}, !- Source Object
  3,                                      !- Outlet Port
  {0fbbdc1f-38ba-4709-9dbb-33a316ba080c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f68bba07-b20e-4e09-ad52-0b9f9762f543}, !- Handle
  {679d7a57-ecb7-46d7-a5b9-87bfdac28680}, !- Name
  {0fbbdc1f-38ba-4709-9dbb-33a316ba080c}, !- Source Object
  3,                                      !- Outlet Port
  {d90efd1b-4c9d-4e22-95be-b22884ad32ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {320b9e1d-4717-4f4a-8e5b-32e819f572e6}, !- Handle
  Node 75,                                !- Name
  {34b7bc7b-09fb-4560-aecc-318189a59b6d}, !- Inlet Port
  {8e33eafa-5078-4d35-80e1-59728d29c80e}; !- Outlet Port

OS:Connection,
  {34b7bc7b-09fb-4560-aecc-318189a59b6d}, !- Handle
  {b58486cb-fadd-4fad-9a05-b6eff22f6a7a}, !- Name
  {c98ef5da-fc84-46f3-ba63-550cb2b5c88e}, !- Source Object
  3,                                      !- Outlet Port
  {320b9e1d-4717-4f4a-8e5b-32e819f572e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e33eafa-5078-4d35-80e1-59728d29c80e}, !- Handle
  {ddb0a1ec-35ac-4a60-89ce-b8e9a753b825}, !- Name
  {320b9e1d-4717-4f4a-8e5b-32e819f572e6}, !- Source Object
  3,                                      !- Outlet Port
  {10f899d5-2f2d-44bb-a6cd-e072fe408bc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64099af1-a3e9-4adf-88c8-265ec511064f}, !- Handle
  {4eed9235-217e-4573-a073-f276cacc24c6}, !- Name
  {10f899d5-2f2d-44bb-a6cd-e072fe408bc0}, !- Source Object
  4,                                      !- Outlet Port
  {80f399a7-a095-4806-a9b7-6ebe48265af2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8fdcee3c-658a-400e-9e76-2e892916ac2e}, !- Handle
  LGstore2 ZN PSZ-AC_6,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {e8d7a69b-e9e5-4382-96e4-f18fffc62a94}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5a4d4b1d-0a69-4740-844d-e359d1ce3a3d}, !- Supply Side Inlet Node Name
  {3fdac3bf-62f6-49ad-b671-f327666e81f8}, !- Demand Side Outlet Node Name
  {f3489f07-d9b3-4cbe-89fc-8b880c3b3e1c}, !- Demand Side Inlet Node A
  {742990b1-019a-43d3-9364-7eaea76a93f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {23c02689-3235-415d-9db4-f63e0b8698f1}, !- Demand Mixer Name
  {8b9421bb-6544-428c-a315-0a6b945279ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4e007db-1df8-47e8-9ce3-7ad656cb530a}, !- Handle
  Node 76,                                !- Name
  {5a4d4b1d-0a69-4740-844d-e359d1ce3a3d}, !- Inlet Port
  {2f816318-a465-45d9-bcf1-61f1d95527c7}; !- Outlet Port

OS:Node,
  {92ef0606-e658-4c7c-b96e-055ca9e80651}, !- Handle
  Node 77,                                !- Name
  {542af8af-a5d0-4a41-841f-ccf8c3a6fde4}, !- Inlet Port
  {742990b1-019a-43d3-9364-7eaea76a93f8}; !- Outlet Port

OS:Connection,
  {5a4d4b1d-0a69-4740-844d-e359d1ce3a3d}, !- Handle
  {a08f5ef6-1349-49ec-98f0-2f498c3cb6b5}, !- Name
  {8fdcee3c-658a-400e-9e76-2e892916ac2e}, !- Source Object
  8,                                      !- Outlet Port
  {a4e007db-1df8-47e8-9ce3-7ad656cb530a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742990b1-019a-43d3-9364-7eaea76a93f8}, !- Handle
  {8ab5381c-570c-4f17-b46c-4a0a79c4a370}, !- Name
  {92ef0606-e658-4c7c-b96e-055ca9e80651}, !- Source Object
  3,                                      !- Outlet Port
  {8fdcee3c-658a-400e-9e76-2e892916ac2e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {76c58055-392e-41f5-ab8d-2b9a48436f95}, !- Handle
  Node 78,                                !- Name
  {f3489f07-d9b3-4cbe-89fc-8b880c3b3e1c}, !- Inlet Port
  {a23412b3-5724-4462-ac4f-78483b05382a}; !- Outlet Port

OS:Node,
  {1c718ca2-fe32-4471-ae75-113885d521c5}, !- Handle
  Node 79,                                !- Name
  {b72d058e-9dee-421a-9408-eb0d3bd41a71}, !- Inlet Port
  {3fdac3bf-62f6-49ad-b671-f327666e81f8}; !- Outlet Port

OS:Node,
  {d8b832a9-b36d-4a50-a2b3-0671f0b681a7}, !- Handle
  Node 80,                                !- Name
  {955c38af-266f-483c-8478-4c160e1a14b4}, !- Inlet Port
  {2c482cf9-b28e-4789-808a-26b6c7224f93}; !- Outlet Port

OS:Connection,
  {f3489f07-d9b3-4cbe-89fc-8b880c3b3e1c}, !- Handle
  {3200004f-9e93-453a-975c-c2d892b6e078}, !- Name
  {8fdcee3c-658a-400e-9e76-2e892916ac2e}, !- Source Object
  10,                                     !- Outlet Port
  {76c58055-392e-41f5-ab8d-2b9a48436f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdac3bf-62f6-49ad-b671-f327666e81f8}, !- Handle
  {888af862-5cec-4d71-9a98-81b411a1f08b}, !- Name
  {1c718ca2-fe32-4471-ae75-113885d521c5}, !- Source Object
  3,                                      !- Outlet Port
  {8fdcee3c-658a-400e-9e76-2e892916ac2e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b9421bb-6544-428c-a315-0a6b945279ce}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {a23412b3-5724-4462-ac4f-78483b05382a}, !- Inlet Node Name
  {380d2693-7b65-495b-ab18-91997e670ace}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {23c02689-3235-415d-9db4-f63e0b8698f1}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {b72d058e-9dee-421a-9408-eb0d3bd41a71}, !- Outlet Node Name
  {56a252eb-005c-4184-b4a9-7f8f2b55c800}; !- Inlet Node Name 1

OS:Connection,
  {a23412b3-5724-4462-ac4f-78483b05382a}, !- Handle
  {35799105-798c-4755-a41e-47d31c010e1c}, !- Name
  {76c58055-392e-41f5-ab8d-2b9a48436f95}, !- Source Object
  3,                                      !- Outlet Port
  {8b9421bb-6544-428c-a315-0a6b945279ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72d058e-9dee-421a-9408-eb0d3bd41a71}, !- Handle
  {b325b7cb-a852-4159-8391-8f894bf33b45}, !- Name
  {23c02689-3235-415d-9db4-f63e0b8698f1}, !- Source Object
  2,                                      !- Outlet Port
  {1c718ca2-fe32-4471-ae75-113885d521c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {15996279-6140-40d3-944c-b0cc0ae2d9b9}, !- Handle
  {8fdcee3c-658a-400e-9e76-2e892916ac2e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e8d7a69b-e9e5-4382-96e4-f18fffc62a94}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {5d28cf66-8efd-4780-8f54-56dab72ccf9d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {caf7a9fb-3112-42c5-8970-c7bc0be17841}, !- Handle
  LGstore2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2ce161e8-afd2-420f-917f-8c7f433089db}, !- Control Zone Name
  {92ef0606-e658-4c7c-b96e-055ca9e80651}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {47a4b44f-cbbe-4501-8a5e-09e740a49682}, !- Handle
  LGstore2 ZN PSZ-AC_6 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7e5ae9f8-4132-49ea-b363-1d884d102655}, !- Air Inlet Node Name
  {542af8af-a5d0-4a41-841f-ccf8c3a6fde4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {424a307a-68ab-488e-be6f-43c2bedbcbac}, !- Handle
  LGstore2 ZN PSZ-AC_6 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fddb703d-4ce4-42f0-b0e9-81570be6bd7d}, !- Air Inlet Node Name
  {b5381140-c954-4bc2-856c-0751ba44adad}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5b892b72-c93a-4628-97d6-6a3127f18fa6}, !- Handle
  LGstore2 ZN PSZ-AC_6 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {bb0fdf83-14cc-4e57-805a-43c79330dd42}, !- Air Inlet Node Name
  {8ca1542d-4a11-4e19-b3b1-38cab3d0f9f6}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {6e04483c-0fe5-447f-830a-523455e3d1d2}, !- Handle
  LGstore2 ZN PSZ-AC_6 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a8f500ee-096e-4c1b-ab0e-816eabd074be}, !- Air Inlet Node Name
  {b536909b-e0f5-4eef-be9e-5e928697b28d}, !- Air Outlet Node Name
  {17678010-2cf0-4f26-a70e-f7630050d7c8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {db80b270-1a4a-477f-b6c2-a36dcdea14d4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5e66021-66f2-4cac-9f01-defb22899237}, !- Energy Input Ratio Function of Temperature Curve Name
  {110e54a7-c1b0-4dfd-a421-257cff704a4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {decc0f4b-5780-4d54-9e89-5574c3e7d119}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {f98bef3e-9194-4ffe-88fc-fb16f8365dae}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {55bfd8a0-9ad3-4ebb-b64a-7e3735ca03d1}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {80e5c96f-341b-4e4f-9b42-23c9d337b10a}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0d082c3-9a78-4d1c-b617-013328e31bd1}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffdc1efe-2bef-4f0f-80c1-be6d7475e76a}, !- Handle
  Curve Biquadratic 42,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78915870-749f-49ee-900c-997ad0b1a5ed}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {6a704061-3ba6-4570-9715-94ad79b61b0a}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39932dcc-8aee-4d99-bcf4-0afa2ad4f497}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e0402be0-55fb-479f-adc1-eefc4a9ea704}, !- Handle
  Curve Biquadratic 44,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {17678010-2cf0-4f26-a70e-f7630050d7c8}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db80b270-1a4a-477f-b6c2-a36dcdea14d4}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5e66021-66f2-4cac-9f01-defb22899237}, !- Handle
  Curve Biquadratic 46,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {110e54a7-c1b0-4dfd-a421-257cff704a4f}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {decc0f4b-5780-4d54-9e89-5574c3e7d119}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f98bef3e-9194-4ffe-88fc-fb16f8365dae}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {55bfd8a0-9ad3-4ebb-b64a-7e3735ca03d1}, !- Handle
  Curve Biquadratic 48,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {542af8af-a5d0-4a41-841f-ccf8c3a6fde4}, !- Handle
  {c35ccf4c-794a-4fff-83c5-48a04a4bd7de}, !- Name
  {47a4b44f-cbbe-4501-8a5e-09e740a49682}, !- Source Object
  9,                                      !- Outlet Port
  {92ef0606-e658-4c7c-b96e-055ca9e80651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f71182c1-3720-4a2a-8b88-abac10c47690}, !- Handle
  Node 81,                                !- Name
  {8ca1542d-4a11-4e19-b3b1-38cab3d0f9f6}, !- Inlet Port
  {7e5ae9f8-4132-49ea-b363-1d884d102655}; !- Outlet Port

OS:Connection,
  {8ca1542d-4a11-4e19-b3b1-38cab3d0f9f6}, !- Handle
  {f7276b28-d87b-4423-aa5c-b0dce9d3ca86}, !- Name
  {5b892b72-c93a-4628-97d6-6a3127f18fa6}, !- Source Object
  6,                                      !- Outlet Port
  {f71182c1-3720-4a2a-8b88-abac10c47690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5ae9f8-4132-49ea-b363-1d884d102655}, !- Handle
  {3764a9e3-90e4-49bf-b315-880a4e603ab2}, !- Name
  {f71182c1-3720-4a2a-8b88-abac10c47690}, !- Source Object
  3,                                      !- Outlet Port
  {47a4b44f-cbbe-4501-8a5e-09e740a49682}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e69662c8-f7b2-4524-bcc0-7a2cefab7ee2}, !- Handle
  Node 82,                                !- Name
  {b5381140-c954-4bc2-856c-0751ba44adad}, !- Inlet Port
  {bb0fdf83-14cc-4e57-805a-43c79330dd42}; !- Outlet Port

OS:Connection,
  {b5381140-c954-4bc2-856c-0751ba44adad}, !- Handle
  {44a144ed-3d4a-496a-95b2-f4bea8a96e4d}, !- Name
  {424a307a-68ab-488e-be6f-43c2bedbcbac}, !- Source Object
  6,                                      !- Outlet Port
  {e69662c8-f7b2-4524-bcc0-7a2cefab7ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0fdf83-14cc-4e57-805a-43c79330dd42}, !- Handle
  {90d6f96f-9049-416d-bdf9-8d98c19ff442}, !- Name
  {e69662c8-f7b2-4524-bcc0-7a2cefab7ee2}, !- Source Object
  3,                                      !- Outlet Port
  {5b892b72-c93a-4628-97d6-6a3127f18fa6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b432a7e7-f6f4-4157-85e4-e3b7c3afdeb6}, !- Handle
  Node 83,                                !- Name
  {b536909b-e0f5-4eef-be9e-5e928697b28d}, !- Inlet Port
  {fddb703d-4ce4-42f0-b0e9-81570be6bd7d}; !- Outlet Port

OS:Connection,
  {b536909b-e0f5-4eef-be9e-5e928697b28d}, !- Handle
  {f55c5586-9f15-4bce-8105-fe0393e7fc79}, !- Name
  {6e04483c-0fe5-447f-830a-523455e3d1d2}, !- Source Object
  8,                                      !- Outlet Port
  {b432a7e7-f6f4-4157-85e4-e3b7c3afdeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fddb703d-4ce4-42f0-b0e9-81570be6bd7d}, !- Handle
  {8ecd2894-ee37-49f9-b42d-b3b729312026}, !- Name
  {b432a7e7-f6f4-4157-85e4-e3b7c3afdeb6}, !- Source Object
  3,                                      !- Outlet Port
  {424a307a-68ab-488e-be6f-43c2bedbcbac}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b850e213-0481-49dd-acf3-c12919206aef}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2ded6827-34d7-48c7-a399-c35e09a8253d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2ded6827-34d7-48c7-a399-c35e09a8253d}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {014e12da-db12-4c99-8987-89f1a957705a}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA System,         !- Name
  {b850e213-0481-49dd-acf3-c12919206aef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef4ba9ce-01f0-4e7f-99a2-6cba7385417f}, !- Mixed Air Node Name
  {db1afe76-d4b3-4949-a808-cbc9d0438ee2}, !- Outdoor Air Stream Node Name
  {77141541-9a90-42a1-9763-878470a70a93}, !- Relief Air Stream Node Name
  {2f816318-a465-45d9-bcf1-61f1d95527c7}; !- Return Air Stream Node Name

OS:Node,
  {7dd0f3a2-56de-4e69-b784-630d1ed93b41}, !- Handle
  Node 84,                                !- Name
  ,                                       !- Inlet Port
  {db1afe76-d4b3-4949-a808-cbc9d0438ee2}; !- Outlet Port

OS:Connection,
  {db1afe76-d4b3-4949-a808-cbc9d0438ee2}, !- Handle
  {171ba0ac-b287-4b96-8e41-2e24a2b80aa1}, !- Name
  {7dd0f3a2-56de-4e69-b784-630d1ed93b41}, !- Source Object
  3,                                      !- Outlet Port
  {014e12da-db12-4c99-8987-89f1a957705a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b25ae91-3376-43b9-a82d-b30051a0befb}, !- Handle
  Node 85,                                !- Name
  {77141541-9a90-42a1-9763-878470a70a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77141541-9a90-42a1-9763-878470a70a93}, !- Handle
  {66fedd44-cbd1-41f6-ae27-3feeafeb8239}, !- Name
  {014e12da-db12-4c99-8987-89f1a957705a}, !- Source Object
  7,                                      !- Outlet Port
  {8b25ae91-3376-43b9-a82d-b30051a0befb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41b15185-4c59-4b85-ad87-9451c0bac2b2}, !- Handle
  Node 86,                                !- Name
  {ef4ba9ce-01f0-4e7f-99a2-6cba7385417f}, !- Inlet Port
  {a8f500ee-096e-4c1b-ab0e-816eabd074be}; !- Outlet Port

OS:Connection,
  {2f816318-a465-45d9-bcf1-61f1d95527c7}, !- Handle
  {31295b27-54e3-4eb1-87cf-2809cc536057}, !- Name
  {a4e007db-1df8-47e8-9ce3-7ad656cb530a}, !- Source Object
  3,                                      !- Outlet Port
  {014e12da-db12-4c99-8987-89f1a957705a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef4ba9ce-01f0-4e7f-99a2-6cba7385417f}, !- Handle
  {8c71268d-1bf8-449d-bdf3-fd6ab1f3ff9d}, !- Name
  {014e12da-db12-4c99-8987-89f1a957705a}, !- Source Object
  5,                                      !- Outlet Port
  {41b15185-4c59-4b85-ad87-9451c0bac2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f500ee-096e-4c1b-ab0e-816eabd074be}, !- Handle
  {d3717682-3b28-4174-a104-07308598a3f6}, !- Name
  {41b15185-4c59-4b85-ad87-9451c0bac2b2}, !- Source Object
  3,                                      !- Outlet Port
  {6e04483c-0fe5-447f-830a-523455e3d1d2}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5d28cf66-8efd-4780-8f54-56dab72ccf9d}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b91b9974-9360-45e7-bbb7-ddd1e3a03466}, !- Control Zone or Zone List Name
  {3be582b9-267c-4ac8-b570-220cc82e296c}, !- Cooling Control Zone or Zone List Name
  {b30a6af9-843c-4c46-9949-e4bbc593efce}, !- Heating Control Zone or Zone List Name
  {befebaec-fc3e-4a96-b5ae-113730c5c96a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b91b9974-9360-45e7-bbb7-ddd1e3a03466}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {3be582b9-267c-4ac8-b570-220cc82e296c}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b30a6af9-843c-4c46-9949-e4bbc593efce}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {befebaec-fc3e-4a96-b5ae-113730c5c96a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff4ef004-a413-4a49-bbef-83c82ad5cfd8}, !- Handle
  LGstore2 ZN PSZ-AC_6 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {31974f19-aee4-40fd-9974-176398d2d489}, !- Air Inlet Node Name
  {955c38af-266f-483c-8478-4c160e1a14b4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e7bf4eb-b05c-4642-ac2b-453856bbcbb3}, !- Handle
  Node 87,                                !- Name
  {2b9607f5-c1c7-46dd-aca0-020ac2ba4d9d}, !- Inlet Port
  {56a252eb-005c-4184-b4a9-7f8f2b55c800}; !- Outlet Port

OS:Connection,
  {2c482cf9-b28e-4789-808a-26b6c7224f93}, !- Handle
  {460d216a-e4bb-4f1b-ba8f-d05e30a235dc}, !- Name
  {d8b832a9-b36d-4a50-a2b3-0671f0b681a7}, !- Source Object
  3,                                      !- Outlet Port
  {e7a08006-f825-4041-a959-657d2ff6a37b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b9607f5-c1c7-46dd-aca0-020ac2ba4d9d}, !- Handle
  {00df6a50-3a21-4d27-804f-4c44dec17046}, !- Name
  {f4982ccf-c205-4e23-b459-b5d6d36ef79f}, !- Source Object
  3,                                      !- Outlet Port
  {5e7bf4eb-b05c-4642-ac2b-453856bbcbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a252eb-005c-4184-b4a9-7f8f2b55c800}, !- Handle
  {cfa17fb6-b6f8-4b92-a07d-41b505015f96}, !- Name
  {5e7bf4eb-b05c-4642-ac2b-453856bbcbb3}, !- Source Object
  3,                                      !- Outlet Port
  {23c02689-3235-415d-9db4-f63e0b8698f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5af30f88-4248-48ac-8dc9-4ef23a80d7ab}, !- Handle
  Node 88,                                !- Name
  {380d2693-7b65-495b-ab18-91997e670ace}, !- Inlet Port
  {31974f19-aee4-40fd-9974-176398d2d489}; !- Outlet Port

OS:Connection,
  {380d2693-7b65-495b-ab18-91997e670ace}, !- Handle
  {1d26066a-0c77-4a89-8802-2dd3e19b0089}, !- Name
  {8b9421bb-6544-428c-a315-0a6b945279ce}, !- Source Object
  3,                                      !- Outlet Port
  {5af30f88-4248-48ac-8dc9-4ef23a80d7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31974f19-aee4-40fd-9974-176398d2d489}, !- Handle
  {d1a2bf43-a587-4a31-82e3-d283dfd211cd}, !- Name
  {5af30f88-4248-48ac-8dc9-4ef23a80d7ab}, !- Source Object
  3,                                      !- Outlet Port
  {ff4ef004-a413-4a49-bbef-83c82ad5cfd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {955c38af-266f-483c-8478-4c160e1a14b4}, !- Handle
  {a0cda410-e4e8-4637-9a4c-32870d92c81d}, !- Name
  {ff4ef004-a413-4a49-bbef-83c82ad5cfd8}, !- Source Object
  4,                                      !- Outlet Port
  {d8b832a9-b36d-4a50-a2b3-0671f0b681a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8addf65b-f9df-4d5d-9e68-1671070e1fc9}, !- Handle
  SMstore5 ZN PSZ-AC_7,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {da36e989-8c1f-4bf9-a448-2fb29c342fbe}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5a1077a-5c3f-4ee3-90f6-18e3e5b35944}, !- Supply Side Inlet Node Name
  {5b2027c6-739f-4094-a698-ba3192bc8174}, !- Demand Side Outlet Node Name
  {842b24d8-4feb-4139-a1fc-db8da41e11a3}, !- Demand Side Inlet Node A
  {4c13842f-7a1e-4d90-9eb3-5413aa2fd8b8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef93ee44-d45f-436e-9842-b600d02f7409}, !- Demand Mixer Name
  {c4551029-0108-4f5d-9428-4f366335d9b0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bfcd85d2-3943-47f0-98fc-26e8cc1b55b8}, !- Handle
  Node 89,                                !- Name
  {c5a1077a-5c3f-4ee3-90f6-18e3e5b35944}, !- Inlet Port
  {03eb43b0-0df5-4e0b-9ff7-3e16cf3a1431}; !- Outlet Port

OS:Node,
  {3f2a8e85-d7d9-441d-be54-50d60e33c309}, !- Handle
  Node 90,                                !- Name
  {37043141-5ce3-4ae5-9b8c-852d827bd451}, !- Inlet Port
  {4c13842f-7a1e-4d90-9eb3-5413aa2fd8b8}; !- Outlet Port

OS:Connection,
  {c5a1077a-5c3f-4ee3-90f6-18e3e5b35944}, !- Handle
  {90279e59-ed6d-4658-84e7-20f5198db650}, !- Name
  {8addf65b-f9df-4d5d-9e68-1671070e1fc9}, !- Source Object
  8,                                      !- Outlet Port
  {bfcd85d2-3943-47f0-98fc-26e8cc1b55b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c13842f-7a1e-4d90-9eb3-5413aa2fd8b8}, !- Handle
  {22149909-ab1e-454a-8b36-37bc52677f10}, !- Name
  {3f2a8e85-d7d9-441d-be54-50d60e33c309}, !- Source Object
  3,                                      !- Outlet Port
  {8addf65b-f9df-4d5d-9e68-1671070e1fc9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {259caa94-8dd8-45bb-9fa8-65f288bf6b23}, !- Handle
  Node 91,                                !- Name
  {842b24d8-4feb-4139-a1fc-db8da41e11a3}, !- Inlet Port
  {e6bc21f6-592c-48dd-a533-5b30b53ef241}; !- Outlet Port

OS:Node,
  {ea20a4c7-9182-4c22-abe1-59209eeb0eec}, !- Handle
  Node 92,                                !- Name
  {5a5e2dc5-b8db-4ef1-8658-7fa81fbe5744}, !- Inlet Port
  {5b2027c6-739f-4094-a698-ba3192bc8174}; !- Outlet Port

OS:Node,
  {ddd775f9-fe21-4d15-ad95-7cc2dc1e4374}, !- Handle
  Node 93,                                !- Name
  {8b6d5e82-60b4-48ea-952c-f61917dc744f}, !- Inlet Port
  {55ab6a73-4e55-49df-abdd-91be4915731b}; !- Outlet Port

OS:Connection,
  {842b24d8-4feb-4139-a1fc-db8da41e11a3}, !- Handle
  {390e9360-a157-4f18-a317-2b2c0f6bbad4}, !- Name
  {8addf65b-f9df-4d5d-9e68-1671070e1fc9}, !- Source Object
  10,                                     !- Outlet Port
  {259caa94-8dd8-45bb-9fa8-65f288bf6b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2027c6-739f-4094-a698-ba3192bc8174}, !- Handle
  {e25b6cde-e94b-447e-9592-862943942796}, !- Name
  {ea20a4c7-9182-4c22-abe1-59209eeb0eec}, !- Source Object
  3,                                      !- Outlet Port
  {8addf65b-f9df-4d5d-9e68-1671070e1fc9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4551029-0108-4f5d-9428-4f366335d9b0}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {e6bc21f6-592c-48dd-a533-5b30b53ef241}, !- Inlet Node Name
  {0f9edb7a-74c2-4f9d-836e-90f090500f6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ef93ee44-d45f-436e-9842-b600d02f7409}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5a5e2dc5-b8db-4ef1-8658-7fa81fbe5744}, !- Outlet Node Name
  {f2c4af9d-cf37-4671-b7d2-48d80c7b5022}; !- Inlet Node Name 1

OS:Connection,
  {e6bc21f6-592c-48dd-a533-5b30b53ef241}, !- Handle
  {fac92f0b-d7d3-4947-9d23-13414afb2ede}, !- Name
  {259caa94-8dd8-45bb-9fa8-65f288bf6b23}, !- Source Object
  3,                                      !- Outlet Port
  {c4551029-0108-4f5d-9428-4f366335d9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5e2dc5-b8db-4ef1-8658-7fa81fbe5744}, !- Handle
  {4ac29376-8a0f-4df4-b8fe-78c74ce27d59}, !- Name
  {ef93ee44-d45f-436e-9842-b600d02f7409}, !- Source Object
  2,                                      !- Outlet Port
  {ea20a4c7-9182-4c22-abe1-59209eeb0eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7684a59d-6ce6-4d59-b096-f92d12fdc91d}, !- Handle
  {8addf65b-f9df-4d5d-9e68-1671070e1fc9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {da36e989-8c1f-4bf9-a448-2fb29c342fbe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {0e21e9d4-718b-4423-8915-e147511f46b3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a837172a-263a-471a-a3ff-03ce4acfc78c}, !- Handle
  SMstore5 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {215400ad-b0ee-4323-ac38-561239eecbd7}, !- Control Zone Name
  {3f2a8e85-d7d9-441d-be54-50d60e33c309}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5cb31112-2b80-4129-b375-e3911ba6df06}, !- Handle
  SMstore5 ZN PSZ-AC_7 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {26a75478-dc5c-42a9-814c-27d6a93c3f3e}, !- Air Inlet Node Name
  {37043141-5ce3-4ae5-9b8c-852d827bd451}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9336b887-9620-40aa-9e91-ae69e4ef9e08}, !- Handle
  SMstore5 ZN PSZ-AC_7 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {13815561-1b1b-4e2e-9629-1116ab777a39}, !- Air Inlet Node Name
  {652b5906-0ce7-4ad8-af67-91f0de72bcfc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cf7ffc53-c061-4ebb-96b6-88880c56905a}, !- Handle
  SMstore5 ZN PSZ-AC_7 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {88c2d23d-08ae-4280-a05a-a5fbbeac51a3}, !- Air Inlet Node Name
  {c42f0959-b369-4d5c-9ae4-8ce69725cc25}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {3d157d14-f9cd-4453-adb7-9f7cbcbb8c4b}, !- Handle
  SMstore5 ZN PSZ-AC_7 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a99f7c82-61e5-476e-b565-1f95ad1d09dc}, !- Air Inlet Node Name
  {fa2bb4a1-61a5-4903-88b1-04c0e744c88d}, !- Air Outlet Node Name
  {28199836-97d9-45a4-9fd2-0d3be98ba69f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a67b393-3750-40d8-9be1-d58e494b0105}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {622023cd-29ed-48b9-b540-277806d4f712}, !- Energy Input Ratio Function of Temperature Curve Name
  {0d67fbc0-9e48-4971-87c1-1306687e4ff2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {277bd037-7bb4-47b9-98ea-3fb6d9926dae}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9e11cfee-f3fc-47b6-9a08-d489550ea6a6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e751df06-cc12-4ded-9e59-e0321c64a53f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e4843d22-f57b-4103-8ef6-e42bfa3d7593}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcbac61d-82b8-4fa2-870e-92974ff6fea2}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {eec116ce-2b90-433a-96d0-3f1082f4ab2b}, !- Handle
  Curve Biquadratic 50,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f23e935a-21a6-4d03-9409-cd895511ab73}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a71024e8-8869-442e-acb8-6de54008ea6e}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {479e38e8-cbe8-47a5-a29a-7be646520862}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {97958796-15db-44ee-a81e-78fed236995d}, !- Handle
  Curve Biquadratic 52,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {28199836-97d9-45a4-9fd2-0d3be98ba69f}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a67b393-3750-40d8-9be1-d58e494b0105}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {622023cd-29ed-48b9-b540-277806d4f712}, !- Handle
  Curve Biquadratic 54,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d67fbc0-9e48-4971-87c1-1306687e4ff2}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {277bd037-7bb4-47b9-98ea-3fb6d9926dae}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e11cfee-f3fc-47b6-9a08-d489550ea6a6}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e751df06-cc12-4ded-9e59-e0321c64a53f}, !- Handle
  Curve Biquadratic 56,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {37043141-5ce3-4ae5-9b8c-852d827bd451}, !- Handle
  {8d3c2af1-4e94-4989-8863-e8d06fb97c0b}, !- Name
  {5cb31112-2b80-4129-b375-e3911ba6df06}, !- Source Object
  9,                                      !- Outlet Port
  {3f2a8e85-d7d9-441d-be54-50d60e33c309}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {732c78d9-fdcb-43c9-8bdb-41a66a1a4651}, !- Handle
  Node 94,                                !- Name
  {c42f0959-b369-4d5c-9ae4-8ce69725cc25}, !- Inlet Port
  {26a75478-dc5c-42a9-814c-27d6a93c3f3e}; !- Outlet Port

OS:Connection,
  {c42f0959-b369-4d5c-9ae4-8ce69725cc25}, !- Handle
  {dc5a8a92-5f00-41c0-8a45-72a90760e7b4}, !- Name
  {cf7ffc53-c061-4ebb-96b6-88880c56905a}, !- Source Object
  6,                                      !- Outlet Port
  {732c78d9-fdcb-43c9-8bdb-41a66a1a4651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a75478-dc5c-42a9-814c-27d6a93c3f3e}, !- Handle
  {555ce238-122e-42b0-951d-fb7a9f991982}, !- Name
  {732c78d9-fdcb-43c9-8bdb-41a66a1a4651}, !- Source Object
  3,                                      !- Outlet Port
  {5cb31112-2b80-4129-b375-e3911ba6df06}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {36c2c337-ae14-4b3c-9622-16e97bb68287}, !- Handle
  Node 95,                                !- Name
  {652b5906-0ce7-4ad8-af67-91f0de72bcfc}, !- Inlet Port
  {88c2d23d-08ae-4280-a05a-a5fbbeac51a3}; !- Outlet Port

OS:Connection,
  {652b5906-0ce7-4ad8-af67-91f0de72bcfc}, !- Handle
  {13704209-8dc2-4b0c-8c2f-b20efbb7743b}, !- Name
  {9336b887-9620-40aa-9e91-ae69e4ef9e08}, !- Source Object
  6,                                      !- Outlet Port
  {36c2c337-ae14-4b3c-9622-16e97bb68287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c2d23d-08ae-4280-a05a-a5fbbeac51a3}, !- Handle
  {9167ae5e-5625-4c17-a4a8-aecc13646128}, !- Name
  {36c2c337-ae14-4b3c-9622-16e97bb68287}, !- Source Object
  3,                                      !- Outlet Port
  {cf7ffc53-c061-4ebb-96b6-88880c56905a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e93dac77-4428-446c-ba7a-815f500998fd}, !- Handle
  Node 96,                                !- Name
  {fa2bb4a1-61a5-4903-88b1-04c0e744c88d}, !- Inlet Port
  {13815561-1b1b-4e2e-9629-1116ab777a39}; !- Outlet Port

OS:Connection,
  {fa2bb4a1-61a5-4903-88b1-04c0e744c88d}, !- Handle
  {db14f507-1569-4454-a9a9-028099cad4b1}, !- Name
  {3d157d14-f9cd-4453-adb7-9f7cbcbb8c4b}, !- Source Object
  8,                                      !- Outlet Port
  {e93dac77-4428-446c-ba7a-815f500998fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13815561-1b1b-4e2e-9629-1116ab777a39}, !- Handle
  {b9e944fd-b364-42d0-a965-e1de4328034e}, !- Name
  {e93dac77-4428-446c-ba7a-815f500998fd}, !- Source Object
  3,                                      !- Outlet Port
  {9336b887-9620-40aa-9e91-ae69e4ef9e08}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {58b47f12-bc79-4bac-a8f7-86535b557cad}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4a814631-d0cf-48cd-b3b6-52aa87bc6be7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a814631-d0cf-48cd-b3b6-52aa87bc6be7}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b66a2179-66ba-4e7a-8fee-1f61e97898f1}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA System,         !- Name
  {58b47f12-bc79-4bac-a8f7-86535b557cad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1fcc00c-9aec-4981-b89c-e3c5925ad826}, !- Mixed Air Node Name
  {3260420b-e5c9-43d9-a633-9f361c4505f4}, !- Outdoor Air Stream Node Name
  {df5eba2e-64af-43e1-b5af-060acc42286c}, !- Relief Air Stream Node Name
  {03eb43b0-0df5-4e0b-9ff7-3e16cf3a1431}; !- Return Air Stream Node Name

OS:Node,
  {d83f1092-9f7c-4292-b5fe-c285e065a467}, !- Handle
  Node 97,                                !- Name
  ,                                       !- Inlet Port
  {3260420b-e5c9-43d9-a633-9f361c4505f4}; !- Outlet Port

OS:Connection,
  {3260420b-e5c9-43d9-a633-9f361c4505f4}, !- Handle
  {92c2950e-a66a-47ba-8969-836d1ba179d0}, !- Name
  {d83f1092-9f7c-4292-b5fe-c285e065a467}, !- Source Object
  3,                                      !- Outlet Port
  {b66a2179-66ba-4e7a-8fee-1f61e97898f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d551f45d-eabe-4d13-a705-d69ac05fa436}, !- Handle
  Node 98,                                !- Name
  {df5eba2e-64af-43e1-b5af-060acc42286c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df5eba2e-64af-43e1-b5af-060acc42286c}, !- Handle
  {95eac0a1-25b0-491f-b7e2-98931f4039c9}, !- Name
  {b66a2179-66ba-4e7a-8fee-1f61e97898f1}, !- Source Object
  7,                                      !- Outlet Port
  {d551f45d-eabe-4d13-a705-d69ac05fa436}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9fef3e1-e513-4b9c-a1f2-76bd0069482d}, !- Handle
  Node 99,                                !- Name
  {c1fcc00c-9aec-4981-b89c-e3c5925ad826}, !- Inlet Port
  {a99f7c82-61e5-476e-b565-1f95ad1d09dc}; !- Outlet Port

OS:Connection,
  {03eb43b0-0df5-4e0b-9ff7-3e16cf3a1431}, !- Handle
  {15dd6c99-9bc3-4f40-ba02-af836b96c8a1}, !- Name
  {bfcd85d2-3943-47f0-98fc-26e8cc1b55b8}, !- Source Object
  3,                                      !- Outlet Port
  {b66a2179-66ba-4e7a-8fee-1f61e97898f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1fcc00c-9aec-4981-b89c-e3c5925ad826}, !- Handle
  {130acf5d-3429-4902-b149-61cc2ea89386}, !- Name
  {b66a2179-66ba-4e7a-8fee-1f61e97898f1}, !- Source Object
  5,                                      !- Outlet Port
  {f9fef3e1-e513-4b9c-a1f2-76bd0069482d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99f7c82-61e5-476e-b565-1f95ad1d09dc}, !- Handle
  {73057bd2-fb24-4abd-92ad-925c10798c1b}, !- Name
  {f9fef3e1-e513-4b9c-a1f2-76bd0069482d}, !- Source Object
  3,                                      !- Outlet Port
  {3d157d14-f9cd-4453-adb7-9f7cbcbb8c4b}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0e21e9d4-718b-4423-8915-e147511f46b3}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {73515ed9-cad6-4bd6-9a58-5ebf8330ae5f}, !- Control Zone or Zone List Name
  {2aba2242-964a-489e-86ca-0ceb7c19feac}, !- Cooling Control Zone or Zone List Name
  {07be7aa7-28e2-4665-b643-6a37badcd754}, !- Heating Control Zone or Zone List Name
  {2058c0bd-e150-499c-b9ed-083d24434c40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {73515ed9-cad6-4bd6-9a58-5ebf8330ae5f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {2aba2242-964a-489e-86ca-0ceb7c19feac}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07be7aa7-28e2-4665-b643-6a37badcd754}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2058c0bd-e150-499c-b9ed-083d24434c40}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7beb3a48-5611-4616-8d0a-afae59f0ed64}, !- Handle
  SMstore5 ZN PSZ-AC_7 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {662c2bd7-06f6-4c74-a766-9bc0a0ee184e}, !- Air Inlet Node Name
  {8b6d5e82-60b4-48ea-952c-f61917dc744f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1557e31-7551-4b11-8b2e-38950e3c86fd}, !- Handle
  Node 100,                               !- Name
  {22a3aaf8-b7df-473a-9fbf-cad1b4c66961}, !- Inlet Port
  {f2c4af9d-cf37-4671-b7d2-48d80c7b5022}; !- Outlet Port

OS:Connection,
  {55ab6a73-4e55-49df-abdd-91be4915731b}, !- Handle
  {1274b4bb-bb6e-450c-b9d2-bffda2ec1520}, !- Name
  {ddd775f9-fe21-4d15-ad95-7cc2dc1e4374}, !- Source Object
  3,                                      !- Outlet Port
  {266c2351-448c-4233-8c77-b29578eee7e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22a3aaf8-b7df-473a-9fbf-cad1b4c66961}, !- Handle
  {a66b7067-eee0-4e67-a817-d4c21d82b683}, !- Name
  {fed419da-4864-43e1-a2a5-713ed4cc8db6}, !- Source Object
  3,                                      !- Outlet Port
  {c1557e31-7551-4b11-8b2e-38950e3c86fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c4af9d-cf37-4671-b7d2-48d80c7b5022}, !- Handle
  {935025c2-fe18-4d9c-bcc3-03885e981a04}, !- Name
  {c1557e31-7551-4b11-8b2e-38950e3c86fd}, !- Source Object
  3,                                      !- Outlet Port
  {ef93ee44-d45f-436e-9842-b600d02f7409}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c14658b1-2405-4dd8-b864-5f892f912585}, !- Handle
  Node 101,                               !- Name
  {0f9edb7a-74c2-4f9d-836e-90f090500f6b}, !- Inlet Port
  {662c2bd7-06f6-4c74-a766-9bc0a0ee184e}; !- Outlet Port

OS:Connection,
  {0f9edb7a-74c2-4f9d-836e-90f090500f6b}, !- Handle
  {783d5a88-cd3a-46de-9254-5d1e70c7dde1}, !- Name
  {c4551029-0108-4f5d-9428-4f366335d9b0}, !- Source Object
  3,                                      !- Outlet Port
  {c14658b1-2405-4dd8-b864-5f892f912585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662c2bd7-06f6-4c74-a766-9bc0a0ee184e}, !- Handle
  {b0b98e89-9046-434d-a7f1-f28ee1f7eef2}, !- Name
  {c14658b1-2405-4dd8-b864-5f892f912585}, !- Source Object
  3,                                      !- Outlet Port
  {7beb3a48-5611-4616-8d0a-afae59f0ed64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b6d5e82-60b4-48ea-952c-f61917dc744f}, !- Handle
  {09d2053a-c441-4695-9931-ea08554367c2}, !- Name
  {7beb3a48-5611-4616-8d0a-afae59f0ed64}, !- Source Object
  4,                                      !- Outlet Port
  {ddd775f9-fe21-4d15-ad95-7cc2dc1e4374}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d1e33ef4-e812-4621-b456-b3c4338af26c}, !- Handle
  SMstore6 ZN PSZ-AC_8,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {a796b5ad-61ec-4e86-a17c-f57361815b44}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79350124-dffe-4f17-a3ad-ef8e7398c3ff}, !- Supply Side Inlet Node Name
  {11f5e0a5-336c-44c5-b815-fe5226dc0111}, !- Demand Side Outlet Node Name
  {b8e83a99-5a5b-4cb4-8210-175b10d76737}, !- Demand Side Inlet Node A
  {15a2ce70-3063-4b45-b782-b77533055034}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b435110-e6d0-4730-a9b2-8e20c80cc611}, !- Demand Mixer Name
  {92878f37-5767-41ab-bc2f-8609e6090e2a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6550c471-a871-485a-a212-9bfa8e9b33de}, !- Handle
  Node 102,                               !- Name
  {79350124-dffe-4f17-a3ad-ef8e7398c3ff}, !- Inlet Port
  {15d51e57-97d7-43d7-898c-a7854ddef518}; !- Outlet Port

OS:Node,
  {a885d9a9-cfd6-4f64-b9bc-e30b027842b2}, !- Handle
  Node 103,                               !- Name
  {7cbc5d6a-6a6f-433f-8a9e-8d106e9e1300}, !- Inlet Port
  {15a2ce70-3063-4b45-b782-b77533055034}; !- Outlet Port

OS:Connection,
  {79350124-dffe-4f17-a3ad-ef8e7398c3ff}, !- Handle
  {0daed97c-97c8-4a76-bbc2-e1331c25599d}, !- Name
  {d1e33ef4-e812-4621-b456-b3c4338af26c}, !- Source Object
  8,                                      !- Outlet Port
  {6550c471-a871-485a-a212-9bfa8e9b33de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a2ce70-3063-4b45-b782-b77533055034}, !- Handle
  {69908e4a-9071-4d87-98bd-894d487fa7b8}, !- Name
  {a885d9a9-cfd6-4f64-b9bc-e30b027842b2}, !- Source Object
  3,                                      !- Outlet Port
  {d1e33ef4-e812-4621-b456-b3c4338af26c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {483dfad8-4912-4be1-b184-541a765ef854}, !- Handle
  Node 104,                               !- Name
  {b8e83a99-5a5b-4cb4-8210-175b10d76737}, !- Inlet Port
  {95c395c8-0e0c-4284-ba57-af9607351a05}; !- Outlet Port

OS:Node,
  {056674b5-9d36-4d84-972d-a7015eb48c41}, !- Handle
  Node 105,                               !- Name
  {d8811650-9793-4b92-84e4-9b3a04917a2a}, !- Inlet Port
  {11f5e0a5-336c-44c5-b815-fe5226dc0111}; !- Outlet Port

OS:Node,
  {e9c420e0-a777-4fe4-9d84-849a650ed97d}, !- Handle
  Node 106,                               !- Name
  {90b243e2-e6e2-47ab-a641-6fa7c3cbda4a}, !- Inlet Port
  {0a5f0454-bfda-43da-9da6-a26649392ccf}; !- Outlet Port

OS:Connection,
  {b8e83a99-5a5b-4cb4-8210-175b10d76737}, !- Handle
  {30aa2d3e-32de-4ae1-b7a5-1a42513cb73a}, !- Name
  {d1e33ef4-e812-4621-b456-b3c4338af26c}, !- Source Object
  10,                                     !- Outlet Port
  {483dfad8-4912-4be1-b184-541a765ef854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f5e0a5-336c-44c5-b815-fe5226dc0111}, !- Handle
  {8599eab2-aed3-450b-a7da-5f5e05c9465a}, !- Name
  {056674b5-9d36-4d84-972d-a7015eb48c41}, !- Source Object
  3,                                      !- Outlet Port
  {d1e33ef4-e812-4621-b456-b3c4338af26c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {92878f37-5767-41ab-bc2f-8609e6090e2a}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {95c395c8-0e0c-4284-ba57-af9607351a05}, !- Inlet Node Name
  {6d756a69-4886-4796-a1e8-3cf5281a155f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b435110-e6d0-4730-a9b2-8e20c80cc611}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d8811650-9793-4b92-84e4-9b3a04917a2a}, !- Outlet Node Name
  {5afc3615-df21-4637-b29d-ea4a707eef63}; !- Inlet Node Name 1

OS:Connection,
  {95c395c8-0e0c-4284-ba57-af9607351a05}, !- Handle
  {3993937b-6d02-4025-8873-fb0a2e829e5f}, !- Name
  {483dfad8-4912-4be1-b184-541a765ef854}, !- Source Object
  3,                                      !- Outlet Port
  {92878f37-5767-41ab-bc2f-8609e6090e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8811650-9793-4b92-84e4-9b3a04917a2a}, !- Handle
  {a5f33f41-f706-4031-bb12-3cd562eec63c}, !- Name
  {0b435110-e6d0-4730-a9b2-8e20c80cc611}, !- Source Object
  2,                                      !- Outlet Port
  {056674b5-9d36-4d84-972d-a7015eb48c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b5e806b2-5439-4160-98f7-5585851216d9}, !- Handle
  {d1e33ef4-e812-4621-b456-b3c4338af26c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a796b5ad-61ec-4e86-a17c-f57361815b44}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e65fbc3d-0172-480a-a4b5-3d4dc6888ce1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {59f4dfcf-4876-42df-ac08-9954688c9832}, !- Handle
  SMstore6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6141ad23-91a5-476a-99be-927663c82847}, !- Control Zone Name
  {a885d9a9-cfd6-4f64-b9bc-e30b027842b2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7a7c1d3c-a24b-42b5-8be8-1a3943410e14}, !- Handle
  SMstore6 ZN PSZ-AC_8 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f7e3d82c-af13-4a59-ad4b-9e7d72376b2a}, !- Air Inlet Node Name
  {7cbc5d6a-6a6f-433f-8a9e-8d106e9e1300}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {35c18b85-f717-454b-a117-e3105285d510}, !- Handle
  SMstore6 ZN PSZ-AC_8 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {57f09771-b1f2-4f5f-a102-8496d50a38c4}, !- Air Inlet Node Name
  {c21d5f7a-61a0-47ee-8774-b06cb1c9ac0d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4d5c3c26-a882-416b-8b2d-431853f1e7a8}, !- Handle
  SMstore6 ZN PSZ-AC_8 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {6654dfcb-74ef-4390-8c7c-40532adb807f}, !- Air Inlet Node Name
  {f0e5f067-dc37-40f0-a3bd-bb2196f54fe1}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {542ae0bf-4e95-44bc-bcec-b8e80f34dbfe}, !- Handle
  SMstore6 ZN PSZ-AC_8 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {68310d8c-ca2c-44e6-9b06-b9304a8b84af}, !- Air Inlet Node Name
  {43167719-f7c0-40ca-a473-13a11c61c34e}, !- Air Outlet Node Name
  {c33a3df4-630e-479c-b8fc-e8127e5e1d73}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3fdc2810-4c92-481b-8f9c-2d88cbb42886}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6af9b828-6a66-4794-9454-0c6cbb72dc66}, !- Energy Input Ratio Function of Temperature Curve Name
  {d629667c-319c-46d4-b3b0-a1a756ef3de5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {40e2bb13-106f-4fbd-b89f-6dfd45e2cd97}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {cfdf0785-98b1-48ee-b169-b27dfacb79d3}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {59606bf9-633b-4365-a6ee-24c0ef2feeb3}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {612e99b2-7164-4321-ac83-8404a60164bd}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5e75c04-599c-4257-b727-0b6f307d5ad9}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e753a02-6b42-486e-a8e0-f52647fcf6f5}, !- Handle
  Curve Biquadratic 58,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edb77bc8-6048-4f8e-8d35-7f3b524ffb2e}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5048f6ba-988e-4950-9494-3023691a2351}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {847da041-e4ab-4cf5-864d-aa4ec62d2993}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {71e9cdee-4f82-41fd-ba81-684bda28b559}, !- Handle
  Curve Biquadratic 60,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c33a3df4-630e-479c-b8fc-e8127e5e1d73}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fdc2810-4c92-481b-8f9c-2d88cbb42886}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {6af9b828-6a66-4794-9454-0c6cbb72dc66}, !- Handle
  Curve Biquadratic 62,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d629667c-319c-46d4-b3b0-a1a756ef3de5}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {40e2bb13-106f-4fbd-b89f-6dfd45e2cd97}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfdf0785-98b1-48ee-b169-b27dfacb79d3}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {59606bf9-633b-4365-a6ee-24c0ef2feeb3}, !- Handle
  Curve Biquadratic 64,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {7cbc5d6a-6a6f-433f-8a9e-8d106e9e1300}, !- Handle
  {43cfbfb5-73c9-4159-8381-fbcaa51d36c6}, !- Name
  {7a7c1d3c-a24b-42b5-8be8-1a3943410e14}, !- Source Object
  9,                                      !- Outlet Port
  {a885d9a9-cfd6-4f64-b9bc-e30b027842b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {183c2b35-4125-4958-8f66-eaa6172f24ed}, !- Handle
  Node 107,                               !- Name
  {f0e5f067-dc37-40f0-a3bd-bb2196f54fe1}, !- Inlet Port
  {f7e3d82c-af13-4a59-ad4b-9e7d72376b2a}; !- Outlet Port

OS:Connection,
  {f0e5f067-dc37-40f0-a3bd-bb2196f54fe1}, !- Handle
  {847ab37c-64e0-4824-8e2e-90aef7a8e993}, !- Name
  {4d5c3c26-a882-416b-8b2d-431853f1e7a8}, !- Source Object
  6,                                      !- Outlet Port
  {183c2b35-4125-4958-8f66-eaa6172f24ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e3d82c-af13-4a59-ad4b-9e7d72376b2a}, !- Handle
  {52b3c1a8-cf5b-4153-a3c7-aafec5b36f15}, !- Name
  {183c2b35-4125-4958-8f66-eaa6172f24ed}, !- Source Object
  3,                                      !- Outlet Port
  {7a7c1d3c-a24b-42b5-8be8-1a3943410e14}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0c79f7f1-2d5e-4150-9d3b-365406daa5c2}, !- Handle
  Node 108,                               !- Name
  {c21d5f7a-61a0-47ee-8774-b06cb1c9ac0d}, !- Inlet Port
  {6654dfcb-74ef-4390-8c7c-40532adb807f}; !- Outlet Port

OS:Connection,
  {c21d5f7a-61a0-47ee-8774-b06cb1c9ac0d}, !- Handle
  {de074a63-76d3-42f6-9e17-f74ccf4946bb}, !- Name
  {35c18b85-f717-454b-a117-e3105285d510}, !- Source Object
  6,                                      !- Outlet Port
  {0c79f7f1-2d5e-4150-9d3b-365406daa5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6654dfcb-74ef-4390-8c7c-40532adb807f}, !- Handle
  {ad5c63d2-5d4a-4ec4-b059-7c9b33fdb325}, !- Name
  {0c79f7f1-2d5e-4150-9d3b-365406daa5c2}, !- Source Object
  3,                                      !- Outlet Port
  {4d5c3c26-a882-416b-8b2d-431853f1e7a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {64f790d9-493b-4a87-88e7-a7002c12c00b}, !- Handle
  Node 109,                               !- Name
  {43167719-f7c0-40ca-a473-13a11c61c34e}, !- Inlet Port
  {57f09771-b1f2-4f5f-a102-8496d50a38c4}; !- Outlet Port

OS:Connection,
  {43167719-f7c0-40ca-a473-13a11c61c34e}, !- Handle
  {dd5e08c8-43a7-493f-8246-ad167ef516cb}, !- Name
  {542ae0bf-4e95-44bc-bcec-b8e80f34dbfe}, !- Source Object
  8,                                      !- Outlet Port
  {64f790d9-493b-4a87-88e7-a7002c12c00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f09771-b1f2-4f5f-a102-8496d50a38c4}, !- Handle
  {fcf750ec-b377-48bd-a36d-4fa7312b35c0}, !- Name
  {64f790d9-493b-4a87-88e7-a7002c12c00b}, !- Source Object
  3,                                      !- Outlet Port
  {35c18b85-f717-454b-a117-e3105285d510}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b77d4591-5aab-498d-b311-04d31a443df3}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8853a4d1-a2da-4b26-9952-6ea02b802f91}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8853a4d1-a2da-4b26-9952-6ea02b802f91}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0fe7cab1-5359-47e5-bd3b-7ef6e8fdbe2c}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA System,         !- Name
  {b77d4591-5aab-498d-b311-04d31a443df3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ae4045a-9590-4ca8-9505-5a29628d45dc}, !- Mixed Air Node Name
  {9f13565d-3e34-4098-b883-b6882ce654d4}, !- Outdoor Air Stream Node Name
  {53e55468-9c75-4c7d-9efd-11071573b14a}, !- Relief Air Stream Node Name
  {15d51e57-97d7-43d7-898c-a7854ddef518}; !- Return Air Stream Node Name

OS:Node,
  {de80ce0f-7b7b-4372-bb0c-2cd47578b1e9}, !- Handle
  Node 110,                               !- Name
  ,                                       !- Inlet Port
  {9f13565d-3e34-4098-b883-b6882ce654d4}; !- Outlet Port

OS:Connection,
  {9f13565d-3e34-4098-b883-b6882ce654d4}, !- Handle
  {20a64abc-77d7-4c67-a6e5-518c59ba54cc}, !- Name
  {de80ce0f-7b7b-4372-bb0c-2cd47578b1e9}, !- Source Object
  3,                                      !- Outlet Port
  {0fe7cab1-5359-47e5-bd3b-7ef6e8fdbe2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e83209a8-7113-45f9-a7f9-551cd4226c27}, !- Handle
  Node 111,                               !- Name
  {53e55468-9c75-4c7d-9efd-11071573b14a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53e55468-9c75-4c7d-9efd-11071573b14a}, !- Handle
  {4f786ffd-8741-4fc2-a3ea-b4be9a3c6767}, !- Name
  {0fe7cab1-5359-47e5-bd3b-7ef6e8fdbe2c}, !- Source Object
  7,                                      !- Outlet Port
  {e83209a8-7113-45f9-a7f9-551cd4226c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b04cde6-3783-4f57-87f6-dae1772ab301}, !- Handle
  Node 112,                               !- Name
  {6ae4045a-9590-4ca8-9505-5a29628d45dc}, !- Inlet Port
  {68310d8c-ca2c-44e6-9b06-b9304a8b84af}; !- Outlet Port

OS:Connection,
  {15d51e57-97d7-43d7-898c-a7854ddef518}, !- Handle
  {6a50509c-7d60-4014-9c07-6f20b40c4e4e}, !- Name
  {6550c471-a871-485a-a212-9bfa8e9b33de}, !- Source Object
  3,                                      !- Outlet Port
  {0fe7cab1-5359-47e5-bd3b-7ef6e8fdbe2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ae4045a-9590-4ca8-9505-5a29628d45dc}, !- Handle
  {595d6f26-c88f-4b46-ab6f-242034952baa}, !- Name
  {0fe7cab1-5359-47e5-bd3b-7ef6e8fdbe2c}, !- Source Object
  5,                                      !- Outlet Port
  {7b04cde6-3783-4f57-87f6-dae1772ab301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68310d8c-ca2c-44e6-9b06-b9304a8b84af}, !- Handle
  {cc235268-e7f7-4842-9a0a-a5bd1d5065f2}, !- Name
  {7b04cde6-3783-4f57-87f6-dae1772ab301}, !- Source Object
  3,                                      !- Outlet Port
  {542ae0bf-4e95-44bc-bcec-b8e80f34dbfe}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e65fbc3d-0172-480a-a4b5-3d4dc6888ce1}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c31b0d64-dc91-41da-b3dd-c7e47f6bd0a5}, !- Control Zone or Zone List Name
  {bd06586d-2e31-4444-9d40-631434faea34}, !- Cooling Control Zone or Zone List Name
  {e864a994-5e42-435d-90da-e6e234a95bce}, !- Heating Control Zone or Zone List Name
  {a5c5cad0-d10d-45ae-8a37-85a34b88d312}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c31b0d64-dc91-41da-b3dd-c7e47f6bd0a5}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {bd06586d-2e31-4444-9d40-631434faea34}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e864a994-5e42-435d-90da-e6e234a95bce}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a5c5cad0-d10d-45ae-8a37-85a34b88d312}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b69864f-f92f-49b2-bec0-43bdca665187}, !- Handle
  SMstore6 ZN PSZ-AC_8 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {4a004ab5-be96-4728-be53-91989e8f1308}, !- Air Inlet Node Name
  {90b243e2-e6e2-47ab-a641-6fa7c3cbda4a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f090d1e-7cf1-4994-9018-575261dfb0d9}, !- Handle
  Node 113,                               !- Name
  {e0134fad-938a-4944-959c-f9b4df4ad235}, !- Inlet Port
  {5afc3615-df21-4637-b29d-ea4a707eef63}; !- Outlet Port

OS:Connection,
  {0a5f0454-bfda-43da-9da6-a26649392ccf}, !- Handle
  {03adcb90-1d31-4fa5-9798-51a7e1c8d28d}, !- Name
  {e9c420e0-a777-4fe4-9d84-849a650ed97d}, !- Source Object
  3,                                      !- Outlet Port
  {b9078b71-273c-4ad9-834a-7b84e633eefb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0134fad-938a-4944-959c-f9b4df4ad235}, !- Handle
  {9fa2277e-81ef-432c-b8c8-4e657931e5a9}, !- Name
  {33a782b2-a7fb-4329-ad4e-5ade2cdb1955}, !- Source Object
  3,                                      !- Outlet Port
  {1f090d1e-7cf1-4994-9018-575261dfb0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5afc3615-df21-4637-b29d-ea4a707eef63}, !- Handle
  {d81aba34-fabb-4b2d-9798-6fba6c6d259e}, !- Name
  {1f090d1e-7cf1-4994-9018-575261dfb0d9}, !- Source Object
  3,                                      !- Outlet Port
  {0b435110-e6d0-4730-a9b2-8e20c80cc611}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10023c7b-3f2a-49c4-bccd-0e27797ada55}, !- Handle
  Node 114,                               !- Name
  {6d756a69-4886-4796-a1e8-3cf5281a155f}, !- Inlet Port
  {4a004ab5-be96-4728-be53-91989e8f1308}; !- Outlet Port

OS:Connection,
  {6d756a69-4886-4796-a1e8-3cf5281a155f}, !- Handle
  {8cbb15cb-b7b0-4c78-b1d1-dcfb91803c80}, !- Name
  {92878f37-5767-41ab-bc2f-8609e6090e2a}, !- Source Object
  3,                                      !- Outlet Port
  {10023c7b-3f2a-49c4-bccd-0e27797ada55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a004ab5-be96-4728-be53-91989e8f1308}, !- Handle
  {24016fa6-d9d2-4c83-a6ab-6a1c8b48f043}, !- Name
  {10023c7b-3f2a-49c4-bccd-0e27797ada55}, !- Source Object
  3,                                      !- Outlet Port
  {5b69864f-f92f-49b2-bec0-43bdca665187}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90b243e2-e6e2-47ab-a641-6fa7c3cbda4a}, !- Handle
  {bde4dd8a-18dc-4593-a019-18fd937ce8e1}, !- Name
  {5b69864f-f92f-49b2-bec0-43bdca665187}, !- Source Object
  4,                                      !- Outlet Port
  {e9c420e0-a777-4fe4-9d84-849a650ed97d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {14828b88-65e8-466b-b1b7-32d158dd1388}, !- Handle
  SMstore7 ZN PSZ-AC_9,                   !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {75709f52-1239-4a0b-88fc-9f602e33bf81}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89e94406-dc76-49c2-81fa-21f94e6973ee}, !- Supply Side Inlet Node Name
  {228d4ae5-08fe-4e02-9c0d-0e8745eb2615}, !- Demand Side Outlet Node Name
  {08201beb-9298-470e-91b4-1bfce814b5fa}, !- Demand Side Inlet Node A
  {1b86a793-c2ad-4547-8c51-4dc1f46b224d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {11796529-5be2-4c39-bed6-cb63667d686d}, !- Demand Mixer Name
  {66810f70-5f4e-4634-9599-f5ab1be483c9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {370a9db9-46b0-4d1c-9988-86f2cdd12e81}, !- Handle
  Node 115,                               !- Name
  {89e94406-dc76-49c2-81fa-21f94e6973ee}, !- Inlet Port
  {a0fab2e2-d577-4fae-a15f-bba15243f1c9}; !- Outlet Port

OS:Node,
  {4b1b1715-d594-46d6-8061-428dc13ba783}, !- Handle
  Node 116,                               !- Name
  {ad5c2895-3a48-49e1-b3bd-526bb117aca1}, !- Inlet Port
  {1b86a793-c2ad-4547-8c51-4dc1f46b224d}; !- Outlet Port

OS:Connection,
  {89e94406-dc76-49c2-81fa-21f94e6973ee}, !- Handle
  {1638ebe5-8e36-461f-8cac-c5c729b4de18}, !- Name
  {14828b88-65e8-466b-b1b7-32d158dd1388}, !- Source Object
  8,                                      !- Outlet Port
  {370a9db9-46b0-4d1c-9988-86f2cdd12e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b86a793-c2ad-4547-8c51-4dc1f46b224d}, !- Handle
  {8c2bb724-14d6-468a-9ded-de2d9d844185}, !- Name
  {4b1b1715-d594-46d6-8061-428dc13ba783}, !- Source Object
  3,                                      !- Outlet Port
  {14828b88-65e8-466b-b1b7-32d158dd1388}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc125b7d-2292-4384-9b54-fe415c36ce78}, !- Handle
  Node 117,                               !- Name
  {08201beb-9298-470e-91b4-1bfce814b5fa}, !- Inlet Port
  {3bdaa805-6423-4d22-b162-a65929b49ab2}; !- Outlet Port

OS:Node,
  {e49298c5-4a66-41f9-9821-a520d736bfe5}, !- Handle
  Node 118,                               !- Name
  {eb136ab2-72e6-468b-a70b-f6c20687d076}, !- Inlet Port
  {228d4ae5-08fe-4e02-9c0d-0e8745eb2615}; !- Outlet Port

OS:Node,
  {dfd577ec-0451-405d-8d74-f9cb71c1b982}, !- Handle
  Node 119,                               !- Name
  {c8e1faea-a0f4-4be3-94fe-46ca3e2476f3}, !- Inlet Port
  {1587d5a1-4e39-4d70-857d-38b0d399b94d}; !- Outlet Port

OS:Connection,
  {08201beb-9298-470e-91b4-1bfce814b5fa}, !- Handle
  {b80a70b4-eb2d-4de0-856e-3189254ecc9c}, !- Name
  {14828b88-65e8-466b-b1b7-32d158dd1388}, !- Source Object
  10,                                     !- Outlet Port
  {dc125b7d-2292-4384-9b54-fe415c36ce78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228d4ae5-08fe-4e02-9c0d-0e8745eb2615}, !- Handle
  {87c80a52-000f-477d-ac61-b0821de1222a}, !- Name
  {e49298c5-4a66-41f9-9821-a520d736bfe5}, !- Source Object
  3,                                      !- Outlet Port
  {14828b88-65e8-466b-b1b7-32d158dd1388}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66810f70-5f4e-4634-9599-f5ab1be483c9}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {3bdaa805-6423-4d22-b162-a65929b49ab2}, !- Inlet Node Name
  {91c8c1ba-1abd-4f50-b547-ed075c259955}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {11796529-5be2-4c39-bed6-cb63667d686d}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {eb136ab2-72e6-468b-a70b-f6c20687d076}, !- Outlet Node Name
  {5367fa83-5cf4-4c4c-ac8e-c9b7998e1362}; !- Inlet Node Name 1

OS:Connection,
  {3bdaa805-6423-4d22-b162-a65929b49ab2}, !- Handle
  {78d371a2-aef7-47e5-8f4f-08cdab1677c2}, !- Name
  {dc125b7d-2292-4384-9b54-fe415c36ce78}, !- Source Object
  3,                                      !- Outlet Port
  {66810f70-5f4e-4634-9599-f5ab1be483c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb136ab2-72e6-468b-a70b-f6c20687d076}, !- Handle
  {b0b2fae7-5933-4331-beea-5e783d9ed8b3}, !- Name
  {11796529-5be2-4c39-bed6-cb63667d686d}, !- Source Object
  2,                                      !- Outlet Port
  {e49298c5-4a66-41f9-9821-a520d736bfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fbf466ea-88d1-41e6-b7bd-29a325327353}, !- Handle
  {14828b88-65e8-466b-b1b7-32d158dd1388}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {75709f52-1239-4a0b-88fc-9f602e33bf81}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {a1280a4e-e5c2-47a5-985c-f743bb1e640a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c3e18801-7f0a-4a22-b6c2-ec80465a81f9}, !- Handle
  SMstore7 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f0081c5b-9c36-4bf2-b1b4-ea5dff51f808}, !- Control Zone Name
  {4b1b1715-d594-46d6-8061-428dc13ba783}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {588e4502-1e42-4bc8-adf3-c4c48ec8edfc}, !- Handle
  SMstore7 ZN PSZ-AC_9 Fan,               !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c735f927-46f2-4402-bca6-cd53b3536141}, !- Air Inlet Node Name
  {ad5c2895-3a48-49e1-b3bd-526bb117aca1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6e2ee2f8-51c2-4a82-9276-eda6580f9649}, !- Handle
  SMstore7 ZN PSZ-AC_9 Gas Htg Coil,      !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9bf6ff68-71fd-4eae-bce5-589814253562}, !- Air Inlet Node Name
  {4dd26184-7019-4334-b1ee-d20f6a985fa9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {04565975-681d-48d1-9d05-d45cc0c2037a}, !- Handle
  SMstore7 ZN PSZ-AC_9 No Heat,           !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {aa4ef46b-c310-48e0-ac64-44fff3361a1b}, !- Air Inlet Node Name
  {3ed2f226-ef9f-4c8d-9467-d4e988cf3dcc}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {c736c6e0-5bc0-4eb5-a5e2-91273de6c020}, !- Handle
  SMstore7 ZN PSZ-AC_9 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {224887cd-1ebd-44a4-aa9e-3f316ce04667}, !- Air Inlet Node Name
  {383faab8-4835-440b-899d-61bddc24808e}, !- Air Outlet Node Name
  {568542f8-0bf0-4d97-b876-273829cdb680}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9244ad58-7449-458b-9fb9-8b825f7f1333}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b65aab25-d83f-4116-8e2f-f1ae4a69bcb2}, !- Energy Input Ratio Function of Temperature Curve Name
  {857a5f0f-f1fc-4d03-8934-580259d4b2e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d42f4c1c-a1e9-4199-9104-46314c0499f6}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {659f2ee4-0558-4b1f-bc35-1d14f7334432}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {0ca22d56-a955-4aab-b6b3-bfc16d098c8b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8e5f298f-86e3-468c-a432-55ba03800641}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f919637-35c6-44cc-b0a8-7b9563bd0857}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {213a95a9-7be8-4dbf-b09e-8679ffb887bf}, !- Handle
  Curve Biquadratic 66,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {913476e9-8752-49c3-81a4-48fc2e6685ce}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {770e377b-d9d4-4112-bdcb-f1aef4094395}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fa75f1f-bc0e-4cfb-a489-df155faba420}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {35121a4c-44d2-4645-b6a2-1e53858f3bc7}, !- Handle
  Curve Biquadratic 68,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {568542f8-0bf0-4d97-b876-273829cdb680}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9244ad58-7449-458b-9fb9-8b825f7f1333}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b65aab25-d83f-4116-8e2f-f1ae4a69bcb2}, !- Handle
  Curve Biquadratic 70,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {857a5f0f-f1fc-4d03-8934-580259d4b2e5}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d42f4c1c-a1e9-4199-9104-46314c0499f6}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {659f2ee4-0558-4b1f-bc35-1d14f7334432}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0ca22d56-a955-4aab-b6b3-bfc16d098c8b}, !- Handle
  Curve Biquadratic 72,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {ad5c2895-3a48-49e1-b3bd-526bb117aca1}, !- Handle
  {f7c69a14-229e-41e3-8221-3cc75f7e8eb8}, !- Name
  {588e4502-1e42-4bc8-adf3-c4c48ec8edfc}, !- Source Object
  9,                                      !- Outlet Port
  {4b1b1715-d594-46d6-8061-428dc13ba783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1810de8-7075-4f6d-8ef4-b7cf4dd0dfb8}, !- Handle
  Node 120,                               !- Name
  {3ed2f226-ef9f-4c8d-9467-d4e988cf3dcc}, !- Inlet Port
  {c735f927-46f2-4402-bca6-cd53b3536141}; !- Outlet Port

OS:Connection,
  {3ed2f226-ef9f-4c8d-9467-d4e988cf3dcc}, !- Handle
  {9ecf0636-5bbb-4653-bc76-bd2c83f5a7e2}, !- Name
  {04565975-681d-48d1-9d05-d45cc0c2037a}, !- Source Object
  6,                                      !- Outlet Port
  {c1810de8-7075-4f6d-8ef4-b7cf4dd0dfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c735f927-46f2-4402-bca6-cd53b3536141}, !- Handle
  {e23d6d47-e7cb-4451-b5dd-a20e1fc7e15c}, !- Name
  {c1810de8-7075-4f6d-8ef4-b7cf4dd0dfb8}, !- Source Object
  3,                                      !- Outlet Port
  {588e4502-1e42-4bc8-adf3-c4c48ec8edfc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d4ad0af0-42e0-4fbb-a295-3680b92c91e7}, !- Handle
  Node 121,                               !- Name
  {4dd26184-7019-4334-b1ee-d20f6a985fa9}, !- Inlet Port
  {aa4ef46b-c310-48e0-ac64-44fff3361a1b}; !- Outlet Port

OS:Connection,
  {4dd26184-7019-4334-b1ee-d20f6a985fa9}, !- Handle
  {a02ebeff-538c-4902-a7b3-398dfb893660}, !- Name
  {6e2ee2f8-51c2-4a82-9276-eda6580f9649}, !- Source Object
  6,                                      !- Outlet Port
  {d4ad0af0-42e0-4fbb-a295-3680b92c91e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4ef46b-c310-48e0-ac64-44fff3361a1b}, !- Handle
  {f5d9d2a9-dc54-46f7-ad7a-c9539bd4878d}, !- Name
  {d4ad0af0-42e0-4fbb-a295-3680b92c91e7}, !- Source Object
  3,                                      !- Outlet Port
  {04565975-681d-48d1-9d05-d45cc0c2037a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1915dadb-d680-47b0-a7cc-54ea8206e879}, !- Handle
  Node 122,                               !- Name
  {383faab8-4835-440b-899d-61bddc24808e}, !- Inlet Port
  {9bf6ff68-71fd-4eae-bce5-589814253562}; !- Outlet Port

OS:Connection,
  {383faab8-4835-440b-899d-61bddc24808e}, !- Handle
  {acd7072c-eccd-424a-9ae5-d7e413acd5bb}, !- Name
  {c736c6e0-5bc0-4eb5-a5e2-91273de6c020}, !- Source Object
  8,                                      !- Outlet Port
  {1915dadb-d680-47b0-a7cc-54ea8206e879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf6ff68-71fd-4eae-bce5-589814253562}, !- Handle
  {a9f8c5c8-8abf-465d-a236-c827716ef9a3}, !- Name
  {1915dadb-d680-47b0-a7cc-54ea8206e879}, !- Source Object
  3,                                      !- Outlet Port
  {6e2ee2f8-51c2-4a82-9276-eda6580f9649}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {76857946-cba4-47db-b423-85ed6f655786}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {11470db0-4a49-4a34-b8f8-f6647fcf5735}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11470db0-4a49-4a34-b8f8-f6647fcf5735}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8fb151ec-0950-40aa-bf06-10c1682fe4a5}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA System,         !- Name
  {76857946-cba4-47db-b423-85ed6f655786}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d31440f5-3f9f-4d2f-8106-92cf189144e6}, !- Mixed Air Node Name
  {96557d4b-b20c-474b-903e-0c9245171b4e}, !- Outdoor Air Stream Node Name
  {a126eeb6-4852-4e9f-8ab8-c2e548d401eb}, !- Relief Air Stream Node Name
  {a0fab2e2-d577-4fae-a15f-bba15243f1c9}; !- Return Air Stream Node Name

OS:Node,
  {7353f347-de3b-4172-814a-71296a1b1220}, !- Handle
  Node 123,                               !- Name
  ,                                       !- Inlet Port
  {96557d4b-b20c-474b-903e-0c9245171b4e}; !- Outlet Port

OS:Connection,
  {96557d4b-b20c-474b-903e-0c9245171b4e}, !- Handle
  {94070268-8ca1-41cb-b049-4f6642ff6aba}, !- Name
  {7353f347-de3b-4172-814a-71296a1b1220}, !- Source Object
  3,                                      !- Outlet Port
  {8fb151ec-0950-40aa-bf06-10c1682fe4a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b68cfcac-7d9d-4a9d-814f-6e5e7e15b452}, !- Handle
  Node 124,                               !- Name
  {a126eeb6-4852-4e9f-8ab8-c2e548d401eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a126eeb6-4852-4e9f-8ab8-c2e548d401eb}, !- Handle
  {00163164-8e9c-4cd3-b83b-80676e39673e}, !- Name
  {8fb151ec-0950-40aa-bf06-10c1682fe4a5}, !- Source Object
  7,                                      !- Outlet Port
  {b68cfcac-7d9d-4a9d-814f-6e5e7e15b452}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f60c4d8-5b4c-41d4-b95e-32704155b2c6}, !- Handle
  Node 125,                               !- Name
  {d31440f5-3f9f-4d2f-8106-92cf189144e6}, !- Inlet Port
  {224887cd-1ebd-44a4-aa9e-3f316ce04667}; !- Outlet Port

OS:Connection,
  {a0fab2e2-d577-4fae-a15f-bba15243f1c9}, !- Handle
  {0316715e-22d8-4f98-bd53-ff4d043b6e38}, !- Name
  {370a9db9-46b0-4d1c-9988-86f2cdd12e81}, !- Source Object
  3,                                      !- Outlet Port
  {8fb151ec-0950-40aa-bf06-10c1682fe4a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d31440f5-3f9f-4d2f-8106-92cf189144e6}, !- Handle
  {beddb100-e623-4114-acc7-5adec4cac5f0}, !- Name
  {8fb151ec-0950-40aa-bf06-10c1682fe4a5}, !- Source Object
  5,                                      !- Outlet Port
  {5f60c4d8-5b4c-41d4-b95e-32704155b2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224887cd-1ebd-44a4-aa9e-3f316ce04667}, !- Handle
  {6ee5df9a-1699-4d57-b520-f76824301a36}, !- Name
  {5f60c4d8-5b4c-41d4-b95e-32704155b2c6}, !- Source Object
  3,                                      !- Outlet Port
  {c736c6e0-5bc0-4eb5-a5e2-91273de6c020}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a1280a4e-e5c2-47a5-985c-f743bb1e640a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7ee1d226-8fb1-4716-a7a2-1c86eb8db7a4}, !- Control Zone or Zone List Name
  {db03b93c-7b11-4447-87d7-882df4a1e6b1}, !- Cooling Control Zone or Zone List Name
  {c35ff998-85e9-4b74-aa71-b1996d00769f}, !- Heating Control Zone or Zone List Name
  {61d00a3d-eca4-4409-a7ee-11915481f0c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ee1d226-8fb1-4716-a7a2-1c86eb8db7a4}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {db03b93c-7b11-4447-87d7-882df4a1e6b1}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c35ff998-85e9-4b74-aa71-b1996d00769f}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {61d00a3d-eca4-4409-a7ee-11915481f0c1}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aca066fe-d5af-4edc-b084-6ae788800e86}, !- Handle
  SMstore7 ZN PSZ-AC_9 Diffuser,          !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {27fc63b7-cc88-430d-a836-c6189fd7fd32}, !- Air Inlet Node Name
  {c8e1faea-a0f4-4be3-94fe-46ca3e2476f3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c429530-989d-429b-88ce-b1a137606a0e}, !- Handle
  Node 126,                               !- Name
  {db8a8fbd-9743-4797-8d80-3ea3227576ad}, !- Inlet Port
  {5367fa83-5cf4-4c4c-ac8e-c9b7998e1362}; !- Outlet Port

OS:Connection,
  {1587d5a1-4e39-4d70-857d-38b0d399b94d}, !- Handle
  {ac6e36d2-67a8-41a9-bc72-8b930f9f5fb0}, !- Name
  {dfd577ec-0451-405d-8d74-f9cb71c1b982}, !- Source Object
  3,                                      !- Outlet Port
  {e7e95ee9-56ad-4c31-817a-24110025f71a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db8a8fbd-9743-4797-8d80-3ea3227576ad}, !- Handle
  {c2f9504e-9db4-4ac1-9946-7fcaf51b8576}, !- Name
  {20c8a7ee-b218-42d1-a7ae-8c713ee7e2e9}, !- Source Object
  3,                                      !- Outlet Port
  {8c429530-989d-429b-88ce-b1a137606a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5367fa83-5cf4-4c4c-ac8e-c9b7998e1362}, !- Handle
  {d614c8d5-5a99-42da-94e5-e45980b8d455}, !- Name
  {8c429530-989d-429b-88ce-b1a137606a0e}, !- Source Object
  3,                                      !- Outlet Port
  {11796529-5be2-4c39-bed6-cb63667d686d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed32b9b9-5078-40de-b48b-e0a3cd4361f0}, !- Handle
  Node 127,                               !- Name
  {91c8c1ba-1abd-4f50-b547-ed075c259955}, !- Inlet Port
  {27fc63b7-cc88-430d-a836-c6189fd7fd32}; !- Outlet Port

OS:Connection,
  {91c8c1ba-1abd-4f50-b547-ed075c259955}, !- Handle
  {705bddc2-031b-4a83-bf1f-85fb2b06c594}, !- Name
  {66810f70-5f4e-4634-9599-f5ab1be483c9}, !- Source Object
  3,                                      !- Outlet Port
  {ed32b9b9-5078-40de-b48b-e0a3cd4361f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fc63b7-cc88-430d-a836-c6189fd7fd32}, !- Handle
  {86c0648a-e9df-4ff5-a705-69b2e2ff750a}, !- Name
  {ed32b9b9-5078-40de-b48b-e0a3cd4361f0}, !- Source Object
  3,                                      !- Outlet Port
  {aca066fe-d5af-4edc-b084-6ae788800e86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8e1faea-a0f4-4be3-94fe-46ca3e2476f3}, !- Handle
  {b026f1d2-5642-4caf-8cda-9907fd977c43}, !- Name
  {aca066fe-d5af-4edc-b084-6ae788800e86}, !- Source Object
  4,                                      !- Outlet Port
  {dfd577ec-0451-405d-8d74-f9cb71c1b982}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f2ade3d8-4d79-43f0-8269-3ca17a49db09}, !- Handle
  SMstore8 ZN PSZ-AC_10,                  !- Name
  ,                                       !- Controller List Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule
  {d1aeca1e-51c6-44b6-afdb-60535d04f475}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eed692a1-43a5-45f2-966f-a4ad1c300d67}, !- Supply Side Inlet Node Name
  {a8afd04e-7f06-45b5-bacc-86aeb995759e}, !- Demand Side Outlet Node Name
  {ce833225-9f1d-4e2c-9126-6306f74ddd5d}, !- Demand Side Inlet Node A
  {fc44ad14-de44-4af8-9826-980574379c99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {966fb699-6aba-41b1-b752-bf9258a2f67d}, !- Demand Mixer Name
  {6246876c-0104-40d1-bc6e-9bd513f13247}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f7b10b3-0cf9-4683-b452-d87a6432097a}, !- Handle
  Node 128,                               !- Name
  {eed692a1-43a5-45f2-966f-a4ad1c300d67}, !- Inlet Port
  {e6ed820e-121d-4bfc-9900-6ac57b2b5d4e}; !- Outlet Port

OS:Node,
  {dcc1eaad-dcee-45d1-89c3-678e60302fad}, !- Handle
  Node 129,                               !- Name
  {0e435de9-eaa1-4faa-afbb-48fc30a8b545}, !- Inlet Port
  {fc44ad14-de44-4af8-9826-980574379c99}; !- Outlet Port

OS:Connection,
  {eed692a1-43a5-45f2-966f-a4ad1c300d67}, !- Handle
  {69ef0ab4-ca39-4053-b260-a8e9ec12459e}, !- Name
  {f2ade3d8-4d79-43f0-8269-3ca17a49db09}, !- Source Object
  8,                                      !- Outlet Port
  {2f7b10b3-0cf9-4683-b452-d87a6432097a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc44ad14-de44-4af8-9826-980574379c99}, !- Handle
  {d642350f-c466-43fe-a8bf-690929a712ea}, !- Name
  {dcc1eaad-dcee-45d1-89c3-678e60302fad}, !- Source Object
  3,                                      !- Outlet Port
  {f2ade3d8-4d79-43f0-8269-3ca17a49db09}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62d65c8a-e6e0-477c-a40b-8e564220ffd2}, !- Handle
  Node 130,                               !- Name
  {ce833225-9f1d-4e2c-9126-6306f74ddd5d}, !- Inlet Port
  {b3e706da-8ff2-4fdf-a817-6928b72dd462}; !- Outlet Port

OS:Node,
  {51e56e14-957c-4ad5-aa9d-bb24399986f5}, !- Handle
  Node 131,                               !- Name
  {90954b52-8680-4cd5-ab66-093a751b4a35}, !- Inlet Port
  {a8afd04e-7f06-45b5-bacc-86aeb995759e}; !- Outlet Port

OS:Node,
  {372f2cb5-33a4-4918-a181-23857253131b}, !- Handle
  Node 132,                               !- Name
  {7cfd6dbb-c607-476e-a722-d93b01adf81d}, !- Inlet Port
  {a0553f6f-e3ef-498c-854f-345e24fe455a}; !- Outlet Port

OS:Connection,
  {ce833225-9f1d-4e2c-9126-6306f74ddd5d}, !- Handle
  {d883a132-3ccd-40f1-9a3e-b12d4e0fd920}, !- Name
  {f2ade3d8-4d79-43f0-8269-3ca17a49db09}, !- Source Object
  10,                                     !- Outlet Port
  {62d65c8a-e6e0-477c-a40b-8e564220ffd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8afd04e-7f06-45b5-bacc-86aeb995759e}, !- Handle
  {e8c3923d-9c64-433e-bb65-0594642d3419}, !- Name
  {51e56e14-957c-4ad5-aa9d-bb24399986f5}, !- Source Object
  3,                                      !- Outlet Port
  {f2ade3d8-4d79-43f0-8269-3ca17a49db09}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6246876c-0104-40d1-bc6e-9bd513f13247}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {b3e706da-8ff2-4fdf-a817-6928b72dd462}, !- Inlet Node Name
  {01dde716-a2ce-4ba2-8417-257c1243092c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {966fb699-6aba-41b1-b752-bf9258a2f67d}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {90954b52-8680-4cd5-ab66-093a751b4a35}, !- Outlet Node Name
  {f82a364c-4a80-491c-b061-606096ca4129}; !- Inlet Node Name 1

OS:Connection,
  {b3e706da-8ff2-4fdf-a817-6928b72dd462}, !- Handle
  {39a65827-3b48-4ec7-95f5-0e2ca486671a}, !- Name
  {62d65c8a-e6e0-477c-a40b-8e564220ffd2}, !- Source Object
  3,                                      !- Outlet Port
  {6246876c-0104-40d1-bc6e-9bd513f13247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90954b52-8680-4cd5-ab66-093a751b4a35}, !- Handle
  {c49d59d7-9bcc-4d27-a5fa-f006f1c6ee28}, !- Name
  {966fb699-6aba-41b1-b752-bf9258a2f67d}, !- Source Object
  2,                                      !- Outlet Port
  {51e56e14-957c-4ad5-aa9d-bb24399986f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d802c11d-8cd9-4493-bab9-f602249783e2}, !- Handle
  {f2ade3d8-4d79-43f0-8269-3ca17a49db09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d1aeca1e-51c6-44b6-afdb-60535d04f475}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {66398644-d5a2-4141-a71f-8f71d1f9b84b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {29e91770-6be3-4ce8-9004-b35329fd30e9}, !- Handle
  SMstore8 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5e145b8-21b8-4bc5-81f5-0a03f8e39e3f}, !- Control Zone Name
  {dcc1eaad-dcee-45d1-89c3-678e60302fad}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3a8978ac-f979-45cc-bd5a-3cb0e4bbd445}, !- Handle
  SMstore8 ZN PSZ-AC_10 Fan,              !- Name
  {59dc9f3b-42df-4eb8-b5b1-99ccb6e1d831}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {52b726b1-7a26-46d1-b965-c2a38edd12f7}, !- Air Inlet Node Name
  {0e435de9-eaa1-4faa-afbb-48fc30a8b545}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {172d2477-c958-4c07-9f07-4a69e8ea435f}, !- Handle
  SMstore8 ZN PSZ-AC_10 Gas Htg Coil,     !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9517005d-d488-4ac4-b539-7f9324d4d587}, !- Air Inlet Node Name
  {3a13dbb3-11c3-4e90-bbc3-7568ca3f40d0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {89c5a5f9-9df9-49b1-b401-a4b39db6df8c}, !- Handle
  SMstore8 ZN PSZ-AC_10 No Heat,          !- Name
  {f4b09d3d-9928-4464-888c-cca406e8f8df}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {a7cb965f-2663-42a3-9dee-62864e56400d}, !- Air Inlet Node Name
  {866bb95f-3f7b-4e98-8245-c3d6d1c37756}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {2a33f340-128a-45d2-b5e8-b58d47f4f618}, !- Handle
  SMstore8 ZN PSZ-AC_10 2spd DX AC Clg Coil, !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {c2f9f29e-b27e-4fa5-b03e-ffe57ed6ef3c}, !- Air Inlet Node Name
  {22093d85-d91c-4119-a690-ff042f093ba0}, !- Air Outlet Node Name
  {3484ea75-e150-4b5e-b299-0cce1b42ff39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9af48d5d-86a0-457f-b0a8-3aa6bf421fb5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f68bd5e-34e4-4a1a-9e7f-fd511ea216ca}, !- Energy Input Ratio Function of Temperature Curve Name
  {33a70d60-a070-48cf-b4d9-3466206cfe5b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb20b87-7bcc-4fa2-b9e1-baced2c9e1f1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dcb56d66-4200-4b6f-b06d-8be07772b79c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {25133479-d05e-4043-80ca-81f6391d2f63}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {902ad431-e2d6-45c4-a22b-c19c0f57f089}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f3912f3-3b76-4953-91e2-fe655921911e}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {503e9d80-9f5f-4fab-bd77-73e66f28b63b}, !- Handle
  Curve Biquadratic 74,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f90a2589-eeef-43a6-a4ca-27e33195979a}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {97d936f8-dbf4-4916-bd02-92676f100f2a}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d458199-2b81-4bfd-9e95-508ae9b8d343}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d658f90b-499f-4a64-b12d-dc74fbb6daaf}, !- Handle
  Curve Biquadratic 76,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3484ea75-e150-4b5e-b299-0cce1b42ff39}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9af48d5d-86a0-457f-b0a8-3aa6bf421fb5}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f68bd5e-34e4-4a1a-9e7f-fd511ea216ca}, !- Handle
  Curve Biquadratic 78,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33a70d60-a070-48cf-b4d9-3466206cfe5b}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {cfb20b87-7bcc-4fa2-b9e1-baced2c9e1f1}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcb56d66-4200-4b6f-b06d-8be07772b79c}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {25133479-d05e-4043-80ca-81f6391d2f63}, !- Handle
  Curve Biquadratic 80,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Connection,
  {0e435de9-eaa1-4faa-afbb-48fc30a8b545}, !- Handle
  {ceeb6bc8-6d58-4119-8091-517a6fd6e7bb}, !- Name
  {3a8978ac-f979-45cc-bd5a-3cb0e4bbd445}, !- Source Object
  9,                                      !- Outlet Port
  {dcc1eaad-dcee-45d1-89c3-678e60302fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d95894a-9966-4e7e-9893-3865ba8b8c75}, !- Handle
  Node 133,                               !- Name
  {866bb95f-3f7b-4e98-8245-c3d6d1c37756}, !- Inlet Port
  {52b726b1-7a26-46d1-b965-c2a38edd12f7}; !- Outlet Port

OS:Connection,
  {866bb95f-3f7b-4e98-8245-c3d6d1c37756}, !- Handle
  {0c7755a8-b85c-4c0b-91f8-d89c91853e18}, !- Name
  {89c5a5f9-9df9-49b1-b401-a4b39db6df8c}, !- Source Object
  6,                                      !- Outlet Port
  {7d95894a-9966-4e7e-9893-3865ba8b8c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b726b1-7a26-46d1-b965-c2a38edd12f7}, !- Handle
  {c352e41d-4e8a-4892-aa8d-b0d3a4782b5c}, !- Name
  {7d95894a-9966-4e7e-9893-3865ba8b8c75}, !- Source Object
  3,                                      !- Outlet Port
  {3a8978ac-f979-45cc-bd5a-3cb0e4bbd445}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2234387e-ff42-4b18-9846-6ad2b27d6bb4}, !- Handle
  Node 134,                               !- Name
  {3a13dbb3-11c3-4e90-bbc3-7568ca3f40d0}, !- Inlet Port
  {a7cb965f-2663-42a3-9dee-62864e56400d}; !- Outlet Port

OS:Connection,
  {3a13dbb3-11c3-4e90-bbc3-7568ca3f40d0}, !- Handle
  {51a3670e-efbc-4f39-a5c3-f9412b65ccd7}, !- Name
  {172d2477-c958-4c07-9f07-4a69e8ea435f}, !- Source Object
  6,                                      !- Outlet Port
  {2234387e-ff42-4b18-9846-6ad2b27d6bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cb965f-2663-42a3-9dee-62864e56400d}, !- Handle
  {5cb74754-735a-4dcd-94a1-371da9aa6ff4}, !- Name
  {2234387e-ff42-4b18-9846-6ad2b27d6bb4}, !- Source Object
  3,                                      !- Outlet Port
  {89c5a5f9-9df9-49b1-b401-a4b39db6df8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc35a72c-fd09-405b-ab3c-3fd9f3c2dda5}, !- Handle
  Node 135,                               !- Name
  {22093d85-d91c-4119-a690-ff042f093ba0}, !- Inlet Port
  {9517005d-d488-4ac4-b539-7f9324d4d587}; !- Outlet Port

OS:Connection,
  {22093d85-d91c-4119-a690-ff042f093ba0}, !- Handle
  {9bda67f0-f2a4-4119-8c0e-0b3c3e997ffd}, !- Name
  {2a33f340-128a-45d2-b5e8-b58d47f4f618}, !- Source Object
  8,                                      !- Outlet Port
  {dc35a72c-fd09-405b-ab3c-3fd9f3c2dda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9517005d-d488-4ac4-b539-7f9324d4d587}, !- Handle
  {456bfb65-ccbd-4b25-94e1-24461fb8da47}, !- Name
  {dc35a72c-fd09-405b-ab3c-3fd9f3c2dda5}, !- Source Object
  3,                                      !- Outlet Port
  {172d2477-c958-4c07-9f07-4a69e8ea435f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d4d8068d-6935-4947-85eb-b7c47a4a619c}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf192979-0cd9-4eea-8260-31ff9a35eb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d5214035-8881-4578-a702-686c74410652}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5214035-8881-4578-a702-686c74410652}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78f6f3e9-bb40-4edd-97bf-b8dabc330677}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA System,        !- Name
  {d4d8068d-6935-4947-85eb-b7c47a4a619c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67da1dc2-0dd1-48cb-8d25-352286e1af26}, !- Mixed Air Node Name
  {6c783624-7ddd-4b46-bc3a-c4f705bd941d}, !- Outdoor Air Stream Node Name
  {d17ad75e-4019-4ea3-bbbc-5cbbee4de0c5}, !- Relief Air Stream Node Name
  {e6ed820e-121d-4bfc-9900-6ac57b2b5d4e}; !- Return Air Stream Node Name

OS:Node,
  {5bd5cd4f-7251-428d-ab83-7f268feb348b}, !- Handle
  Node 136,                               !- Name
  ,                                       !- Inlet Port
  {6c783624-7ddd-4b46-bc3a-c4f705bd941d}; !- Outlet Port

OS:Connection,
  {6c783624-7ddd-4b46-bc3a-c4f705bd941d}, !- Handle
  {7f0cc2c8-5659-43f5-870e-0dceec1a055f}, !- Name
  {5bd5cd4f-7251-428d-ab83-7f268feb348b}, !- Source Object
  3,                                      !- Outlet Port
  {78f6f3e9-bb40-4edd-97bf-b8dabc330677}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df4ffe3b-7a44-48d9-810a-27d364257b6d}, !- Handle
  Node 137,                               !- Name
  {d17ad75e-4019-4ea3-bbbc-5cbbee4de0c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d17ad75e-4019-4ea3-bbbc-5cbbee4de0c5}, !- Handle
  {03c20110-d177-46d7-a07f-078cf8e8a9bc}, !- Name
  {78f6f3e9-bb40-4edd-97bf-b8dabc330677}, !- Source Object
  7,                                      !- Outlet Port
  {df4ffe3b-7a44-48d9-810a-27d364257b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a9dc77-6036-4dd0-b804-c229c2816bab}, !- Handle
  Node 138,                               !- Name
  {67da1dc2-0dd1-48cb-8d25-352286e1af26}, !- Inlet Port
  {c2f9f29e-b27e-4fa5-b03e-ffe57ed6ef3c}; !- Outlet Port

OS:Connection,
  {e6ed820e-121d-4bfc-9900-6ac57b2b5d4e}, !- Handle
  {f5e112f6-f4d3-45d8-953a-4add4f5ce3df}, !- Name
  {2f7b10b3-0cf9-4683-b452-d87a6432097a}, !- Source Object
  3,                                      !- Outlet Port
  {78f6f3e9-bb40-4edd-97bf-b8dabc330677}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67da1dc2-0dd1-48cb-8d25-352286e1af26}, !- Handle
  {6af309d6-2c51-4e2d-87f4-56318c9c15fa}, !- Name
  {78f6f3e9-bb40-4edd-97bf-b8dabc330677}, !- Source Object
  5,                                      !- Outlet Port
  {e7a9dc77-6036-4dd0-b804-c229c2816bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f9f29e-b27e-4fa5-b03e-ffe57ed6ef3c}, !- Handle
  {3378c636-009b-44b4-becb-462db17df241}, !- Name
  {e7a9dc77-6036-4dd0-b804-c229c2816bab}, !- Source Object
  3,                                      !- Outlet Port
  {2a33f340-128a-45d2-b5e8-b58d47f4f618}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {66398644-d5a2-4141-a71f-8f71d1f9b84b}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {78983a4a-ed09-4460-882e-097008154663}, !- Control Zone or Zone List Name
  {b15f1780-b28d-4bd3-891e-504bc4ffc25a}, !- Cooling Control Zone or Zone List Name
  {06d391d1-a730-4d11-942b-77e01fcd43cc}, !- Heating Control Zone or Zone List Name
  {fb883beb-8e5d-4ec2-ba08-032abc4d7d9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78983a4a-ed09-4460-882e-097008154663}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {b15f1780-b28d-4bd3-891e-504bc4ffc25a}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {06d391d1-a730-4d11-942b-77e01fcd43cc}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fb883beb-8e5d-4ec2-ba08-032abc4d7d9a}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d233b939-f78b-423d-931f-0cb4d205c34d}, !- Handle
  SMstore8 ZN PSZ-AC_10 Diffuser,         !- Name
  {ccbf68b2-2610-4877-8f4c-e993059eca12}, !- Availability Schedule Name
  {8a6f11e9-7bcf-4164-9b14-851eb6c5141e}, !- Air Inlet Node Name
  {7cfd6dbb-c607-476e-a722-d93b01adf81d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3754a7f5-e9f5-4e34-a836-6a61270d4bb2}, !- Handle
  Node 139,                               !- Name
  {e697e38c-c4dd-4096-b3ac-1e20cb324073}, !- Inlet Port
  {f82a364c-4a80-491c-b061-606096ca4129}; !- Outlet Port

OS:Connection,
  {a0553f6f-e3ef-498c-854f-345e24fe455a}, !- Handle
  {0e6b0389-115f-499f-9aac-19151b79bf19}, !- Name
  {372f2cb5-33a4-4918-a181-23857253131b}, !- Source Object
  3,                                      !- Outlet Port
  {db16e60d-7f84-402f-a318-90ba66968e93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e697e38c-c4dd-4096-b3ac-1e20cb324073}, !- Handle
  {2f9a7d66-5036-41e1-8925-cdde5c1e9890}, !- Name
  {90e572e1-5ccd-4eb3-8baf-902f1918f275}, !- Source Object
  3,                                      !- Outlet Port
  {3754a7f5-e9f5-4e34-a836-6a61270d4bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82a364c-4a80-491c-b061-606096ca4129}, !- Handle
  {61aa7495-720b-49e2-b686-88a8334d7e02}, !- Name
  {3754a7f5-e9f5-4e34-a836-6a61270d4bb2}, !- Source Object
  3,                                      !- Outlet Port
  {966fb699-6aba-41b1-b752-bf9258a2f67d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b869a7c-dc5a-4218-abcd-5a6448624fe6}, !- Handle
  Node 140,                               !- Name
  {01dde716-a2ce-4ba2-8417-257c1243092c}, !- Inlet Port
  {8a6f11e9-7bcf-4164-9b14-851eb6c5141e}; !- Outlet Port

OS:Connection,
  {01dde716-a2ce-4ba2-8417-257c1243092c}, !- Handle
  {c387375c-052f-40db-85a1-c01a951587c1}, !- Name
  {6246876c-0104-40d1-bc6e-9bd513f13247}, !- Source Object
  3,                                      !- Outlet Port
  {4b869a7c-dc5a-4218-abcd-5a6448624fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6f11e9-7bcf-4164-9b14-851eb6c5141e}, !- Handle
  {c8a7ff8e-5998-43fb-98bd-d92af55acdae}, !- Name
  {4b869a7c-dc5a-4218-abcd-5a6448624fe6}, !- Source Object
  3,                                      !- Outlet Port
  {d233b939-f78b-423d-931f-0cb4d205c34d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cfd6dbb-c607-476e-a722-d93b01adf81d}, !- Handle
  {f6f6d47f-9083-4ad4-aa9d-231aa419e1ae}, !- Name
  {d233b939-f78b-423d-931f-0cb4d205c34d}, !- Source Object
  4,                                      !- Outlet Port
  {372f2cb5-33a4-4918-a181-23857253131b}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7c3158a4-732f-4075-9313-d18b36fec495}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b97b6365-01d7-4c1a-a916-8c4137bbf8fd}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {54df45a8-be22-4055-a6f5-4ec1382fcbe6}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6efffa50-0c12-4232-a25d-9c0dfd9cf314}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {7c3158a4-732f-4075-9313-d18b36fec495}, !- Layer 1
  {b97b6365-01d7-4c1a-a916-8c4137bbf8fd}, !- Layer 2
  {54df45a8-be22-4055-a6f5-4ec1382fcbe6}; !- Layer 3

OS:Material,
  {c1d5ae00-57ef-4564-b424-b9e7a429fd26}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {300702c9-f536-4545-a10b-1b91a8ba02ff}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c1d5ae00-57ef-4564-b424-b9e7a429fd26}, !- Layer 1
  {c1d5ae00-57ef-4564-b424-b9e7a429fd26}; !- Layer 2

OS:Material,
  {a818aa39-8b6c-42e5-b7e0-e34564735e85}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {f5f76892-e698-4180-b613-81d209bd48f0}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {a818aa39-8b6c-42e5-b7e0-e34564735e85}; !- Layer 1

OS:Construction,
  {58eb5375-f510-4b0a-8026-1669b69c6705}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a818aa39-8b6c-42e5-b7e0-e34564735e85}, !- Layer 1
  {7c3158a4-732f-4075-9313-d18b36fec495}; !- Layer 2

OS:DefaultConstructionSet,
  {950bf659-4ae5-498b-80c1-5dc8279c6fe3}, !- Handle
  90.1-2013 - StMall - ASHRAE 169-2006-5A, !- Name
  {8e81a534-1d61-44e0-abff-1acefc346cd2}, !- Default Exterior Surface Constructions Name
  {ac829ad9-2916-4c04-a369-973b73d69477}, !- Default Interior Surface Constructions Name
  {413d6515-a741-434f-a5c6-ecf424006770}, !- Default Ground Contact Surface Constructions Name
  {544ed4c7-85ca-41f2-84fd-982da1d1a731}, !- Default Exterior SubSurface Constructions Name
  {8079f730-4baa-48d5-b0ba-995ad324875f}, !- Default Interior SubSurface Constructions Name
  {31ac2f96-9366-40dc-9264-5aee86d6fe13}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8e81a534-1d61-44e0-abff-1acefc346cd2}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b6ef0583-53a4-451d-b8b8-561752c8e605}, !- Floor Construction Name
  {fdcb7283-5fde-4416-935b-097adb7c5a26}, !- Wall Construction Name
  {ec608b18-f82b-4133-aee6-410b06379040}; !- Roof Ceiling Construction Name

OS:Construction,
  {b6ef0583-53a4-451d-b8b8-561752c8e605}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {a37a2795-ba3a-418b-ba09-5f06f572de8b}, !- Layer 1
  {cfe70ef6-8673-4bea-b834-ffb23147cda4}, !- Layer 2
  {58b908ea-31c3-46d7-8b72-cf92666859d7}; !- Layer 3

OS:StandardsInformation:Construction,
  {0c2391e9-2896-4587-b6e9-432a4209b99e}, !- Handle
  {b6ef0583-53a4-451d-b8b8-561752c8e605}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a37a2795-ba3a-418b-ba09-5f06f572de8b}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cfe70ef6-8673-4bea-b834-ffb23147cda4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {58b908ea-31c3-46d7-8b72-cf92666859d7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {fdcb7283-5fde-4416-935b-097adb7c5a26}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {4142e1ec-0ca6-47b8-9ec5-aa32150a8f89}, !- Layer 1
  {6039798f-131c-4cf7-8d75-298aff5eb1c1}, !- Layer 2
  {4d9e21fc-e815-452a-a8da-b9ad2c46818c}, !- Layer 3
  {6039798f-131c-4cf7-8d75-298aff5eb1c1}; !- Layer 4

OS:StandardsInformation:Construction,
  {b20b902a-e664-4127-8a4e-adf6790d255d}, !- Handle
  {fdcb7283-5fde-4416-935b-097adb7c5a26}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {4142e1ec-0ca6-47b8-9ec5-aa32150a8f89}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6039798f-131c-4cf7-8d75-298aff5eb1c1}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4d9e21fc-e815-452a-a8da-b9ad2c46818c}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ec608b18-f82b-4133-aee6-410b06379040}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {2c432633-e08b-4a8d-b1c0-ff27f99835f8}, !- Layer 1
  {08d3679c-4a4c-4954-9be6-08f7a3f6c2c8}, !- Layer 2
  {41be8be6-4710-45ba-82bc-0e5ac6a74ae0}; !- Layer 3

OS:StandardsInformation:Construction,
  {cefe3406-cf32-4edf-b9cd-41974eeb6f0c}, !- Handle
  {ec608b18-f82b-4133-aee6-410b06379040}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {2c432633-e08b-4a8d-b1c0-ff27f99835f8}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {08d3679c-4a4c-4954-9be6-08f7a3f6c2c8}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41be8be6-4710-45ba-82bc-0e5ac6a74ae0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ac829ad9-2916-4c04-a369-973b73d69477}, !- Handle
  Default Surface Constructions 2,        !- Name
  {681ee5ad-3c1b-4732-a5da-34339488405e}, !- Floor Construction Name
  {4d18b1a3-1148-4a31-883e-f8de304d16c2}, !- Wall Construction Name
  {af8fd03e-89d2-4042-9e4e-627f05e2415b}; !- Roof Ceiling Construction Name

OS:Construction,
  {681ee5ad-3c1b-4732-a5da-34339488405e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b97b6365-01d7-4c1a-a916-8c4137bbf8fd}, !- Layer 1
  {7c3158a4-732f-4075-9313-d18b36fec495}; !- Layer 2

OS:StandardsInformation:Construction,
  {3928d445-eed0-461d-bd6f-e1447bd97a2c}, !- Handle
  {681ee5ad-3c1b-4732-a5da-34339488405e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4d18b1a3-1148-4a31-883e-f8de304d16c2}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c1d5ae00-57ef-4564-b424-b9e7a429fd26}, !- Layer 1
  {c1d5ae00-57ef-4564-b424-b9e7a429fd26}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4986ff6-3288-4783-8287-c07f8ce6acb2}, !- Handle
  {4d18b1a3-1148-4a31-883e-f8de304d16c2}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {af8fd03e-89d2-4042-9e4e-627f05e2415b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7c3158a4-732f-4075-9313-d18b36fec495}, !- Layer 1
  {b97b6365-01d7-4c1a-a916-8c4137bbf8fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {b3e4e36d-ecdf-4270-af71-1101f96067cd}, !- Handle
  {af8fd03e-89d2-4042-9e4e-627f05e2415b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {413d6515-a741-434f-a5c6-ecf424006770}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d6a203d0-1656-4586-899d-fc2bb575857e}, !- Floor Construction Name
  {ac933a45-2b44-47a8-acdb-625d4e7f3f4e}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d6a203d0-1656-4586-899d-fc2bb575857e}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c0c7fc40-1b76-42d1-8be4-03b1ca1137de}, !- Layer 1
  {58b908ea-31c3-46d7-8b72-cf92666859d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d27b3ce-b09e-4d18-b6da-c9c40dfc1c3c}, !- Handle
  {d6a203d0-1656-4586-899d-fc2bb575857e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {74ab05ac-b3b8-41ce-a597-04f2bef78b69}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c0c7fc40-1b76-42d1-8be4-03b1ca1137de}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ac933a45-2b44-47a8-acdb-625d4e7f3f4e}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4c7c867a-5fbe-435e-bbc5-e174a2da9964}; !- Layer 1

OS:StandardsInformation:Construction,
  {d56925aa-e505-4cea-ac3c-7b374eb9d18f}, !- Handle
  {ac933a45-2b44-47a8-acdb-625d4e7f3f4e}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4c7c867a-5fbe-435e-bbc5-e174a2da9964}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {544ed4c7-85ca-41f2-84fd-982da1d1a731}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4d29b772-a7f1-4a1e-9fe8-20a1702cf597}, !- Fixed Window Construction Name
  {4d29b772-a7f1-4a1e-9fe8-20a1702cf597}, !- Operable Window Construction Name
  {2a892e67-be63-4d8f-83a0-106430f3333a}, !- Door Construction Name
  {5b5e3518-7f10-4f0d-a2c9-fe9a3b1304e9}, !- Glass Door Construction Name
  {e6ec70b6-3c09-4990-b4a3-b8f49512de78}, !- Overhead Door Construction Name
  {c74460da-772e-4954-b3e2-f61208ccd0e0}, !- Skylight Construction Name
  {6208f0c1-fc36-4bd4-96ee-e3ecaff5576b}, !- Tubular Daylight Dome Construction Name
  {6208f0c1-fc36-4bd4-96ee-e3ecaff5576b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4d29b772-a7f1-4a1e-9fe8-20a1702cf597}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {13d60948-39d3-40f4-b67b-70d4fef3d737}, !- Layer 1
  {2f56874e-9835-42c1-b0de-8e4253c21bba}, !- Layer 2
  {76902092-e3e3-4a26-b359-8cbea34062bb}; !- Layer 3

OS:StandardsInformation:Construction,
  {ef8de7bf-d859-47bf-92f4-b5c7e93dd466}, !- Handle
  {4d29b772-a7f1-4a1e-9fe8-20a1702cf597}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {13d60948-39d3-40f4-b67b-70d4fef3d737}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {2f56874e-9835-42c1-b0de-8e4253c21bba}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {76902092-e3e3-4a26-b359-8cbea34062bb}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2a892e67-be63-4d8f-83a0-106430f3333a}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {b63457ca-fb98-4526-9744-32704b98ae14}, !- Layer 1
  {74ab05ac-b3b8-41ce-a597-04f2bef78b69}; !- Layer 2

OS:StandardsInformation:Construction,
  {4beefc81-b9dc-4124-b301-28f5e248cf8b}, !- Handle
  {2a892e67-be63-4d8f-83a0-106430f3333a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b63457ca-fb98-4526-9744-32704b98ae14}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b5e3518-7f10-4f0d-a2c9-fe9a3b1304e9}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {55c2f8bf-dfae-4e78-9cf3-624fc63e9795}, !- Layer 1
  {2f56874e-9835-42c1-b0de-8e4253c21bba}, !- Layer 2
  {76902092-e3e3-4a26-b359-8cbea34062bb}; !- Layer 3

OS:StandardsInformation:Construction,
  {1d25da4b-4bbd-4398-af64-424ea64d1034}, !- Handle
  {5b5e3518-7f10-4f0d-a2c9-fe9a3b1304e9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {55c2f8bf-dfae-4e78-9cf3-624fc63e9795}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e6ec70b6-3c09-4990-b4a3-b8f49512de78}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {2724e905-7e8f-413a-8603-d607dc663315}; !- Layer 1

OS:StandardsInformation:Construction,
  {8cd9077f-0485-4720-9172-90a7fff9357d}, !- Handle
  {e6ec70b6-3c09-4990-b4a3-b8f49512de78}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {2724e905-7e8f-413a-8603-d607dc663315}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c74460da-772e-4954-b3e2-f61208ccd0e0}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {27ed18ad-5291-4e8f-8803-f2f045c80eb9}, !- Layer 1
  {7e17a3c0-d3c2-45bd-862c-bac586c1f0f0}, !- Layer 2
  {a671179b-d667-437a-8993-7379faa22997}; !- Layer 3

OS:StandardsInformation:Construction,
  {d41efd17-9548-4714-8c19-62c22e7a3a43}, !- Handle
  {c74460da-772e-4954-b3e2-f61208ccd0e0}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {27ed18ad-5291-4e8f-8803-f2f045c80eb9}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {7e17a3c0-d3c2-45bd-862c-bac586c1f0f0}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {a671179b-d667-437a-8993-7379faa22997}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {29c1eff0-8ed8-466e-8511-f99d91934291}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {6208f0c1-fc36-4bd4-96ee-e3ecaff5576b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2e7dce49-297c-41ef-bf2e-43729cdffe3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6925939d-3039-4140-a681-cba802aa0b54}, !- Handle
  {6208f0c1-fc36-4bd4-96ee-e3ecaff5576b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2e7dce49-297c-41ef-bf2e-43729cdffe3d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {8079f730-4baa-48d5-b0ba-995ad324875f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6208f0c1-fc36-4bd4-96ee-e3ecaff5576b}, !- Fixed Window Construction Name
  {6208f0c1-fc36-4bd4-96ee-e3ecaff5576b}, !- Operable Window Construction Name
  {eb07091d-f9c2-43e8-b49d-c1e5e2e1b64b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {eb07091d-f9c2-43e8-b49d-c1e5e2e1b64b}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {dd5c61cc-124d-4963-a7cf-698e2ce8da50}; !- Layer 1

OS:StandardsInformation:Construction,
  {04649988-b85b-4b48-b9f6-60e79aca11f8}, !- Handle
  {eb07091d-f9c2-43e8-b49d-c1e5e2e1b64b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {dd5c61cc-124d-4963-a7cf-698e2ce8da50}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {31ac2f96-9366-40dc-9264-5aee86d6fe13}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {dd5c61cc-124d-4963-a7cf-698e2ce8da50}; !- Layer 1

OS:StandardsInformation:Construction,
  {b33d7725-9c22-48a9-9c46-aecde5d86e0b}, !- Handle
  {31ac2f96-9366-40dc-9264-5aee86d6fe13}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Ruleset,
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {fc7a4a46-f06d-449e-961d-1f25dae7f758}, !- Default Day Schedule Name
  {01661731-23ec-4b7d-8557-8e3fb4051296}, !- Summer Design Day Schedule Name
  {a50a1da5-3b99-45cf-89a8-0c3ed0cbb0fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc7a4a46-f06d-449e-961d-1f25dae7f758}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ba2da421-5ed7-4f04-859f-9cb71459d2c0}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a50a1da5-3b99-45cf-89a8-0c3ed0cbb0fa}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {766c0e9a-7f91-4163-9c73-c25a9c356343}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01661731-23ec-4b7d-8557-8e3fb4051296}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {8cda3355-6bdb-475f-b75c-c538a69236d7}, !- Handle
  LGstore1 Door Open Infiltration,        !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2411649,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {852ecc2d-bf38-4cde-9656-3ef84ba78bbe}, !- Handle
  LGstore2 Door Open Infiltration,        !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2411649,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b9297ba-8205-45f8-808b-7b139fbda90d}, !- Handle
  SMstore1 Door Open Infiltration,        !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
