  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4764b7c7-b210-4713-bc59-84b466056459}, !- Handle
  SMstore2 Door Open Infiltration,        !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e78ce81f-09d4-4380-9001-d49f411d545c}, !- Handle
  SMstore3 Door Open Infiltration,        !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea16a154-eddd-4c40-868e-f0d86a2c3cf9}, !- Handle
  SMstore4 Door Open Infiltration,        !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24e3ea29-db50-4c16-a893-b42abd0f8f5e}, !- Handle
  SMstore5 Door Open Infiltration,        !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dab391d-f81e-44cb-8581-2f28ffb6699d}, !- Handle
  SMstore6 Door Open Infiltration,        !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acda0a58-c2d3-4b4e-810c-8df273731cff}, !- Handle
  SMstore7 Door Open Infiltration,        !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2da144c2-a8f7-4152-bf8f-e955543db08a}, !- Handle
  SMstore8 Door Open Infiltration,        !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {d6282297-9cd6-4182-88e2-5a099422c451}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {fcc70145-f9e9-4cb0-b31d-6b8a05fcad67}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {2666ee99-68c5-4d9b-a7ab-96348e268a02}, !- Default Day Schedule Name
  {d6aefce6-ff67-4c18-b998-2605a7079f0e}, !- Summer Design Day Schedule Name
  {01f56c1a-6a33-48b8-b2ef-fbf9a65f6f65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2666ee99-68c5-4d9b-a7ab-96348e268a02}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3fb9339-e1e7-46c7-8fa2-be255b394dfa}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01f56c1a-6a33-48b8-b2ef-fbf9a65f6f65}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2e42365f-ff13-4e7b-aa0a-ea5df112a0a5}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6aefce6-ff67-4c18-b998-2605a7079f0e}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Material,
  {be16b2b0-23ca-4654-b3f7-10cb8b724bfe}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3a1181e6-e571-425f-8b48-2e29164d9b8a}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {be16b2b0-23ca-4654-b3f7-10cb8b724bfe}; !- Layer 1

OS:InternalMass:Definition,
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3a1181e6-e571-425f-8b48-2e29164d9b8a}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6d7624d9-fa75-40c3-b0ef-e1e60add4200}, !- Handle
  SMstore4 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7476bfda-20a0-4d3a-ae24-cc77afb76ea2}, !- Handle
  SMstore2 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e62d3a3b-c8ca-4899-8d74-3d8484bec5e9}, !- Handle
  LGstore1 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {639855d6-434f-4d61-ba91-3088ea48e716}, !- Handle
  SMstore3 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d17e83b-3e05-47fe-a08f-3718e55ac392}, !- Handle
  SMstore7 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06044c00-2608-46ff-ba3d-959f9f8f15f7}, !- Handle
  SMstore5 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bbe2a780-bb9a-4076-b423-ee1ad885b3d2}, !- Handle
  SMstore1 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e86b0067-e14d-4f36-8f8c-e8103504853c}, !- Handle
  LGstore2 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e15572e8-7bce-44ac-9fcd-46406ef8aa13}, !- Handle
  SMstore8 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f827862-9050-427d-8b4a-69972ca33d12}, !- Handle
  SMstore6 Mass,                          !- Name
  {1b4ef4ac-adec-41f0-8e96-0253933e5272}, !- Internal Mass Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {1c5eb7a2-e650-4e81-a24d-0bf1d63b122d}, !- Handle
  LGstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ee1e1647-56de-4ff2-8a9e-3d497d4c7c39}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b71a4eea-bd99-4617-8d20-783e14b14582}, !- Plant Side Inlet Node Name
  {c8fe36df-a76d-4882-9778-a604b048fea9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {25a8e123-ad16-432f-8f79-34638d2f69e9}, !- Demand Side Inlet Node Name
  {a0a33b46-6b2f-4c2c-8141-a9e4d2e4573a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {455f4cdd-558f-4f65-b07b-255f5cffb19b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ff7b6857-8464-4ccb-9548-e2020dcffcfe}, !- Demand Mixer Name
  {236036c5-6526-4093-ae09-b51648877879}, !- Demand Splitter Name
  {43d8b319-689e-4b9a-bbeb-3b2f11a5aee0}, !- Supply Mixer Name
  {16e2628f-48a9-47e2-ab12-6a7213625321}; !- Supply Splitter Name

OS:Node,
  {c5fccddc-98f3-4a10-8cc4-2c1c010465b9}, !- Handle
  Node 141,                               !- Name
  {b71a4eea-bd99-4617-8d20-783e14b14582}, !- Inlet Port
  {b40e826d-ae83-4580-b519-5a1422322608}; !- Outlet Port

OS:Node,
  {ee1e1647-56de-4ff2-8a9e-3d497d4c7c39}, !- Handle
  Node 142,                               !- Name
  {b5cb5695-f3fe-4043-ba4b-3a00e2c8ddfe}, !- Inlet Port
  {c8fe36df-a76d-4882-9778-a604b048fea9}; !- Outlet Port

OS:Node,
  {15b70709-1f4b-4e88-b4b7-d4d9825c3d82}, !- Handle
  Node 143,                               !- Name
  {42c12d5f-67e9-4ae1-ae2b-1607c62f74c7}, !- Inlet Port
  {3256bf33-2740-45c6-a608-31502fe6c830}; !- Outlet Port

OS:Connector:Mixer,
  {43d8b319-689e-4b9a-bbeb-3b2f11a5aee0}, !- Handle
  Connector Mixer 1,                      !- Name
  {29691bae-2c70-4f29-9463-cfe994784866}, !- Outlet Branch Name
  {d064e7e9-3fc1-4de1-8622-03133f319855}, !- Inlet Branch Name 1
  {41da320b-3c7b-462d-93bf-c3a960383d3b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {16e2628f-48a9-47e2-ab12-6a7213625321}, !- Handle
  Connector Splitter 1,                   !- Name
  {02d13729-8e03-48e0-9c4c-6c3844246311}, !- Inlet Branch Name
  {42c12d5f-67e9-4ae1-ae2b-1607c62f74c7}, !- Outlet Branch Name 1
  {c3b5ed49-552a-475a-8d7c-6c007a88166b}; !- Outlet Branch Name 2

OS:Connection,
  {b71a4eea-bd99-4617-8d20-783e14b14582}, !- Handle
  {18988285-bacc-441e-a36f-728763654b1d}, !- Name
  {1c5eb7a2-e650-4e81-a24d-0bf1d63b122d}, !- Source Object
  14,                                     !- Outlet Port
  {c5fccddc-98f3-4a10-8cc4-2c1c010465b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c12d5f-67e9-4ae1-ae2b-1607c62f74c7}, !- Handle
  {cc7b4542-8de0-4bac-8b13-492d269ff0c1}, !- Name
  {16e2628f-48a9-47e2-ab12-6a7213625321}, !- Source Object
  3,                                      !- Outlet Port
  {15b70709-1f4b-4e88-b4b7-d4d9825c3d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fe36df-a76d-4882-9778-a604b048fea9}, !- Handle
  {02a153f0-4e4d-435b-8ace-6692c57f893b}, !- Name
  {ee1e1647-56de-4ff2-8a9e-3d497d4c7c39}, !- Source Object
  3,                                      !- Outlet Port
  {1c5eb7a2-e650-4e81-a24d-0bf1d63b122d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7e7c6fdd-958a-45a3-a902-37d78d21a896}, !- Handle
  Node 144,                               !- Name
  {25a8e123-ad16-432f-8f79-34638d2f69e9}, !- Inlet Port
  {e30390a7-f0dc-4173-89b3-1c862ff0b913}; !- Outlet Port

OS:Node,
  {b1f23b28-98af-4e04-95bf-ef95ebd7ecba}, !- Handle
  Node 145,                               !- Name
  {848f35cf-b205-4483-9c2a-6af4c2790b70}, !- Inlet Port
  {a0a33b46-6b2f-4c2c-8141-a9e4d2e4573a}; !- Outlet Port

OS:Node,
  {8fb40a9d-d5c6-462c-919f-528f6dd04f31}, !- Handle
  Node 146,                               !- Name
  {dabc2f32-3d91-4b63-91df-fe71a71f2ea7}, !- Inlet Port
  {7f9549a2-7618-4597-80c2-cda6a98610d6}; !- Outlet Port

OS:Connector:Mixer,
  {ff7b6857-8464-4ccb-9548-e2020dcffcfe}, !- Handle
  Connector Mixer 2,                      !- Name
  {f85d0d04-4dcc-4675-96e2-ec1fb68cb647}, !- Outlet Branch Name
  {623e9b1c-00df-42c6-ba2f-f334dbb64acf}, !- Inlet Branch Name 1
  {01f80b1b-6be5-4840-aad4-fe3c4acfc105}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {236036c5-6526-4093-ae09-b51648877879}, !- Handle
  Connector Splitter 2,                   !- Name
  {e30390a7-f0dc-4173-89b3-1c862ff0b913}, !- Inlet Branch Name
  {dabc2f32-3d91-4b63-91df-fe71a71f2ea7}, !- Outlet Branch Name 1
  {fb607ece-12b3-4bba-bbbd-173c567b4460}; !- Outlet Branch Name 2

OS:Connection,
  {25a8e123-ad16-432f-8f79-34638d2f69e9}, !- Handle
  {3e5f4efc-c9ee-43b1-8585-4aab9f2928b3}, !- Name
  {1c5eb7a2-e650-4e81-a24d-0bf1d63b122d}, !- Source Object
  17,                                     !- Outlet Port
  {7e7c6fdd-958a-45a3-a902-37d78d21a896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30390a7-f0dc-4173-89b3-1c862ff0b913}, !- Handle
  {ba9f9888-b9b8-4cff-8fbb-63d4c8493202}, !- Name
  {7e7c6fdd-958a-45a3-a902-37d78d21a896}, !- Source Object
  3,                                      !- Outlet Port
  {236036c5-6526-4093-ae09-b51648877879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabc2f32-3d91-4b63-91df-fe71a71f2ea7}, !- Handle
  {793d55cd-aaa1-49cd-ad69-9aa87878e544}, !- Name
  {236036c5-6526-4093-ae09-b51648877879}, !- Source Object
  3,                                      !- Outlet Port
  {8fb40a9d-d5c6-462c-919f-528f6dd04f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a33b46-6b2f-4c2c-8141-a9e4d2e4573a}, !- Handle
  {9efcd887-71bf-42b0-9511-f2010becd3b4}, !- Name
  {b1f23b28-98af-4e04-95bf-ef95ebd7ecba}, !- Source Object
  3,                                      !- Outlet Port
  {1c5eb7a2-e650-4e81-a24d-0bf1d63b122d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0e97705c-312c-4fac-9494-9a4f4af50a26}, !- Handle
  {1c5eb7a2-e650-4e81-a24d-0bf1d63b122d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {455f4cdd-558f-4f65-b07b-255f5cffb19b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {0073d0c0-095b-4d32-8542-c9d8a078a261}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4430921e-3d85-42e8-aab7-1e1c70bd153b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0073d0c0-095b-4d32-8542-c9d8a078a261}, !- Schedule Type Limits Name
  {0f71a1d7-6f2e-4fb9-ac1a-1c1e8b231591}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f71a1d7-6f2e-4fb9-ac1a-1c1e8b231591}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0073d0c0-095b-4d32-8542-c9d8a078a261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {394037bc-3175-4ded-aa27-8d748e07a279}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4430921e-3d85-42e8-aab7-1e1c70bd153b}, !- Schedule Name
  {ee1e1647-56de-4ff2-8a9e-3d497d4c7c39}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d484e0dd-20ed-4386-8e74-4ac2ca5c41b8}, !- Handle
  LGstore1 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {b40e826d-ae83-4580-b519-5a1422322608}, !- Inlet Node Name
  {50fb2630-0893-48cc-bc1c-bbc8fb0975c2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {52631db4-3f99-4c0d-8d01-c1a8a66eedaa}, !- Handle
  Node 147,                               !- Name
  {50fb2630-0893-48cc-bc1c-bbc8fb0975c2}, !- Inlet Port
  {02d13729-8e03-48e0-9c4c-6c3844246311}; !- Outlet Port

OS:Connection,
  {b40e826d-ae83-4580-b519-5a1422322608}, !- Handle
  {ac8b10c8-5ba9-4725-8e2b-424f15ef58c0}, !- Name
  {c5fccddc-98f3-4a10-8cc4-2c1c010465b9}, !- Source Object
  3,                                      !- Outlet Port
  {d484e0dd-20ed-4386-8e74-4ac2ca5c41b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50fb2630-0893-48cc-bc1c-bbc8fb0975c2}, !- Handle
  {a810beb3-4c73-41b1-8bc8-c7268784f820}, !- Name
  {d484e0dd-20ed-4386-8e74-4ac2ca5c41b8}, !- Source Object
  3,                                      !- Outlet Port
  {52631db4-3f99-4c0d-8d01-c1a8a66eedaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d13729-8e03-48e0-9c4c-6c3844246311}, !- Handle
  {39be781a-ad95-465f-a89f-50ec6e2620b5}, !- Name
  {52631db4-3f99-4c0d-8d01-c1a8a66eedaa}, !- Source Object
  3,                                      !- Outlet Port
  {16e2628f-48a9-47e2-ab12-6a7213625321}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e1c7c943-a55e-4301-a8d5-7a78cafcad37}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a23fe7ac-1434-441c-8af2-ba4103029154}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4430921e-3d85-42e8-aab7-1e1c70bd153b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600889,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600889,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3a6ccd1a-e433-473b-9bba-583e1d28a6e8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3256bf33-2740-45c6-a608-31502fe6c830}, !- Use Side Inlet Node Name
  {bc83c6c2-e980-425c-bdc4-b994d5705050}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7054a0f9-77ba-44a9-9c69-12f1cc663050}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {905a7373-2b7f-460e-8ec3-81748eeefe8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {905a7373-2b7f-460e-8ec3-81748eeefe8c}, !- Handle
  Schedule Day 47,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {979c8f10-950e-4d73-aded-e09e8bb586eb}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {d14a08ca-8a8a-4118-b4c8-d3ccb1b1fcce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d14a08ca-8a8a-4118-b4c8-d3ccb1b1fcce}, !- Handle
  Schedule Day 48,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {7f93533a-1ee9-4d77-a4a2-b2c31103e7d5}, !- Handle
  Node 148,                               !- Name
  {bc83c6c2-e980-425c-bdc4-b994d5705050}, !- Inlet Port
  {d064e7e9-3fc1-4de1-8622-03133f319855}; !- Outlet Port

OS:Connection,
  {3256bf33-2740-45c6-a608-31502fe6c830}, !- Handle
  {9519b079-35b5-447a-aa19-fbe33ada7256}, !- Name
  {15b70709-1f4b-4e88-b4b7-d4d9825c3d82}, !- Source Object
  3,                                      !- Outlet Port
  {a23fe7ac-1434-441c-8af2-ba4103029154}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bc83c6c2-e980-425c-bdc4-b994d5705050}, !- Handle
  {8c9f2b42-f625-49e5-aa64-76eba9a9ef64}, !- Name
  {a23fe7ac-1434-441c-8af2-ba4103029154}, !- Source Object
  32,                                     !- Outlet Port
  {7f93533a-1ee9-4d77-a4a2-b2c31103e7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d064e7e9-3fc1-4de1-8622-03133f319855}, !- Handle
  {4dbe09f6-9dc8-49ca-9724-713908697bb3}, !- Name
  {7f93533a-1ee9-4d77-a4a2-b2c31103e7d5}, !- Source Object
  3,                                      !- Outlet Port
  {43d8b319-689e-4b9a-bbeb-3b2f11a5aee0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {229f3492-4a12-400d-8120-a319e438985f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ceba1688-17e7-4cc2-848f-9fcade0bf55b}, !- Inlet Node Name
  {d5228952-a0a5-48d9-80f1-56b29c51db20}; !- Outlet Node Name

OS:Node,
  {4392179d-f102-4328-a5fe-d07ac0911952}, !- Handle
  Node 149,                               !- Name
  {c3b5ed49-552a-475a-8d7c-6c007a88166b}, !- Inlet Port
  {ceba1688-17e7-4cc2-848f-9fcade0bf55b}; !- Outlet Port

OS:Connection,
  {c3b5ed49-552a-475a-8d7c-6c007a88166b}, !- Handle
  {58ab5f9c-67cf-4742-9b84-c2e61dc66c2f}, !- Name
  {16e2628f-48a9-47e2-ab12-6a7213625321}, !- Source Object
  4,                                      !- Outlet Port
  {4392179d-f102-4328-a5fe-d07ac0911952}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d0fd790-0ce2-4421-b253-a2b25364dd1f}, !- Handle
  Node 150,                               !- Name
  {d5228952-a0a5-48d9-80f1-56b29c51db20}, !- Inlet Port
  {41da320b-3c7b-462d-93bf-c3a960383d3b}; !- Outlet Port

OS:Connection,
  {ceba1688-17e7-4cc2-848f-9fcade0bf55b}, !- Handle
  {a361a767-03b0-4b3b-8841-09e98c979dce}, !- Name
  {4392179d-f102-4328-a5fe-d07ac0911952}, !- Source Object
  3,                                      !- Outlet Port
  {229f3492-4a12-400d-8120-a319e438985f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5228952-a0a5-48d9-80f1-56b29c51db20}, !- Handle
  {b2e1d0e8-2561-47a8-9d68-2280b2e8410c}, !- Name
  {229f3492-4a12-400d-8120-a319e438985f}, !- Source Object
  3,                                      !- Outlet Port
  {0d0fd790-0ce2-4421-b253-a2b25364dd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41da320b-3c7b-462d-93bf-c3a960383d3b}, !- Handle
  {64d17532-d75c-41b4-9d02-461a92125c3e}, !- Name
  {0d0fd790-0ce2-4421-b253-a2b25364dd1f}, !- Source Object
  3,                                      !- Outlet Port
  {43d8b319-689e-4b9a-bbeb-3b2f11a5aee0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cec6e7bb-b052-4a29-a2dd-a2bd7cff4789}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7f9549a2-7618-4597-80c2-cda6a98610d6}, !- Inlet Node Name
  {ad9bba78-098a-4287-8124-c4cbc442d7dd}; !- Outlet Node Name

OS:Node,
  {b873a8a7-a98d-4917-b92c-9da48699c6d1}, !- Handle
  Node 151,                               !- Name
  {ad9bba78-098a-4287-8124-c4cbc442d7dd}, !- Inlet Port
  {623e9b1c-00df-42c6-ba2f-f334dbb64acf}; !- Outlet Port

OS:Connection,
  {7f9549a2-7618-4597-80c2-cda6a98610d6}, !- Handle
  {2dde9de6-62ec-4a13-ad63-8f6b3495b4c0}, !- Name
  {8fb40a9d-d5c6-462c-919f-528f6dd04f31}, !- Source Object
  3,                                      !- Outlet Port
  {cec6e7bb-b052-4a29-a2dd-a2bd7cff4789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9bba78-098a-4287-8124-c4cbc442d7dd}, !- Handle
  {f14fdba2-36a1-4fc2-ba9d-00855b5a7534}, !- Name
  {cec6e7bb-b052-4a29-a2dd-a2bd7cff4789}, !- Source Object
  3,                                      !- Outlet Port
  {b873a8a7-a98d-4917-b92c-9da48699c6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623e9b1c-00df-42c6-ba2f-f334dbb64acf}, !- Handle
  {559bf03d-7ebb-4a50-b64a-127cc77d9448}, !- Name
  {b873a8a7-a98d-4917-b92c-9da48699c6d1}, !- Source Object
  3,                                      !- Outlet Port
  {ff7b6857-8464-4ccb-9548-e2020dcffcfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9138c5c2-fadf-436d-a5d7-ddb00031499e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {540e24f9-c193-4ea9-8c03-72243f95e85d}, !- Inlet Node Name
  {b5cb5695-f3fe-4043-ba4b-3a00e2c8ddfe}; !- Outlet Node Name

OS:Node,
  {31f6229a-cc00-484d-a913-bb0fb6631677}, !- Handle
  Node 152,                               !- Name
  {29691bae-2c70-4f29-9463-cfe994784866}, !- Inlet Port
  {540e24f9-c193-4ea9-8c03-72243f95e85d}; !- Outlet Port

OS:Connection,
  {29691bae-2c70-4f29-9463-cfe994784866}, !- Handle
  {923a35dc-22df-429e-b104-49a616663874}, !- Name
  {43d8b319-689e-4b9a-bbeb-3b2f11a5aee0}, !- Source Object
  2,                                      !- Outlet Port
  {31f6229a-cc00-484d-a913-bb0fb6631677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540e24f9-c193-4ea9-8c03-72243f95e85d}, !- Handle
  {8e8bbf9a-889f-46c6-8d8c-58a455928769}, !- Name
  {31f6229a-cc00-484d-a913-bb0fb6631677}, !- Source Object
  3,                                      !- Outlet Port
  {9138c5c2-fadf-436d-a5d7-ddb00031499e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5cb5695-f3fe-4043-ba4b-3a00e2c8ddfe}, !- Handle
  {0e2aa658-307f-4fa1-86b4-2e8c0c93859f}, !- Name
  {9138c5c2-fadf-436d-a5d7-ddb00031499e}, !- Source Object
  3,                                      !- Outlet Port
  {ee1e1647-56de-4ff2-8a9e-3d497d4c7c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0eb28dfa-d53f-4f5d-aee5-0970817482c9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1f5954ad-c7a4-4537-85f6-4c08efbf2a65}, !- Inlet Node Name
  {848f35cf-b205-4483-9c2a-6af4c2790b70}; !- Outlet Node Name

OS:Node,
  {73e93bf8-32b6-4eca-a072-a55606f77ae2}, !- Handle
  Node 153,                               !- Name
  {f85d0d04-4dcc-4675-96e2-ec1fb68cb647}, !- Inlet Port
  {1f5954ad-c7a4-4537-85f6-4c08efbf2a65}; !- Outlet Port

OS:Connection,
  {f85d0d04-4dcc-4675-96e2-ec1fb68cb647}, !- Handle
  {d750aca5-985d-4735-8b38-abc723c570ec}, !- Name
  {ff7b6857-8464-4ccb-9548-e2020dcffcfe}, !- Source Object
  2,                                      !- Outlet Port
  {73e93bf8-32b6-4eca-a072-a55606f77ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5954ad-c7a4-4537-85f6-4c08efbf2a65}, !- Handle
  {91024372-be16-4bf9-8cbd-0a10175c52e8}, !- Name
  {73e93bf8-32b6-4eca-a072-a55606f77ae2}, !- Source Object
  3,                                      !- Outlet Port
  {0eb28dfa-d53f-4f5d-aee5-0970817482c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848f35cf-b205-4483-9c2a-6af4c2790b70}, !- Handle
  {4dc7a4d1-5ec8-46f3-86d5-33ce3b80f222}, !- Name
  {0eb28dfa-d53f-4f5d-aee5-0970817482c9}, !- Source Object
  3,                                      !- Outlet Port
  {b1f23b28-98af-4e04-95bf-ef95ebd7ecba}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7f1811f7-bbce-467e-b78f-6033ba5a2223}, !- Handle
  LGstore1 WUC 0.03gpm at 120F,           !- Name
  {54dde3b1-4d33-46fc-8ba9-992874ffb6d3}, !- Inlet Node Name
  {6dfc99ec-935f-4a74-800c-7540dd6caf09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cdcdd6d-9a4f-4f1a-ad50-22af5a8e6721}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53341223-a340-4a1b-aa34-37ef466be574}, !- Handle
  Main Service Water Use Def 0.03gpm,     !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  {fbc17831-c19c-4d31-a462-ac6e3f9576f8}, !- Target Temperature Schedule Name
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Sensible Fraction Schedule Name
  {2db2a141-9392-4384-a966-d68246812148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {b64e3488-5748-4880-83cd-9853664560f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b64e3488-5748-4880-83cd-9853664560f1}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2db2a141-9392-4384-a966-d68246812148}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {7bd9553b-ecd8-401d-bbc9-2f3c9313133a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bd9553b-ecd8-401d-bbc9-2f3c9313133a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbc17831-c19c-4d31-a462-ac6e3f9576f8}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {921e9591-0299-4c76-b88b-537166a6c8d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {921e9591-0299-4c76-b88b-537166a6c8d0}, !- Handle
  Mixed Water At Faucet Temp - 120F Default, !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cdcdd6d-9a4f-4f1a-ad50-22af5a8e6721}, !- Handle
  LGstore1 Service Water Use 0.03gpm at 120F, !- Name
  {53341223-a340-4a1b-aa34-37ef466be574}, !- Water Use Equipment Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  {6110dc19-3058-413a-b435-de75b37c4d33}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6110dc19-3058-413a-b435-de75b37c4d33}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {87bf4daa-ad22-4040-b87b-54a0d423da64}, !- Default Day Schedule Name
  {1665ddd0-64ab-4eae-9169-14bfbe479a24}, !- Summer Design Day Schedule Name
  {f93bf4a6-541d-4e92-a5ed-fbc063946d80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87bf4daa-ad22-4040-b87b-54a0d423da64}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.36,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.16,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Day,
  {316bed31-1d6f-449c-8c93-f47b887516bf}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1665ddd0-64ab-4eae-9169-14bfbe479a24}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {20d04fdf-529d-4f85-af38-8306f2fcb267}, !- Handle
  Schedule Rule 42,                       !- Name
  {6110dc19-3058-413a-b435-de75b37c4d33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13358249-5243-4712-8b8e-6b53b47c6059}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13358249-5243-4712-8b8e-6b53b47c6059}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Day,
  {25e47b3c-d449-489e-b102-077ac68c3a5f}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f93bf4a6-541d-4e92-a5ed-fbc063946d80}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {114d7569-7ee3-45f8-8656-a79aac0e7920}, !- Handle
  Schedule Rule 43,                       !- Name
  {6110dc19-3058-413a-b435-de75b37c4d33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c6055a3-750c-481b-900b-1bacbc507a7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c6055a3-750c-481b-900b-1bacbc507a7e}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Node,
  {e22efb86-7589-40c2-954b-7297b313a889}, !- Handle
  Node 154,                               !- Name
  {fb607ece-12b3-4bba-bbbd-173c567b4460}, !- Inlet Port
  {54dde3b1-4d33-46fc-8ba9-992874ffb6d3}; !- Outlet Port

OS:Connection,
  {fb607ece-12b3-4bba-bbbd-173c567b4460}, !- Handle
  {76dc98f2-9209-445d-bced-abd8fdc03723}, !- Name
  {236036c5-6526-4093-ae09-b51648877879}, !- Source Object
  4,                                      !- Outlet Port
  {e22efb86-7589-40c2-954b-7297b313a889}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31878443-ba04-4a4a-a4bf-ff3fe8409d6e}, !- Handle
  Node 155,                               !- Name
  {6dfc99ec-935f-4a74-800c-7540dd6caf09}, !- Inlet Port
  {01f80b1b-6be5-4840-aad4-fe3c4acfc105}; !- Outlet Port

OS:Connection,
  {54dde3b1-4d33-46fc-8ba9-992874ffb6d3}, !- Handle
  {fb6ef105-b927-4f34-a14a-8e98c726a715}, !- Name
  {e22efb86-7589-40c2-954b-7297b313a889}, !- Source Object
  3,                                      !- Outlet Port
  {7f1811f7-bbce-467e-b78f-6033ba5a2223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dfc99ec-935f-4a74-800c-7540dd6caf09}, !- Handle
  {3aaca761-a251-4d17-a7ab-1b23ad60c294}, !- Name
  {7f1811f7-bbce-467e-b78f-6033ba5a2223}, !- Source Object
  3,                                      !- Outlet Port
  {31878443-ba04-4a4a-a4bf-ff3fe8409d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f80b1b-6be5-4840-aad4-fe3c4acfc105}, !- Handle
  {6fa2eda9-2142-489c-95c3-1e43ef182faf}, !- Name
  {31878443-ba04-4a4a-a4bf-ff3fe8409d6e}, !- Source Object
  3,                                      !- Outlet Port
  {ff7b6857-8464-4ccb-9548-e2020dcffcfe}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0e36d3ce-df2c-4ff1-86fe-02569fce14a6}, !- Handle
  LGstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {75a9a6ff-38fb-4ef2-aae1-4c3adb73d740}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {769610f1-9f0d-4e1f-bd28-9297c5535d6e}, !- Plant Side Inlet Node Name
  {44fd1d8c-0e3d-4507-ade0-c28c7d928450}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {13162a73-c641-4301-a4ad-2633f869ebfa}, !- Demand Side Inlet Node Name
  {032c4048-e4a8-4e36-9020-b1c0f22716c6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {26f90e1d-6e0c-434a-a05c-daa5b6ceba7a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {87017fa4-2cb3-422d-b59a-f3c159e060cd}, !- Demand Mixer Name
  {610db2b0-d3b3-4059-80ad-e5f56f442915}, !- Demand Splitter Name
  {62e7bd08-af92-4fb5-917c-69ac494ae8ff}, !- Supply Mixer Name
  {7b7c30e9-2881-47e0-bafe-fe471f2f5490}; !- Supply Splitter Name

OS:Node,
  {aa3667b8-aff3-4e2f-a7df-a147cd7c6906}, !- Handle
  Node 156,                               !- Name
  {769610f1-9f0d-4e1f-bd28-9297c5535d6e}, !- Inlet Port
  {3079db24-7418-4bc2-8e06-a4ced6971897}; !- Outlet Port

OS:Node,
  {75a9a6ff-38fb-4ef2-aae1-4c3adb73d740}, !- Handle
  Node 157,                               !- Name
  {b235b908-913d-45e9-b852-2a1e82f3ede7}, !- Inlet Port
  {44fd1d8c-0e3d-4507-ade0-c28c7d928450}; !- Outlet Port

OS:Node,
  {3bee6257-cb73-49cf-8d69-7d7e73af3d25}, !- Handle
  Node 158,                               !- Name
  {fe1be405-5b42-4187-9f60-2754f32e5abb}, !- Inlet Port
  {eb80c0ca-249c-493f-9215-ff7f8666db7c}; !- Outlet Port

OS:Connector:Mixer,
  {62e7bd08-af92-4fb5-917c-69ac494ae8ff}, !- Handle
  Connector Mixer 3,                      !- Name
  {70726cea-426c-4db6-8444-36126e62df1c}, !- Outlet Branch Name
  {c6e02be2-373c-42d7-8406-41a96d9c2e18}, !- Inlet Branch Name 1
  {ae2c4125-ce83-4951-a8da-0c29565425ba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7b7c30e9-2881-47e0-bafe-fe471f2f5490}, !- Handle
  Connector Splitter 3,                   !- Name
  {8084e229-3f83-4b51-bffb-59a46ef58a50}, !- Inlet Branch Name
  {fe1be405-5b42-4187-9f60-2754f32e5abb}, !- Outlet Branch Name 1
  {5b616879-fa8f-4405-a0c9-f131cec8cd76}; !- Outlet Branch Name 2

OS:Connection,
  {769610f1-9f0d-4e1f-bd28-9297c5535d6e}, !- Handle
  {c9f7023a-26ac-44ee-8bcd-637d77b8dd89}, !- Name
  {0e36d3ce-df2c-4ff1-86fe-02569fce14a6}, !- Source Object
  14,                                     !- Outlet Port
  {aa3667b8-aff3-4e2f-a7df-a147cd7c6906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1be405-5b42-4187-9f60-2754f32e5abb}, !- Handle
  {0f5a9794-9315-49e1-94da-7df0ac943934}, !- Name
  {7b7c30e9-2881-47e0-bafe-fe471f2f5490}, !- Source Object
  3,                                      !- Outlet Port
  {3bee6257-cb73-49cf-8d69-7d7e73af3d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fd1d8c-0e3d-4507-ade0-c28c7d928450}, !- Handle
  {224c4783-75f1-4b19-9b29-074ce28e7a95}, !- Name
  {75a9a6ff-38fb-4ef2-aae1-4c3adb73d740}, !- Source Object
  3,                                      !- Outlet Port
  {0e36d3ce-df2c-4ff1-86fe-02569fce14a6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {edf6cec1-c9b5-4576-ac01-aca13485100e}, !- Handle
  Node 159,                               !- Name
  {13162a73-c641-4301-a4ad-2633f869ebfa}, !- Inlet Port
  {cc9d6493-9bcd-4b56-9b47-3a0b5bfb91ce}; !- Outlet Port

OS:Node,
  {6de0dc6d-0c8f-4c4c-ab72-eac6e89afafe}, !- Handle
  Node 160,                               !- Name
  {33c26e0e-5953-48fe-bc16-14163365bf71}, !- Inlet Port
  {032c4048-e4a8-4e36-9020-b1c0f22716c6}; !- Outlet Port

OS:Node,
  {84e74ce9-b7c6-458e-91d1-2101216a364d}, !- Handle
  Node 161,                               !- Name
  {a08239f3-f245-4ebd-a983-b877bf412f1f}, !- Inlet Port
  {68ef597a-4312-40bb-b734-c8e6ddd0a961}; !- Outlet Port

OS:Connector:Mixer,
  {87017fa4-2cb3-422d-b59a-f3c159e060cd}, !- Handle
  Connector Mixer 4,                      !- Name
  {3f59f964-f280-4161-b3e1-e798a72a057b}, !- Outlet Branch Name
  {fcb14302-8591-4ddd-a561-7dce02636e61}, !- Inlet Branch Name 1
  {98f335cb-9784-41fd-bdb7-4ec1bce75a5d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {610db2b0-d3b3-4059-80ad-e5f56f442915}, !- Handle
  Connector Splitter 4,                   !- Name
  {cc9d6493-9bcd-4b56-9b47-3a0b5bfb91ce}, !- Inlet Branch Name
  {a08239f3-f245-4ebd-a983-b877bf412f1f}, !- Outlet Branch Name 1
  {50f44b05-299d-47d9-8c71-c1a7043e959d}; !- Outlet Branch Name 2

OS:Connection,
  {13162a73-c641-4301-a4ad-2633f869ebfa}, !- Handle
  {c2e7070d-4dc6-4590-a81b-68ee874835e5}, !- Name
  {0e36d3ce-df2c-4ff1-86fe-02569fce14a6}, !- Source Object
  17,                                     !- Outlet Port
  {edf6cec1-c9b5-4576-ac01-aca13485100e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9d6493-9bcd-4b56-9b47-3a0b5bfb91ce}, !- Handle
  {140baf4e-1f17-45be-9d98-4579d613335a}, !- Name
  {edf6cec1-c9b5-4576-ac01-aca13485100e}, !- Source Object
  3,                                      !- Outlet Port
  {610db2b0-d3b3-4059-80ad-e5f56f442915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08239f3-f245-4ebd-a983-b877bf412f1f}, !- Handle
  {ef0eec9f-7de7-4d2b-89e8-c23770bd6617}, !- Name
  {610db2b0-d3b3-4059-80ad-e5f56f442915}, !- Source Object
  3,                                      !- Outlet Port
  {84e74ce9-b7c6-458e-91d1-2101216a364d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032c4048-e4a8-4e36-9020-b1c0f22716c6}, !- Handle
  {b2cc9616-8a39-4393-a960-6350ecfb9da6}, !- Name
  {6de0dc6d-0c8f-4c4c-ab72-eac6e89afafe}, !- Source Object
  3,                                      !- Outlet Port
  {0e36d3ce-df2c-4ff1-86fe-02569fce14a6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {32780da7-e105-4ed0-8812-88a1668e9b8e}, !- Handle
  {0e36d3ce-df2c-4ff1-86fe-02569fce14a6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {26f90e1d-6e0c-434a-a05c-daa5b6ceba7a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {863cb4ae-f449-4663-8ffa-b34546444de0}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ccef1489-74bb-4652-9768-76a5e829193b}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {863cb4ae-f449-4663-8ffa-b34546444de0}, !- Schedule Type Limits Name
  {773f6d91-2a91-454e-9dee-e0998a95020c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {773f6d91-2a91-454e-9dee-e0998a95020c}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {863cb4ae-f449-4663-8ffa-b34546444de0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {104375b2-5216-445a-90e7-c53876db53eb}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {ccef1489-74bb-4652-9768-76a5e829193b}, !- Schedule Name
  {75a9a6ff-38fb-4ef2-aae1-4c3adb73d740}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7fafb28c-0986-4a53-ac2b-f495c0b0f35e}, !- Handle
  LGstore2 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {3079db24-7418-4bc2-8e06-a4ced6971897}, !- Inlet Node Name
  {6db34a03-f977-4dbf-add4-5ce527ce3d6b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c1d168cc-b157-433a-b12f-fb2ac37357c6}, !- Handle
  Node 162,                               !- Name
  {6db34a03-f977-4dbf-add4-5ce527ce3d6b}, !- Inlet Port
  {8084e229-3f83-4b51-bffb-59a46ef58a50}; !- Outlet Port

OS:Connection,
  {3079db24-7418-4bc2-8e06-a4ced6971897}, !- Handle
  {92d04b42-a758-4de7-b462-c4c4b3747d77}, !- Name
  {aa3667b8-aff3-4e2f-a7df-a147cd7c6906}, !- Source Object
  3,                                      !- Outlet Port
  {7fafb28c-0986-4a53-ac2b-f495c0b0f35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db34a03-f977-4dbf-add4-5ce527ce3d6b}, !- Handle
  {43e306c6-8541-4ad1-ba72-deeffda240a0}, !- Name
  {7fafb28c-0986-4a53-ac2b-f495c0b0f35e}, !- Source Object
  3,                                      !- Outlet Port
  {c1d168cc-b157-433a-b12f-fb2ac37357c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8084e229-3f83-4b51-bffb-59a46ef58a50}, !- Handle
  {9e38dd56-6185-45c5-af2e-527a45d2cde5}, !- Name
  {c1d168cc-b157-433a-b12f-fb2ac37357c6}, !- Source Object
  3,                                      !- Outlet Port
  {7b7c30e9-2881-47e0-bafe-fe471f2f5490}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {abf463c5-e252-4c91-8149-d259c94395d5}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1dd490d2-6ff2-455a-9fab-b11b4d243b16}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {ccef1489-74bb-4652-9768-76a5e829193b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600889,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600889,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2ce161e8-afd2-420f-917f-8c7f433089db}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {eb80c0ca-249c-493f-9215-ff7f8666db7c}, !- Use Side Inlet Node Name
  {ecddb622-0705-41b0-bba5-0d38eaf80b86}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {04b77a7f-3b1d-45df-a783-3bd6c91e1eff}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {29778c6b-0a9d-4283-8e82-d774927e0059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29778c6b-0a9d-4283-8e82-d774927e0059}, !- Handle
  Schedule Day 51,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {68afedcd-412e-48df-9a77-df756965c240}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {e7194664-e835-40c6-99ca-5b8e55152708}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7194664-e835-40c6-99ca-5b8e55152708}, !- Handle
  Schedule Day 52,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {5ce573ae-103e-4ec5-887a-13b18ae4a920}, !- Handle
  Node 163,                               !- Name
  {ecddb622-0705-41b0-bba5-0d38eaf80b86}, !- Inlet Port
  {c6e02be2-373c-42d7-8406-41a96d9c2e18}; !- Outlet Port

OS:Connection,
  {eb80c0ca-249c-493f-9215-ff7f8666db7c}, !- Handle
  {afd9f35b-4d39-41c4-af6e-70aa94ebc072}, !- Name
  {3bee6257-cb73-49cf-8d69-7d7e73af3d25}, !- Source Object
  3,                                      !- Outlet Port
  {1dd490d2-6ff2-455a-9fab-b11b4d243b16}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ecddb622-0705-41b0-bba5-0d38eaf80b86}, !- Handle
  {eca6d144-daef-400f-a9e5-f791dca9852e}, !- Name
  {1dd490d2-6ff2-455a-9fab-b11b4d243b16}, !- Source Object
  32,                                     !- Outlet Port
  {5ce573ae-103e-4ec5-887a-13b18ae4a920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e02be2-373c-42d7-8406-41a96d9c2e18}, !- Handle
  {d7daeef8-c024-4ac7-96e8-8185dea490a3}, !- Name
  {5ce573ae-103e-4ec5-887a-13b18ae4a920}, !- Source Object
  3,                                      !- Outlet Port
  {62e7bd08-af92-4fb5-917c-69ac494ae8ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b36a920b-35fd-4ff6-8280-e007b01a5f74}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {13943dc1-e8e6-4f1c-a269-452446c8cbbd}, !- Inlet Node Name
  {56657db5-718f-4c5a-8011-940c0dc96663}; !- Outlet Node Name

OS:Node,
  {b7357ef4-7a51-4347-a16e-1de8f075a284}, !- Handle
  Node 164,                               !- Name
  {5b616879-fa8f-4405-a0c9-f131cec8cd76}, !- Inlet Port
  {13943dc1-e8e6-4f1c-a269-452446c8cbbd}; !- Outlet Port

OS:Connection,
  {5b616879-fa8f-4405-a0c9-f131cec8cd76}, !- Handle
  {ac57cbbe-9641-4cc0-b03f-08a788519f48}, !- Name
  {7b7c30e9-2881-47e0-bafe-fe471f2f5490}, !- Source Object
  4,                                      !- Outlet Port
  {b7357ef4-7a51-4347-a16e-1de8f075a284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa5c03ca-0dde-44ee-9367-9ee5c2a49201}, !- Handle
  Node 165,                               !- Name
  {56657db5-718f-4c5a-8011-940c0dc96663}, !- Inlet Port
  {ae2c4125-ce83-4951-a8da-0c29565425ba}; !- Outlet Port

OS:Connection,
  {13943dc1-e8e6-4f1c-a269-452446c8cbbd}, !- Handle
  {579ca4e9-9b96-4d8a-a8f6-7248e60a85ae}, !- Name
  {b7357ef4-7a51-4347-a16e-1de8f075a284}, !- Source Object
  3,                                      !- Outlet Port
  {b36a920b-35fd-4ff6-8280-e007b01a5f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56657db5-718f-4c5a-8011-940c0dc96663}, !- Handle
  {1ddf8296-470b-4349-9a12-df6adce99b6d}, !- Name
  {b36a920b-35fd-4ff6-8280-e007b01a5f74}, !- Source Object
  3,                                      !- Outlet Port
  {aa5c03ca-0dde-44ee-9367-9ee5c2a49201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2c4125-ce83-4951-a8da-0c29565425ba}, !- Handle
  {ad1929a3-cc03-44dd-835c-10467ba5d115}, !- Name
  {aa5c03ca-0dde-44ee-9367-9ee5c2a49201}, !- Source Object
  3,                                      !- Outlet Port
  {62e7bd08-af92-4fb5-917c-69ac494ae8ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d33b7f7c-460d-4672-803b-7f8583fe981b}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {68ef597a-4312-40bb-b734-c8e6ddd0a961}, !- Inlet Node Name
  {7683f91a-f489-4311-8d87-d2f11e2f42a8}; !- Outlet Node Name

OS:Node,
  {2d41ae87-7479-4f26-833d-9f8b844fa841}, !- Handle
  Node 166,                               !- Name
  {7683f91a-f489-4311-8d87-d2f11e2f42a8}, !- Inlet Port
  {fcb14302-8591-4ddd-a561-7dce02636e61}; !- Outlet Port

OS:Connection,
  {68ef597a-4312-40bb-b734-c8e6ddd0a961}, !- Handle
  {37263109-7302-4838-a77c-f8196612b087}, !- Name
  {84e74ce9-b7c6-458e-91d1-2101216a364d}, !- Source Object
  3,                                      !- Outlet Port
  {d33b7f7c-460d-4672-803b-7f8583fe981b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7683f91a-f489-4311-8d87-d2f11e2f42a8}, !- Handle
  {262b5796-5922-4118-b6c3-82807439decb}, !- Name
  {d33b7f7c-460d-4672-803b-7f8583fe981b}, !- Source Object
  3,                                      !- Outlet Port
  {2d41ae87-7479-4f26-833d-9f8b844fa841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb14302-8591-4ddd-a561-7dce02636e61}, !- Handle
  {b45a84ed-09e2-4e43-9793-35d2e4763c72}, !- Name
  {2d41ae87-7479-4f26-833d-9f8b844fa841}, !- Source Object
  3,                                      !- Outlet Port
  {87017fa4-2cb3-422d-b59a-f3c159e060cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {21217490-c556-4ba3-b027-fe44fd80f17b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {842dbdb8-3fc6-4290-98bd-10f020ab3384}, !- Inlet Node Name
  {b235b908-913d-45e9-b852-2a1e82f3ede7}; !- Outlet Node Name

OS:Node,
  {b24e5722-be84-45c6-9dd6-ac3009d25ce3}, !- Handle
  Node 167,                               !- Name
  {70726cea-426c-4db6-8444-36126e62df1c}, !- Inlet Port
  {842dbdb8-3fc6-4290-98bd-10f020ab3384}; !- Outlet Port

OS:Connection,
  {70726cea-426c-4db6-8444-36126e62df1c}, !- Handle
  {236afffd-4938-43dc-b7d3-1e6da25c9f08}, !- Name
  {62e7bd08-af92-4fb5-917c-69ac494ae8ff}, !- Source Object
  2,                                      !- Outlet Port
  {b24e5722-be84-45c6-9dd6-ac3009d25ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842dbdb8-3fc6-4290-98bd-10f020ab3384}, !- Handle
  {5156c47f-36a7-4750-b597-d57740f93206}, !- Name
  {b24e5722-be84-45c6-9dd6-ac3009d25ce3}, !- Source Object
  3,                                      !- Outlet Port
  {21217490-c556-4ba3-b027-fe44fd80f17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b235b908-913d-45e9-b852-2a1e82f3ede7}, !- Handle
  {7aa33ac5-a85a-4eeb-80b7-6c4bbd4767d9}, !- Name
  {21217490-c556-4ba3-b027-fe44fd80f17b}, !- Source Object
  3,                                      !- Outlet Port
  {75a9a6ff-38fb-4ef2-aae1-4c3adb73d740}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a91d48c6-6986-4eab-b3d6-fdf3f5ef3b69}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {bcb284ba-4d8b-4580-a75e-efb188dd9012}, !- Inlet Node Name
  {33c26e0e-5953-48fe-bc16-14163365bf71}; !- Outlet Node Name

OS:Node,
  {23c2c78d-f9d9-4d76-a519-8067d79ced79}, !- Handle
  Node 168,                               !- Name
  {3f59f964-f280-4161-b3e1-e798a72a057b}, !- Inlet Port
  {bcb284ba-4d8b-4580-a75e-efb188dd9012}; !- Outlet Port

OS:Connection,
  {3f59f964-f280-4161-b3e1-e798a72a057b}, !- Handle
  {78df4c2c-8906-4671-87ce-a601c26a6bfc}, !- Name
  {87017fa4-2cb3-422d-b59a-f3c159e060cd}, !- Source Object
  2,                                      !- Outlet Port
  {23c2c78d-f9d9-4d76-a519-8067d79ced79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb284ba-4d8b-4580-a75e-efb188dd9012}, !- Handle
  {44d6eaf4-e4d9-49ef-8b68-1ab190ebe9cb}, !- Name
  {23c2c78d-f9d9-4d76-a519-8067d79ced79}, !- Source Object
  3,                                      !- Outlet Port
  {a91d48c6-6986-4eab-b3d6-fdf3f5ef3b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c26e0e-5953-48fe-bc16-14163365bf71}, !- Handle
  {b7e95c5a-434b-498a-b838-c39d0653edee}, !- Name
  {a91d48c6-6986-4eab-b3d6-fdf3f5ef3b69}, !- Source Object
  3,                                      !- Outlet Port
  {6de0dc6d-0c8f-4c4c-ab72-eac6e89afafe}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {02f8e7d8-9692-403f-9597-84977fb599c5}, !- Handle
  LGstore2 WUC 0.03gpm at 120F,           !- Name
  {3146d7a9-c79a-44ef-a577-daadba469806}, !- Inlet Node Name
  {9b065cf3-ee78-4262-b55a-acefb9218542}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9fd17fca-1c1e-4321-b5a9-d956f0a03529}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39bd47c6-3e2a-4c8b-bd10-0122166bc593}, !- Handle
  Main Service Water Use Def 0.03gpm 1,   !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  {e8ac7558-932c-4524-9e8c-b06a83ac20a2}, !- Target Temperature Schedule Name
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Sensible Fraction Schedule Name
  {2db2a141-9392-4384-a966-d68246812148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8ac7558-932c-4524-9e8c-b06a83ac20a2}, !- Handle
  Mixed Water At Faucet Temp - 120F 1,    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {0e6d8080-c8cd-44fc-bce6-046e5b1e80a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6d8080-c8cd-44fc-bce6-046e5b1e80a2}, !- Handle
  Mixed Water At Faucet Temp - 120F Default 1, !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9fd17fca-1c1e-4321-b5a9-d956f0a03529}, !- Handle
  LGstore2 Service Water Use 0.03gpm at 120F, !- Name
  {39bd47c6-3e2a-4c8b-bd10-0122166bc593}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {c1196710-f503-446e-9f8c-046f7718accd}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1196710-f503-446e-9f8c-046f7718accd}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {d40b0abd-c2b9-4ece-9066-d7d628c015a8}, !- Default Day Schedule Name
  {1f25447f-e55a-4581-bb0a-fc47a9c313e2}, !- Summer Design Day Schedule Name
  {49d17d57-35b6-46b7-ba37-d2ec551f797a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d40b0abd-c2b9-4ece-9066-d7d628c015a8}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {fda9042a-2762-4c6a-bdf8-ace2134238ce}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f25447f-e55a-4581-bb0a-fc47a9c313e2}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {043ba2bb-f108-48f8-a692-74b9e82a8433}, !- Handle
  Schedule Rule 44,                       !- Name
  {c1196710-f503-446e-9f8c-046f7718accd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99c5c417-c8b3-42d1-9834-ca305c09a950}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99c5c417-c8b3-42d1-9834-ca305c09a950}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {919c515b-c45e-4a80-bb03-c2145721f293}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49d17d57-35b6-46b7-ba37-d2ec551f797a}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {31e87317-786d-4bba-bf7a-3e3263d9e953}, !- Handle
  Schedule Rule 45,                       !- Name
  {c1196710-f503-446e-9f8c-046f7718accd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74e242f6-0a1c-4a91-a97b-3719adc2d00f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74e242f6-0a1c-4a91-a97b-3719adc2d00f}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Node,
  {58133145-bba6-45ef-8581-f36b6f18782a}, !- Handle
  Node 169,                               !- Name
  {50f44b05-299d-47d9-8c71-c1a7043e959d}, !- Inlet Port
  {3146d7a9-c79a-44ef-a577-daadba469806}; !- Outlet Port

OS:Connection,
  {50f44b05-299d-47d9-8c71-c1a7043e959d}, !- Handle
  {d07eb801-2b43-464d-868d-08f5b7f453dd}, !- Name
  {610db2b0-d3b3-4059-80ad-e5f56f442915}, !- Source Object
  4,                                      !- Outlet Port
  {58133145-bba6-45ef-8581-f36b6f18782a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40100109-3ef0-4496-9807-b02c022ebb42}, !- Handle
  Node 170,                               !- Name
  {9b065cf3-ee78-4262-b55a-acefb9218542}, !- Inlet Port
  {98f335cb-9784-41fd-bdb7-4ec1bce75a5d}; !- Outlet Port

OS:Connection,
  {3146d7a9-c79a-44ef-a577-daadba469806}, !- Handle
  {5b725050-9873-4672-a243-cb3487b10d64}, !- Name
  {58133145-bba6-45ef-8581-f36b6f18782a}, !- Source Object
  3,                                      !- Outlet Port
  {02f8e7d8-9692-403f-9597-84977fb599c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b065cf3-ee78-4262-b55a-acefb9218542}, !- Handle
  {0b7c18df-fb60-4c7c-a14a-7557592c2e8e}, !- Name
  {02f8e7d8-9692-403f-9597-84977fb599c5}, !- Source Object
  3,                                      !- Outlet Port
  {40100109-3ef0-4496-9807-b02c022ebb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f335cb-9784-41fd-bdb7-4ec1bce75a5d}, !- Handle
  {2b93a7d7-9d26-4fa1-97e1-bc480221aa37}, !- Name
  {40100109-3ef0-4496-9807-b02c022ebb42}, !- Source Object
  3,                                      !- Outlet Port
  {87017fa4-2cb3-422d-b59a-f3c159e060cd}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0f086d7b-5e45-41d8-b762-f660c5261133}, !- Handle
  SMstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {712715d8-f0c8-43dd-8e56-bfaa780370cb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f81e7966-7f53-48da-b2c8-71255d845c2e}, !- Plant Side Inlet Node Name
  {60031b6f-91b7-4581-bb94-7dd0fd9a6386}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8c7475dd-af83-4f49-aa18-891c24b082a7}, !- Demand Side Inlet Node Name
  {a856970f-b6c9-405d-8c30-8b46bd49da07}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7e407c5b-0705-4cea-9588-5574b45e367b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2a9b5178-cf73-4b40-872e-162098147949}, !- Demand Mixer Name
  {fb3d7e33-bdb9-449f-8766-68075f9b75c5}, !- Demand Splitter Name
  {02a7fdaa-8db4-4d53-9ad2-2b6d7e0150f8}, !- Supply Mixer Name
  {7acc6314-f969-43f5-b46d-b42845e0f948}; !- Supply Splitter Name

OS:Node,
  {101faedc-2fd5-4e07-9da3-2599b90c5301}, !- Handle
  Node 171,                               !- Name
  {f81e7966-7f53-48da-b2c8-71255d845c2e}, !- Inlet Port
  {942e28a4-7f8b-4971-a399-bb47dcf947cb}; !- Outlet Port

OS:Node,
  {712715d8-f0c8-43dd-8e56-bfaa780370cb}, !- Handle
  Node 172,                               !- Name
  {0899654a-c383-4bda-9325-45e097b8bfc5}, !- Inlet Port
  {60031b6f-91b7-4581-bb94-7dd0fd9a6386}; !- Outlet Port

OS:Node,
  {ab4e9f7e-3c4c-42ee-9789-a901e1d8353c}, !- Handle
  Node 173,                               !- Name
  {09a9b81e-40cf-4066-8458-2250742ef48c}, !- Inlet Port
  {d489dec7-5c8b-4959-a5a2-746684e65bdf}; !- Outlet Port

OS:Connector:Mixer,
  {02a7fdaa-8db4-4d53-9ad2-2b6d7e0150f8}, !- Handle
  Connector Mixer 5,                      !- Name
  {395cb566-a175-432a-ba4a-98c452a16f1d}, !- Outlet Branch Name
  {0fb452d5-c9d4-45b1-8686-24f29c816556}, !- Inlet Branch Name 1
  {4fb7f6e8-7eab-47fc-beaf-dade743b6e2b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7acc6314-f969-43f5-b46d-b42845e0f948}, !- Handle
  Connector Splitter 5,                   !- Name
  {48830f05-3900-48e2-9676-83b7b2a90373}, !- Inlet Branch Name
  {09a9b81e-40cf-4066-8458-2250742ef48c}, !- Outlet Branch Name 1
  {b638f75b-d5c0-4ba5-a19e-55c83cdc6564}; !- Outlet Branch Name 2

OS:Connection,
  {f81e7966-7f53-48da-b2c8-71255d845c2e}, !- Handle
  {da7199de-7dd7-47c3-9ca4-4310b393377f}, !- Name
  {0f086d7b-5e45-41d8-b762-f660c5261133}, !- Source Object
  14,                                     !- Outlet Port
  {101faedc-2fd5-4e07-9da3-2599b90c5301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a9b81e-40cf-4066-8458-2250742ef48c}, !- Handle
  {4eb1e8db-4ca5-4a88-bcbe-b36e5eea6425}, !- Name
  {7acc6314-f969-43f5-b46d-b42845e0f948}, !- Source Object
  3,                                      !- Outlet Port
  {ab4e9f7e-3c4c-42ee-9789-a901e1d8353c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60031b6f-91b7-4581-bb94-7dd0fd9a6386}, !- Handle
  {324b45da-4737-4e71-9acb-6f84cafcab25}, !- Name
  {712715d8-f0c8-43dd-8e56-bfaa780370cb}, !- Source Object
  3,                                      !- Outlet Port
  {0f086d7b-5e45-41d8-b762-f660c5261133}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16d4822e-4530-4875-b037-f1ac8b5e604e}, !- Handle
  Node 174,                               !- Name
  {8c7475dd-af83-4f49-aa18-891c24b082a7}, !- Inlet Port
  {b76b649a-ccea-4a8a-8837-52891a9f9efb}; !- Outlet Port

OS:Node,
  {83af4e99-a2be-4c5d-9efa-ef965550a4db}, !- Handle
  Node 175,                               !- Name
  {35341c32-2bdb-4edc-b0b1-791f603f1003}, !- Inlet Port
  {a856970f-b6c9-405d-8c30-8b46bd49da07}; !- Outlet Port

OS:Node,
  {0515eab6-1f2c-4117-a631-bf8a222f37f6}, !- Handle
  Node 176,                               !- Name
  {c2db6bc0-1bb4-47b0-b3cc-98226ccd4980}, !- Inlet Port
  {b2ee025f-acca-4bf9-aa93-4def4b07a8eb}; !- Outlet Port

OS:Connector:Mixer,
  {2a9b5178-cf73-4b40-872e-162098147949}, !- Handle
  Connector Mixer 6,                      !- Name
  {4d946644-7cfb-4677-b821-277d20ae9774}, !- Outlet Branch Name
  {a9de2d27-6a3e-42c8-b235-73311d154451}, !- Inlet Branch Name 1
  {767102af-ddca-4ba0-9d9d-ce39b0b0830a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fb3d7e33-bdb9-449f-8766-68075f9b75c5}, !- Handle
  Connector Splitter 6,                   !- Name
  {b76b649a-ccea-4a8a-8837-52891a9f9efb}, !- Inlet Branch Name
  {c2db6bc0-1bb4-47b0-b3cc-98226ccd4980}, !- Outlet Branch Name 1
  {c56e0686-6cdf-45af-9e5e-b89c4848d943}; !- Outlet Branch Name 2

OS:Connection,
  {8c7475dd-af83-4f49-aa18-891c24b082a7}, !- Handle
  {fe938dfb-1ee1-4f34-80b4-7b5a235a1cac}, !- Name
  {0f086d7b-5e45-41d8-b762-f660c5261133}, !- Source Object
  17,                                     !- Outlet Port
  {16d4822e-4530-4875-b037-f1ac8b5e604e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76b649a-ccea-4a8a-8837-52891a9f9efb}, !- Handle
  {5c183da4-e237-4ae0-bd18-238e08c52a36}, !- Name
  {16d4822e-4530-4875-b037-f1ac8b5e604e}, !- Source Object
  3,                                      !- Outlet Port
  {fb3d7e33-bdb9-449f-8766-68075f9b75c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2db6bc0-1bb4-47b0-b3cc-98226ccd4980}, !- Handle
  {4658c6fe-43c0-44ac-96fd-ba4c691c6167}, !- Name
  {fb3d7e33-bdb9-449f-8766-68075f9b75c5}, !- Source Object
  3,                                      !- Outlet Port
  {0515eab6-1f2c-4117-a631-bf8a222f37f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a856970f-b6c9-405d-8c30-8b46bd49da07}, !- Handle
  {bd730c1f-9d46-41d9-8741-dd7dfddda389}, !- Name
  {83af4e99-a2be-4c5d-9efa-ef965550a4db}, !- Source Object
  3,                                      !- Outlet Port
  {0f086d7b-5e45-41d8-b762-f660c5261133}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {778fb826-862b-40c1-91bd-ed1d14b38f28}, !- Handle
  {0f086d7b-5e45-41d8-b762-f660c5261133}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7e407c5b-0705-4cea-9588-5574b45e367b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {575089eb-e6e9-4aad-a0e4-8f2fc549cdb3}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {55a0305b-5c46-43e1-b712-3b6a3d0f5166}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {575089eb-e6e9-4aad-a0e4-8f2fc549cdb3}, !- Schedule Type Limits Name
  {1d6b8da7-bf8f-4486-ada7-48f999cb44b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d6b8da7-bf8f-4486-ada7-48f999cb44b1}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {575089eb-e6e9-4aad-a0e4-8f2fc549cdb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3e7e6d02-0af1-48bc-b021-836bdfece3fb}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {55a0305b-5c46-43e1-b712-3b6a3d0f5166}, !- Schedule Name
  {712715d8-f0c8-43dd-8e56-bfaa780370cb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2eae89a3-6e3a-44dd-9e38-636c7c3dc91a}, !- Handle
  SMstore1 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {942e28a4-7f8b-4971-a399-bb47dcf947cb}, !- Inlet Node Name
  {70e10a71-ee5a-4a58-a6c0-d635977632a2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {761aa13d-a237-4bbd-a09d-98d08c388740}, !- Handle
  Node 177,                               !- Name
  {70e10a71-ee5a-4a58-a6c0-d635977632a2}, !- Inlet Port
  {48830f05-3900-48e2-9676-83b7b2a90373}; !- Outlet Port

OS:Connection,
  {942e28a4-7f8b-4971-a399-bb47dcf947cb}, !- Handle
  {ff9a4cdb-61a2-4e32-a5a6-817cafd0343f}, !- Name
  {101faedc-2fd5-4e07-9da3-2599b90c5301}, !- Source Object
  3,                                      !- Outlet Port
  {2eae89a3-6e3a-44dd-9e38-636c7c3dc91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e10a71-ee5a-4a58-a6c0-d635977632a2}, !- Handle
  {bdc0439d-43dd-4622-9c48-aa5598522bc1}, !- Name
  {2eae89a3-6e3a-44dd-9e38-636c7c3dc91a}, !- Source Object
  3,                                      !- Outlet Port
  {761aa13d-a237-4bbd-a09d-98d08c388740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48830f05-3900-48e2-9676-83b7b2a90373}, !- Handle
  {9c599c1a-048f-439b-9809-182e3db8d5a8}, !- Name
  {761aa13d-a237-4bbd-a09d-98d08c388740}, !- Source Object
  3,                                      !- Outlet Port
  {7acc6314-f969-43f5-b46d-b42845e0f948}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8423c33a-5bb3-4c83-8502-f6ff945c0976}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {92f932ca-c0e3-4040-b79c-eb62478692f6}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {55a0305b-5c46-43e1-b712-3b6a3d0f5166}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600889,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600889,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a818142b-2598-48e2-ba9b-e6291fceac5b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d489dec7-5c8b-4959-a5a2-746684e65bdf}, !- Use Side Inlet Node Name
  {3ad8ae79-bbe5-4dda-9b67-81184c8d2db3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8dbb7a58-57cb-439d-9d68-45f0f95c88a3}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {878e46aa-4304-4a61-a197-bec2a71ff0eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {878e46aa-4304-4a61-a197-bec2a71ff0eb}, !- Handle
  Schedule Day 55,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {977b5d5b-f4e3-43eb-b32e-9ba591c60a10}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {17e8caec-f823-4b1d-a3b6-902148df8001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17e8caec-f823-4b1d-a3b6-902148df8001}, !- Handle
  Schedule Day 56,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {1a8c4ab6-2041-4ea4-a3b9-669ba0d73dbc}, !- Handle
  Node 178,                               !- Name
  {3ad8ae79-bbe5-4dda-9b67-81184c8d2db3}, !- Inlet Port
  {0fb452d5-c9d4-45b1-8686-24f29c816556}; !- Outlet Port

OS:Connection,
  {d489dec7-5c8b-4959-a5a2-746684e65bdf}, !- Handle
  {32296093-6be5-4784-a0e6-df504a185e93}, !- Name
  {ab4e9f7e-3c4c-42ee-9789-a901e1d8353c}, !- Source Object
  3,                                      !- Outlet Port
  {92f932ca-c0e3-4040-b79c-eb62478692f6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3ad8ae79-bbe5-4dda-9b67-81184c8d2db3}, !- Handle
  {4da27690-8797-4180-ae04-cef1aa136dd8}, !- Name
  {92f932ca-c0e3-4040-b79c-eb62478692f6}, !- Source Object
  32,                                     !- Outlet Port
  {1a8c4ab6-2041-4ea4-a3b9-669ba0d73dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb452d5-c9d4-45b1-8686-24f29c816556}, !- Handle
  {b1fdbac1-6195-44b9-b91c-be9673bbeecf}, !- Name
  {1a8c4ab6-2041-4ea4-a3b9-669ba0d73dbc}, !- Source Object
  3,                                      !- Outlet Port
  {02a7fdaa-8db4-4d53-9ad2-2b6d7e0150f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45ae97a8-11a9-4043-9753-97a99601e1ba}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {7df32f92-418a-4443-8337-ecbf8ee88c1d}, !- Inlet Node Name
  {8713b260-5871-42a1-92e8-321b88d7ac37}; !- Outlet Node Name

OS:Node,
  {84c27b75-8cb2-4de0-a4e0-5f2fa96aafbb}, !- Handle
  Node 179,                               !- Name
  {b638f75b-d5c0-4ba5-a19e-55c83cdc6564}, !- Inlet Port
  {7df32f92-418a-4443-8337-ecbf8ee88c1d}; !- Outlet Port

OS:Connection,
  {b638f75b-d5c0-4ba5-a19e-55c83cdc6564}, !- Handle
  {a3445bf4-54b0-4d6c-b611-2ec1e1f60422}, !- Name
  {7acc6314-f969-43f5-b46d-b42845e0f948}, !- Source Object
  4,                                      !- Outlet Port
  {84c27b75-8cb2-4de0-a4e0-5f2fa96aafbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dd0410e-7a9f-4385-9f88-2a8bc5ad9b67}, !- Handle
  Node 180,                               !- Name
  {8713b260-5871-42a1-92e8-321b88d7ac37}, !- Inlet Port
  {4fb7f6e8-7eab-47fc-beaf-dade743b6e2b}; !- Outlet Port

OS:Connection,
  {7df32f92-418a-4443-8337-ecbf8ee88c1d}, !- Handle
  {fd567532-43b9-401f-9f13-23b6a250a6da}, !- Name
  {84c27b75-8cb2-4de0-a4e0-5f2fa96aafbb}, !- Source Object
  3,                                      !- Outlet Port
  {45ae97a8-11a9-4043-9753-97a99601e1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8713b260-5871-42a1-92e8-321b88d7ac37}, !- Handle
  {b98edbac-d2f3-4a96-b76f-59efc0877b5f}, !- Name
  {45ae97a8-11a9-4043-9753-97a99601e1ba}, !- Source Object
  3,                                      !- Outlet Port
  {9dd0410e-7a9f-4385-9f88-2a8bc5ad9b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb7f6e8-7eab-47fc-beaf-dade743b6e2b}, !- Handle
  {b7f1a628-e462-4dc5-9da7-4ee67d2c7c0e}, !- Name
  {9dd0410e-7a9f-4385-9f88-2a8bc5ad9b67}, !- Source Object
  3,                                      !- Outlet Port
  {02a7fdaa-8db4-4d53-9ad2-2b6d7e0150f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a315a519-b245-47ef-a800-263ef835c636}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b2ee025f-acca-4bf9-aa93-4def4b07a8eb}, !- Inlet Node Name
  {25bf2bae-d8e1-413b-8a48-f60a636df931}; !- Outlet Node Name

OS:Node,
  {5a2775b3-416c-49e2-9902-116d30f2b0e2}, !- Handle
  Node 181,                               !- Name
  {25bf2bae-d8e1-413b-8a48-f60a636df931}, !- Inlet Port
  {a9de2d27-6a3e-42c8-b235-73311d154451}; !- Outlet Port

OS:Connection,
  {b2ee025f-acca-4bf9-aa93-4def4b07a8eb}, !- Handle
  {deab9ad7-4844-4c7c-b1cf-ff57454edf6d}, !- Name
  {0515eab6-1f2c-4117-a631-bf8a222f37f6}, !- Source Object
  3,                                      !- Outlet Port
  {a315a519-b245-47ef-a800-263ef835c636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bf2bae-d8e1-413b-8a48-f60a636df931}, !- Handle
  {c6c1b945-2209-455c-861d-e18fc61c3f89}, !- Name
  {a315a519-b245-47ef-a800-263ef835c636}, !- Source Object
  3,                                      !- Outlet Port
  {5a2775b3-416c-49e2-9902-116d30f2b0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9de2d27-6a3e-42c8-b235-73311d154451}, !- Handle
  {41232a56-db40-409b-ad60-52cbccb4e563}, !- Name
  {5a2775b3-416c-49e2-9902-116d30f2b0e2}, !- Source Object
  3,                                      !- Outlet Port
  {2a9b5178-cf73-4b40-872e-162098147949}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e41c511b-e4a7-49ee-90b1-d9102179b5f8}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {8dec38b2-1c07-40e8-8b9d-5be6c6028522}, !- Inlet Node Name
  {0899654a-c383-4bda-9325-45e097b8bfc5}; !- Outlet Node Name

OS:Node,
  {49a423e6-3533-433a-bb18-5a2bc6e5ed02}, !- Handle
  Node 182,                               !- Name
  {395cb566-a175-432a-ba4a-98c452a16f1d}, !- Inlet Port
  {8dec38b2-1c07-40e8-8b9d-5be6c6028522}; !- Outlet Port

OS:Connection,
  {395cb566-a175-432a-ba4a-98c452a16f1d}, !- Handle
  {0b562cf0-58db-41ee-a4a3-7d1b587dbc10}, !- Name
  {02a7fdaa-8db4-4d53-9ad2-2b6d7e0150f8}, !- Source Object
  2,                                      !- Outlet Port
  {49a423e6-3533-433a-bb18-5a2bc6e5ed02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dec38b2-1c07-40e8-8b9d-5be6c6028522}, !- Handle
  {9af27d82-c393-4cd8-a757-0457abe8258b}, !- Name
  {49a423e6-3533-433a-bb18-5a2bc6e5ed02}, !- Source Object
  3,                                      !- Outlet Port
  {e41c511b-e4a7-49ee-90b1-d9102179b5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0899654a-c383-4bda-9325-45e097b8bfc5}, !- Handle
  {a1ad086e-74b8-4247-9b82-69baf43af744}, !- Name
  {e41c511b-e4a7-49ee-90b1-d9102179b5f8}, !- Source Object
  3,                                      !- Outlet Port
  {712715d8-f0c8-43dd-8e56-bfaa780370cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a1e968ca-6c59-4f0c-8c03-96009b414833}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {e31ebfa0-4b5f-4a64-a54a-453ef4d1bb0b}, !- Inlet Node Name
  {35341c32-2bdb-4edc-b0b1-791f603f1003}; !- Outlet Node Name

OS:Node,
  {d93fa7c1-7a21-413e-be28-d88628ce46e7}, !- Handle
  Node 183,                               !- Name
  {4d946644-7cfb-4677-b821-277d20ae9774}, !- Inlet Port
  {e31ebfa0-4b5f-4a64-a54a-453ef4d1bb0b}; !- Outlet Port

OS:Connection,
  {4d946644-7cfb-4677-b821-277d20ae9774}, !- Handle
  {4daa00ad-fdc7-4b22-b6e8-cb3085c827d8}, !- Name
  {2a9b5178-cf73-4b40-872e-162098147949}, !- Source Object
  2,                                      !- Outlet Port
  {d93fa7c1-7a21-413e-be28-d88628ce46e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31ebfa0-4b5f-4a64-a54a-453ef4d1bb0b}, !- Handle
  {382fca3b-fe77-44b7-81d8-6f86fc0703cf}, !- Name
  {d93fa7c1-7a21-413e-be28-d88628ce46e7}, !- Source Object
  3,                                      !- Outlet Port
  {a1e968ca-6c59-4f0c-8c03-96009b414833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35341c32-2bdb-4edc-b0b1-791f603f1003}, !- Handle
  {bc399be6-1b43-4d8a-91c4-c0d3f44c2a7e}, !- Name
  {a1e968ca-6c59-4f0c-8c03-96009b414833}, !- Source Object
  3,                                      !- Outlet Port
  {83af4e99-a2be-4c5d-9efa-ef965550a4db}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a9f3ceea-a753-451a-b022-da038cd993ad}, !- Handle
  SMstore1 WUC 0.03gpm at 120F,           !- Name
  {d25297dd-9bdf-42eb-82fe-4d43d6483ccd}, !- Inlet Node Name
  {16efb487-03f0-4352-b551-8d6f22d802aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81bced3e-5fcd-458b-a503-297305d7fd1a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {894d31fb-0b7e-458d-b2e0-86ac87d9a7c0}, !- Handle
  Main Service Water Use Def 0.03gpm 2,   !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  {da42a5d0-66f0-430f-987c-fdceac86eac1}, !- Target Temperature Schedule Name
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Sensible Fraction Schedule Name
  {2db2a141-9392-4384-a966-d68246812148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da42a5d0-66f0-430f-987c-fdceac86eac1}, !- Handle
  Mixed Water At Faucet Temp - 120F 2,    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {c0f9a640-53ec-4a8e-af68-06a27df88aa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0f9a640-53ec-4a8e-af68-06a27df88aa4}, !- Handle
  Mixed Water At Faucet Temp - 120F Default 2, !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {81bced3e-5fcd-458b-a503-297305d7fd1a}, !- Handle
  SMstore1 Service Water Use 0.03gpm at 120F, !- Name
  {894d31fb-0b7e-458d-b2e0-86ac87d9a7c0}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {6110dc19-3058-413a-b435-de75b37c4d33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7f538bc-b630-4eb3-92cb-da0253eafd1e}, !- Handle
  Node 184,                               !- Name
  {c56e0686-6cdf-45af-9e5e-b89c4848d943}, !- Inlet Port
  {d25297dd-9bdf-42eb-82fe-4d43d6483ccd}; !- Outlet Port

OS:Connection,
  {c56e0686-6cdf-45af-9e5e-b89c4848d943}, !- Handle
  {eb0a7c5f-ee43-424c-97bf-7447ed59c629}, !- Name
  {fb3d7e33-bdb9-449f-8766-68075f9b75c5}, !- Source Object
  4,                                      !- Outlet Port
  {a7f538bc-b630-4eb3-92cb-da0253eafd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1107776b-73d0-419b-8456-db7ee236eef7}, !- Handle
  Node 185,                               !- Name
  {16efb487-03f0-4352-b551-8d6f22d802aa}, !- Inlet Port
  {767102af-ddca-4ba0-9d9d-ce39b0b0830a}; !- Outlet Port

OS:Connection,
  {d25297dd-9bdf-42eb-82fe-4d43d6483ccd}, !- Handle
  {1ae45d5b-6353-45c3-8a4a-595c10f8fff4}, !- Name
  {a7f538bc-b630-4eb3-92cb-da0253eafd1e}, !- Source Object
  3,                                      !- Outlet Port
  {a9f3ceea-a753-451a-b022-da038cd993ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16efb487-03f0-4352-b551-8d6f22d802aa}, !- Handle
  {6bf9598b-8c2f-4f59-8f7a-175049dcf5cd}, !- Name
  {a9f3ceea-a753-451a-b022-da038cd993ad}, !- Source Object
  3,                                      !- Outlet Port
  {1107776b-73d0-419b-8456-db7ee236eef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767102af-ddca-4ba0-9d9d-ce39b0b0830a}, !- Handle
  {fcfb4e94-1b93-42fd-b3c4-345f2e3e248a}, !- Name
  {1107776b-73d0-419b-8456-db7ee236eef7}, !- Source Object
  3,                                      !- Outlet Port
  {2a9b5178-cf73-4b40-872e-162098147949}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {e961e820-ed11-4702-b115-dba60378bda0}, !- Handle
  SMstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea4ebc32-c21e-4365-b2b7-3a5a9d5be39c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a05edd86-4c42-483f-9eb3-ddc354a62fee}, !- Plant Side Inlet Node Name
  {9a45a87e-1e13-4887-9d73-d0762bec5106}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4a7c7e90-6391-4664-b07b-0cffda9b2141}, !- Demand Side Inlet Node Name
  {60373329-7152-40a3-9a04-2cca81d2d430}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1f4661d5-acdf-4492-b773-4629cbf6bcdb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {838e2b6a-98cc-479a-af88-6a20048ac928}, !- Demand Mixer Name
  {0bc65371-6764-4767-88ad-1340eaa58df0}, !- Demand Splitter Name
  {4aa52637-dce6-4168-9b01-d17f1e134c00}, !- Supply Mixer Name
  {a389cc73-7791-4e08-9704-d3a034de3de1}; !- Supply Splitter Name

OS:Node,
  {3bea984b-09bd-4808-976e-e750339bdd06}, !- Handle
  Node 186,                               !- Name
  {a05edd86-4c42-483f-9eb3-ddc354a62fee}, !- Inlet Port
  {41b5c23d-8921-4798-b913-bd67b2b063d1}; !- Outlet Port

OS:Node,
  {ea4ebc32-c21e-4365-b2b7-3a5a9d5be39c}, !- Handle
  Node 187,                               !- Name
  {9c3b3a2d-1b09-4cf2-8949-4e091337db31}, !- Inlet Port
  {9a45a87e-1e13-4887-9d73-d0762bec5106}; !- Outlet Port

OS:Node,
  {22760004-6db4-4e6d-a7ae-e67149dabc92}, !- Handle
  Node 188,                               !- Name
  {0d66f311-66e6-488b-b077-9fe04913ec5c}, !- Inlet Port
  {1e8bf662-c575-4991-9db0-7356b3a7679a}; !- Outlet Port

OS:Connector:Mixer,
  {4aa52637-dce6-4168-9b01-d17f1e134c00}, !- Handle
  Connector Mixer 7,                      !- Name
  {c7512409-82c0-4459-a950-4e23aeaa4f9c}, !- Outlet Branch Name
  {d9ffe9e6-ea7a-441a-9408-7342b1a99aa7}, !- Inlet Branch Name 1
  {9414737f-4b66-4ad2-9f4a-abb87fbf5d22}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a389cc73-7791-4e08-9704-d3a034de3de1}, !- Handle
  Connector Splitter 7,                   !- Name
  {2e2fe24f-3d39-41c8-8172-34b391bd8db5}, !- Inlet Branch Name
  {0d66f311-66e6-488b-b077-9fe04913ec5c}, !- Outlet Branch Name 1
  {c19ad01c-67d0-4034-8c08-80234725a748}; !- Outlet Branch Name 2

OS:Connection,
  {a05edd86-4c42-483f-9eb3-ddc354a62fee}, !- Handle
  {fc73fcbe-d9ad-487e-8e73-a134eec60c4d}, !- Name
  {e961e820-ed11-4702-b115-dba60378bda0}, !- Source Object
  14,                                     !- Outlet Port
  {3bea984b-09bd-4808-976e-e750339bdd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d66f311-66e6-488b-b077-9fe04913ec5c}, !- Handle
  {1e0fc3c5-1874-42f2-b320-d233f5fe50a3}, !- Name
  {a389cc73-7791-4e08-9704-d3a034de3de1}, !- Source Object
  3,                                      !- Outlet Port
  {22760004-6db4-4e6d-a7ae-e67149dabc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a45a87e-1e13-4887-9d73-d0762bec5106}, !- Handle
  {9985b4ad-5546-4fa5-a168-872b5f622f58}, !- Name
  {ea4ebc32-c21e-4365-b2b7-3a5a9d5be39c}, !- Source Object
  3,                                      !- Outlet Port
  {e961e820-ed11-4702-b115-dba60378bda0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d7929cfa-3f18-427d-b1d0-d8cf7222576a}, !- Handle
  Node 189,                               !- Name
  {4a7c7e90-6391-4664-b07b-0cffda9b2141}, !- Inlet Port
  {6faf3f77-8213-46e8-bdc7-ad4ef2487f4b}; !- Outlet Port

OS:Node,
  {5ccf731a-682a-4296-898a-aebdf98b08a0}, !- Handle
  Node 190,                               !- Name
  {b089750a-d517-445c-94de-e13a8fd09ede}, !- Inlet Port
  {60373329-7152-40a3-9a04-2cca81d2d430}; !- Outlet Port

OS:Node,
  {bcbd3485-f533-4cdb-a5bd-6a3af26c9bca}, !- Handle
  Node 191,                               !- Name
  {7ef97d24-22e0-4779-bf27-c9b76fe7ae1e}, !- Inlet Port
  {795f1e86-f5d3-45db-8c23-77916a07429a}; !- Outlet Port

OS:Connector:Mixer,
  {838e2b6a-98cc-479a-af88-6a20048ac928}, !- Handle
  Connector Mixer 8,                      !- Name
  {d97be6cc-19d9-43c0-9b1d-be198f744832}, !- Outlet Branch Name
  {ca27c819-4c3a-46da-9021-ec74dfb3fdcd}, !- Inlet Branch Name 1
  {9d48f01c-8670-45f9-8f78-3fb1b8b56e30}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0bc65371-6764-4767-88ad-1340eaa58df0}, !- Handle
  Connector Splitter 8,                   !- Name
  {6faf3f77-8213-46e8-bdc7-ad4ef2487f4b}, !- Inlet Branch Name
  {7ef97d24-22e0-4779-bf27-c9b76fe7ae1e}, !- Outlet Branch Name 1
  {c78281ce-8cf8-44fb-b7ce-af0136f17fab}; !- Outlet Branch Name 2

OS:Connection,
  {4a7c7e90-6391-4664-b07b-0cffda9b2141}, !- Handle
  {92e01289-25dc-4890-b70a-9090982206ba}, !- Name
  {e961e820-ed11-4702-b115-dba60378bda0}, !- Source Object
  17,                                     !- Outlet Port
  {d7929cfa-3f18-427d-b1d0-d8cf7222576a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6faf3f77-8213-46e8-bdc7-ad4ef2487f4b}, !- Handle
  {8bb47f7c-4943-4b18-b83f-e7f903377ad3}, !- Name
  {d7929cfa-3f18-427d-b1d0-d8cf7222576a}, !- Source Object
  3,                                      !- Outlet Port
  {0bc65371-6764-4767-88ad-1340eaa58df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef97d24-22e0-4779-bf27-c9b76fe7ae1e}, !- Handle
  {52d17588-3361-48ba-9fca-fa47a78a31ce}, !- Name
  {0bc65371-6764-4767-88ad-1340eaa58df0}, !- Source Object
  3,                                      !- Outlet Port
  {bcbd3485-f533-4cdb-a5bd-6a3af26c9bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60373329-7152-40a3-9a04-2cca81d2d430}, !- Handle
  {00849bcb-b91b-4d84-8ace-50a3a63ff5f9}, !- Name
  {5ccf731a-682a-4296-898a-aebdf98b08a0}, !- Source Object
  3,                                      !- Outlet Port
  {e961e820-ed11-4702-b115-dba60378bda0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cb4e4c16-a039-438e-8d0d-48b2417a128c}, !- Handle
  {e961e820-ed11-4702-b115-dba60378bda0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1f4661d5-acdf-4492-b773-4629cbf6bcdb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {bda2cfd6-33d4-46a2-80d4-0552102de831}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {04c03da4-6218-43e7-832a-9a6870a57be6}, !- Handle
  Service Water Loop Temp - 140F 3,       !- Name
  {bda2cfd6-33d4-46a2-80d4-0552102de831}, !- Schedule Type Limits Name
  {f95858ba-a31d-4fbc-9212-0b3869552768}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f95858ba-a31d-4fbc-9212-0b3869552768}, !- Handle
  Service Water Loop Temp - 140F Default 3, !- Name
  {bda2cfd6-33d4-46a2-80d4-0552102de831}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {67a22a1d-c1ac-4837-87a7-b75e63121000}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {04c03da4-6218-43e7-832a-9a6870a57be6}, !- Schedule Name
  {ea4ebc32-c21e-4365-b2b7-3a5a9d5be39c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f755e7bd-2b1c-45bc-8895-aa1cec1dfd3b}, !- Handle
  SMstore2 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {41b5c23d-8921-4798-b913-bd67b2b063d1}, !- Inlet Node Name
  {781073bb-b72e-4160-bae4-5bd0bae470e4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {17226220-482a-4fa6-afc9-0c9528bff312}, !- Handle
  Node 192,                               !- Name
  {781073bb-b72e-4160-bae4-5bd0bae470e4}, !- Inlet Port
  {2e2fe24f-3d39-41c8-8172-34b391bd8db5}; !- Outlet Port

OS:Connection,
  {41b5c23d-8921-4798-b913-bd67b2b063d1}, !- Handle
  {a098c6af-55b8-4cf3-a3e0-96eaa1ef8cae}, !- Name
  {3bea984b-09bd-4808-976e-e750339bdd06}, !- Source Object
  3,                                      !- Outlet Port
  {f755e7bd-2b1c-45bc-8895-aa1cec1dfd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781073bb-b72e-4160-bae4-5bd0bae470e4}, !- Handle
  {7aadd01c-bdd8-4438-8491-810e01d061fd}, !- Name
  {f755e7bd-2b1c-45bc-8895-aa1cec1dfd3b}, !- Source Object
  3,                                      !- Outlet Port
  {17226220-482a-4fa6-afc9-0c9528bff312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2fe24f-3d39-41c8-8172-34b391bd8db5}, !- Handle
  {4baea867-ad15-4067-bc4a-99386fe12d76}, !- Name
  {17226220-482a-4fa6-afc9-0c9528bff312}, !- Source Object
  3,                                      !- Outlet Port
  {a389cc73-7791-4e08-9704-d3a034de3de1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bc901ee9-e49c-4b27-91b1-d9fdf24eadf8}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f2fb8e80-ab35-4454-a560-8adf390625d6}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {04c03da4-6218-43e7-832a-9a6870a57be6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600889,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600889,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a189442f-ea13-499e-a618-e0d847e871cd}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1e8bf662-c575-4991-9db0-7356b3a7679a}, !- Use Side Inlet Node Name
  {c400f6ae-816e-4064-a6b9-3407680a5ca0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {913914cb-1eda-45b0-a878-c62e613d5b6f}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {d2e16884-1746-49fc-87ba-fa49617c1639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2e16884-1746-49fc-87ba-fa49617c1639}, !- Handle
  Schedule Day 57,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc6a56df-216d-477e-a467-280209c45c55}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {3f302777-99a2-457e-8525-a89822bdac44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f302777-99a2-457e-8525-a89822bdac44}, !- Handle
  Schedule Day 58,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {60d90608-38c5-4b3f-8fd7-2f13b8897501}, !- Handle
  Node 193,                               !- Name
  {c400f6ae-816e-4064-a6b9-3407680a5ca0}, !- Inlet Port
  {d9ffe9e6-ea7a-441a-9408-7342b1a99aa7}; !- Outlet Port

OS:Connection,
  {1e8bf662-c575-4991-9db0-7356b3a7679a}, !- Handle
  {75823050-62b1-4741-8a98-2c5452488b6e}, !- Name
  {22760004-6db4-4e6d-a7ae-e67149dabc92}, !- Source Object
  3,                                      !- Outlet Port
  {f2fb8e80-ab35-4454-a560-8adf390625d6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c400f6ae-816e-4064-a6b9-3407680a5ca0}, !- Handle
  {7c28794f-bd21-4870-bb80-63ffde1999a9}, !- Name
  {f2fb8e80-ab35-4454-a560-8adf390625d6}, !- Source Object
  32,                                     !- Outlet Port
  {60d90608-38c5-4b3f-8fd7-2f13b8897501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ffe9e6-ea7a-441a-9408-7342b1a99aa7}, !- Handle
  {ec7080e2-66d8-46cd-8f3c-6a29a7755bd7}, !- Name
  {60d90608-38c5-4b3f-8fd7-2f13b8897501}, !- Source Object
  3,                                      !- Outlet Port
  {4aa52637-dce6-4168-9b01-d17f1e134c00}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b5695024-15fe-4979-a6ed-d979db88e0f3}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {a8870910-f9a4-4788-826b-8d9ecadc1475}, !- Inlet Node Name
  {2072417d-0522-4056-969f-e6a7f0f9d7ef}; !- Outlet Node Name

OS:Node,
  {354fbda9-365e-4f6c-be3b-77ed8a0a091d}, !- Handle
  Node 194,                               !- Name
  {c19ad01c-67d0-4034-8c08-80234725a748}, !- Inlet Port
  {a8870910-f9a4-4788-826b-8d9ecadc1475}; !- Outlet Port

OS:Connection,
  {c19ad01c-67d0-4034-8c08-80234725a748}, !- Handle
  {49b3e8fb-b79d-4b4b-bff9-9fb8967cde53}, !- Name
  {a389cc73-7791-4e08-9704-d3a034de3de1}, !- Source Object
  4,                                      !- Outlet Port
  {354fbda9-365e-4f6c-be3b-77ed8a0a091d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63c9c196-7fa4-4d4c-8d95-4112e8971f96}, !- Handle
  Node 195,                               !- Name
  {2072417d-0522-4056-969f-e6a7f0f9d7ef}, !- Inlet Port
  {9414737f-4b66-4ad2-9f4a-abb87fbf5d22}; !- Outlet Port

OS:Connection,
  {a8870910-f9a4-4788-826b-8d9ecadc1475}, !- Handle
  {2bd66663-7662-45cd-8a58-fe779c68c6f5}, !- Name
  {354fbda9-365e-4f6c-be3b-77ed8a0a091d}, !- Source Object
  3,                                      !- Outlet Port
  {b5695024-15fe-4979-a6ed-d979db88e0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2072417d-0522-4056-969f-e6a7f0f9d7ef}, !- Handle
  {61f85501-9e9b-4b0c-ad38-77cee4b42be8}, !- Name
  {b5695024-15fe-4979-a6ed-d979db88e0f3}, !- Source Object
  3,                                      !- Outlet Port
  {63c9c196-7fa4-4d4c-8d95-4112e8971f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9414737f-4b66-4ad2-9f4a-abb87fbf5d22}, !- Handle
  {80d01f45-ef53-4eaf-9a81-bc98e0a252dc}, !- Name
  {63c9c196-7fa4-4d4c-8d95-4112e8971f96}, !- Source Object
  3,                                      !- Outlet Port
  {4aa52637-dce6-4168-9b01-d17f1e134c00}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aee847c6-8c96-46d3-a603-23124eefce8f}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {795f1e86-f5d3-45db-8c23-77916a07429a}, !- Inlet Node Name
  {246cb766-7e36-4443-ab5f-421986d89120}; !- Outlet Node Name

OS:Node,
  {58f2db0e-8f2d-4e97-9b20-6319f07153a1}, !- Handle
  Node 196,                               !- Name
  {246cb766-7e36-4443-ab5f-421986d89120}, !- Inlet Port
  {ca27c819-4c3a-46da-9021-ec74dfb3fdcd}; !- Outlet Port

OS:Connection,
  {795f1e86-f5d3-45db-8c23-77916a07429a}, !- Handle
  {b8e183a0-d139-4375-82a8-ac0840152f90}, !- Name
  {bcbd3485-f533-4cdb-a5bd-6a3af26c9bca}, !- Source Object
  3,                                      !- Outlet Port
  {aee847c6-8c96-46d3-a603-23124eefce8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246cb766-7e36-4443-ab5f-421986d89120}, !- Handle
  {5dbee555-59bd-4b5d-9395-8b174f57fea6}, !- Name
  {aee847c6-8c96-46d3-a603-23124eefce8f}, !- Source Object
  3,                                      !- Outlet Port
  {58f2db0e-8f2d-4e97-9b20-6319f07153a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca27c819-4c3a-46da-9021-ec74dfb3fdcd}, !- Handle
  {fec9639e-5b92-487e-aaab-c736428a6036}, !- Name
  {58f2db0e-8f2d-4e97-9b20-6319f07153a1}, !- Source Object
  3,                                      !- Outlet Port
  {838e2b6a-98cc-479a-af88-6a20048ac928}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56790179-35eb-4b96-a328-b1335b1a186d}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {94733f29-6045-4f91-8144-6be68dd5df2a}, !- Inlet Node Name
  {9c3b3a2d-1b09-4cf2-8949-4e091337db31}; !- Outlet Node Name

OS:Node,
  {0ebdd850-1e29-4897-900f-a28a990b7e61}, !- Handle
  Node 197,                               !- Name
  {c7512409-82c0-4459-a950-4e23aeaa4f9c}, !- Inlet Port
  {94733f29-6045-4f91-8144-6be68dd5df2a}; !- Outlet Port

OS:Connection,
  {c7512409-82c0-4459-a950-4e23aeaa4f9c}, !- Handle
  {6946ba7e-2582-4d20-bad2-062c4080666b}, !- Name
  {4aa52637-dce6-4168-9b01-d17f1e134c00}, !- Source Object
  2,                                      !- Outlet Port
  {0ebdd850-1e29-4897-900f-a28a990b7e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94733f29-6045-4f91-8144-6be68dd5df2a}, !- Handle
  {85bec180-03c9-414f-87c0-f96c18a46818}, !- Name
  {0ebdd850-1e29-4897-900f-a28a990b7e61}, !- Source Object
  3,                                      !- Outlet Port
  {56790179-35eb-4b96-a328-b1335b1a186d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3b3a2d-1b09-4cf2-8949-4e091337db31}, !- Handle
  {cb8ac69e-da65-4613-8905-694ebaefe753}, !- Name
  {56790179-35eb-4b96-a328-b1335b1a186d}, !- Source Object
  3,                                      !- Outlet Port
  {ea4ebc32-c21e-4365-b2b7-3a5a9d5be39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d161e16b-8c4c-4046-b0c2-6695b5a75ec4}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {a06528a6-896e-4fc1-92d3-136fc87937a4}, !- Inlet Node Name
  {b089750a-d517-445c-94de-e13a8fd09ede}; !- Outlet Node Name

OS:Node,
  {6076c2ca-6b41-42d4-be69-ea9ef46b547f}, !- Handle
  Node 198,                               !- Name
  {d97be6cc-19d9-43c0-9b1d-be198f744832}, !- Inlet Port
  {a06528a6-896e-4fc1-92d3-136fc87937a4}; !- Outlet Port

OS:Connection,
  {d97be6cc-19d9-43c0-9b1d-be198f744832}, !- Handle
  {edf43d11-fd2f-4294-b416-93b2f28ab277}, !- Name
  {838e2b6a-98cc-479a-af88-6a20048ac928}, !- Source Object
  2,                                      !- Outlet Port
  {6076c2ca-6b41-42d4-be69-ea9ef46b547f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06528a6-896e-4fc1-92d3-136fc87937a4}, !- Handle
  {780b8218-1fde-4501-87f6-91043c547d3c}, !- Name
  {6076c2ca-6b41-42d4-be69-ea9ef46b547f}, !- Source Object
  3,                                      !- Outlet Port
  {d161e16b-8c4c-4046-b0c2-6695b5a75ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b089750a-d517-445c-94de-e13a8fd09ede}, !- Handle
  {50622c89-2c13-467e-8697-c42fdcd2d091}, !- Name
  {d161e16b-8c4c-4046-b0c2-6695b5a75ec4}, !- Source Object
  3,                                      !- Outlet Port
  {5ccf731a-682a-4296-898a-aebdf98b08a0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6555b0a2-4975-4f18-96cb-3873e1d42c72}, !- Handle
  SMstore2 WUC 0.03gpm at 120F,           !- Name
  {a6346581-babc-43f4-bd48-6298c0487276}, !- Inlet Node Name
  {1f56405d-5aa6-4f0a-99c0-ae8f7bdc0635}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f430ff0-5816-48a1-8ae1-3e6e4c791beb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa417eb4-b398-4378-b617-380cd8a0ebca}, !- Handle
  Main Service Water Use Def 0.03gpm 3,   !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  {e6814579-75c8-47e6-a7b2-83906e49bf3b}, !- Target Temperature Schedule Name
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Sensible Fraction Schedule Name
  {2db2a141-9392-4384-a966-d68246812148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6814579-75c8-47e6-a7b2-83906e49bf3b}, !- Handle
  Mixed Water At Faucet Temp - 120F 3,    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {28d38bc8-c68a-48d2-a679-b17a19de5186}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28d38bc8-c68a-48d2-a679-b17a19de5186}, !- Handle
  Mixed Water At Faucet Temp - 120F Default 3, !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4f430ff0-5816-48a1-8ae1-3e6e4c791beb}, !- Handle
  SMstore2 Service Water Use 0.03gpm at 120F, !- Name
  {fa417eb4-b398-4378-b617-380cd8a0ebca}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {e4dce5a3-e3be-4d3c-bbb7-8f528924ce1e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4dce5a3-e3be-4d3c-bbb7-8f528924ce1e}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {298d5a8b-24bf-4652-8e5d-bdee84d40733}, !- Default Day Schedule Name
  {79bfabf4-f439-4d97-94e1-f452ca1992d2}, !- Summer Design Day Schedule Name
  {f4188af9-5133-421f-b1cf-071c0fcfe704}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {298d5a8b-24bf-4652-8e5d-bdee84d40733}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {fdee8e82-3509-4322-adc8-2dd7c7625ec0}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79bfabf4-f439-4d97-94e1-f452ca1992d2}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {086394cf-7867-4285-bddc-1b4c544c2c8b}, !- Handle
  Schedule Rule 46,                       !- Name
  {e4dce5a3-e3be-4d3c-bbb7-8f528924ce1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82409f97-5161-4946-82f8-08639893a76e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82409f97-5161-4946-82f8-08639893a76e}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {667a1500-eec9-4826-8e5a-bed16ca2278d}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4188af9-5133-421f-b1cf-071c0fcfe704}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {bda93b89-0aff-4a0e-99fd-bbcdfd62d5be}, !- Handle
  Schedule Rule 47,                       !- Name
  {e4dce5a3-e3be-4d3c-bbb7-8f528924ce1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e10f22b5-cdee-4f6f-bf07-8cb27c8b2681}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e10f22b5-cdee-4f6f-bf07-8cb27c8b2681}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {09498729-8da2-4a3e-8c00-d14a80f2eff8}, !- Handle
  Node 199,                               !- Name
  {c78281ce-8cf8-44fb-b7ce-af0136f17fab}, !- Inlet Port
  {a6346581-babc-43f4-bd48-6298c0487276}; !- Outlet Port

OS:Connection,
  {c78281ce-8cf8-44fb-b7ce-af0136f17fab}, !- Handle
  {e68f2839-3efa-400e-9c11-c25ef9839848}, !- Name
  {0bc65371-6764-4767-88ad-1340eaa58df0}, !- Source Object
  4,                                      !- Outlet Port
  {09498729-8da2-4a3e-8c00-d14a80f2eff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ed22272-8796-47a3-b09d-88280e358220}, !- Handle
  Node 200,                               !- Name
  {1f56405d-5aa6-4f0a-99c0-ae8f7bdc0635}, !- Inlet Port
  {9d48f01c-8670-45f9-8f78-3fb1b8b56e30}; !- Outlet Port

OS:Connection,
  {a6346581-babc-43f4-bd48-6298c0487276}, !- Handle
  {e31a4225-f8d2-4fe9-96bb-f0b9da82ec1b}, !- Name
  {09498729-8da2-4a3e-8c00-d14a80f2eff8}, !- Source Object
  3,                                      !- Outlet Port
  {6555b0a2-4975-4f18-96cb-3873e1d42c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f56405d-5aa6-4f0a-99c0-ae8f7bdc0635}, !- Handle
  {13d58591-f72c-4407-8beb-0e111c644f88}, !- Name
  {6555b0a2-4975-4f18-96cb-3873e1d42c72}, !- Source Object
  3,                                      !- Outlet Port
  {7ed22272-8796-47a3-b09d-88280e358220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d48f01c-8670-45f9-8f78-3fb1b8b56e30}, !- Handle
  {e1618fe9-e7a6-4530-b0d9-304eb968df86}, !- Name
  {7ed22272-8796-47a3-b09d-88280e358220}, !- Source Object
  3,                                      !- Outlet Port
  {838e2b6a-98cc-479a-af88-6a20048ac928}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b620e553-5b47-4c0f-b8a8-2f1caa033943}, !- Handle
  SMstore3 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {20285047-edee-4e99-b531-b30c0b6bad38}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cd03ea3f-8de9-464e-a59b-854dace8c7cf}, !- Plant Side Inlet Node Name
  {146ed138-2d72-4c59-9aa2-9678797b7829}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b9b977b4-9cec-46dc-90ea-8f4724a24c8d}, !- Demand Side Inlet Node Name
  {db47795d-3125-430c-ad43-c8d6feaa0740}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a8aa0079-4bd1-43a7-9580-992375e5e6d8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2e963318-b4ce-4798-92a3-5820ee574b52}, !- Demand Mixer Name
  {2a35a21b-2a6f-4c1b-9110-6053a820932d}, !- Demand Splitter Name
  {cb1afde2-f7fa-4472-b87d-263d022e5023}, !- Supply Mixer Name
  {6edeff6b-b047-42c8-9b8a-36305586acae}; !- Supply Splitter Name

OS:Node,
  {4029b7f6-5960-4bcd-8ba8-678a4afd50a4}, !- Handle
  Node 201,                               !- Name
  {cd03ea3f-8de9-464e-a59b-854dace8c7cf}, !- Inlet Port
  {a80ea431-80f5-4533-a6a3-9c373edba270}; !- Outlet Port

OS:Node,
  {20285047-edee-4e99-b531-b30c0b6bad38}, !- Handle
  Node 202,                               !- Name
  {932372f2-e0a3-4242-8bbf-939ec311946e}, !- Inlet Port
  {146ed138-2d72-4c59-9aa2-9678797b7829}; !- Outlet Port

OS:Node,
  {3075daed-2e05-4709-983d-f92525a8f0bd}, !- Handle
  Node 203,                               !- Name
  {bf376878-50ce-49b1-8671-700e7b271f5e}, !- Inlet Port
  {0fbf9099-171a-4e9d-ac5a-84c535e545ff}; !- Outlet Port

OS:Connector:Mixer,
  {cb1afde2-f7fa-4472-b87d-263d022e5023}, !- Handle
  Connector Mixer 9,                      !- Name
  {3411c3f8-373f-4998-901a-4ae2cb493513}, !- Outlet Branch Name
  {9b844ab6-180c-4a8c-9fbe-7241b2da8a02}, !- Inlet Branch Name 1
  {d1554316-7c22-4c39-9ba6-0a2856d6133e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6edeff6b-b047-42c8-9b8a-36305586acae}, !- Handle
  Connector Splitter 9,                   !- Name
  {401c7eea-6b81-4dc6-be7d-af3aa9d425ef}, !- Inlet Branch Name
  {bf376878-50ce-49b1-8671-700e7b271f5e}, !- Outlet Branch Name 1
  {3d2d71b6-1029-468d-b13c-fdbd5cbdf102}; !- Outlet Branch Name 2

OS:Connection,
  {cd03ea3f-8de9-464e-a59b-854dace8c7cf}, !- Handle
  {729f909e-53b2-4f99-95c4-2d6cceed65ea}, !- Name
  {b620e553-5b47-4c0f-b8a8-2f1caa033943}, !- Source Object
  14,                                     !- Outlet Port
  {4029b7f6-5960-4bcd-8ba8-678a4afd50a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf376878-50ce-49b1-8671-700e7b271f5e}, !- Handle
  {a42cb295-af2d-4bd1-8857-a00b5fb8a6f4}, !- Name
  {6edeff6b-b047-42c8-9b8a-36305586acae}, !- Source Object
  3,                                      !- Outlet Port
  {3075daed-2e05-4709-983d-f92525a8f0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146ed138-2d72-4c59-9aa2-9678797b7829}, !- Handle
  {d838e0ff-cede-472a-a9e4-1cdf200c0d18}, !- Name
  {20285047-edee-4e99-b531-b30c0b6bad38}, !- Source Object
  3,                                      !- Outlet Port
  {b620e553-5b47-4c0f-b8a8-2f1caa033943}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b56c47f6-1ef3-4770-84d4-2a06ad1ea7d8}, !- Handle
  Node 204,                               !- Name
  {b9b977b4-9cec-46dc-90ea-8f4724a24c8d}, !- Inlet Port
  {11533cdf-5b8a-4785-bfbc-b06476ae4321}; !- Outlet Port

OS:Node,
  {95bdd25e-0bab-42ed-9282-83e911a94a2b}, !- Handle
  Node 205,                               !- Name
  {ce0896d5-4b51-445d-84c0-cb671b528922}, !- Inlet Port
  {db47795d-3125-430c-ad43-c8d6feaa0740}; !- Outlet Port

OS:Node,
  {a732b95f-70a4-42df-a1d4-6c10f6caa1a6}, !- Handle
  Node 206,                               !- Name
  {e1a8eebb-e891-495e-8097-5b36d7a38656}, !- Inlet Port
  {40f56db0-9e57-42b3-8503-e8407e8913e6}; !- Outlet Port

OS:Connector:Mixer,
  {2e963318-b4ce-4798-92a3-5820ee574b52}, !- Handle
  Connector Mixer 10,                     !- Name
  {a22a39c6-c08e-4229-be5c-a5494179fb43}, !- Outlet Branch Name
  {46783fb6-9dba-43a1-93d2-2810f0da7ea9}, !- Inlet Branch Name 1
  {5e09ba51-45ab-4b10-98ac-d13abd2659f2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a35a21b-2a6f-4c1b-9110-6053a820932d}, !- Handle
  Connector Splitter 10,                  !- Name
  {11533cdf-5b8a-4785-bfbc-b06476ae4321}, !- Inlet Branch Name
  {e1a8eebb-e891-495e-8097-5b36d7a38656}, !- Outlet Branch Name 1
  {5fa7ca23-0e43-48fe-9161-d7486bb29d71}; !- Outlet Branch Name 2

OS:Connection,
  {b9b977b4-9cec-46dc-90ea-8f4724a24c8d}, !- Handle
  {329ee954-1389-4d3a-9a9e-eb8eb148e754}, !- Name
  {b620e553-5b47-4c0f-b8a8-2f1caa033943}, !- Source Object
  17,                                     !- Outlet Port
  {b56c47f6-1ef3-4770-84d4-2a06ad1ea7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11533cdf-5b8a-4785-bfbc-b06476ae4321}, !- Handle
  {2203afe9-0f99-4f3d-b7a2-bfa75b32fa70}, !- Name
  {b56c47f6-1ef3-4770-84d4-2a06ad1ea7d8}, !- Source Object
  3,                                      !- Outlet Port
  {2a35a21b-2a6f-4c1b-9110-6053a820932d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a8eebb-e891-495e-8097-5b36d7a38656}, !- Handle
  {9a335d46-e192-45a8-bbbb-a4de8aa050fe}, !- Name
  {2a35a21b-2a6f-4c1b-9110-6053a820932d}, !- Source Object
  3,                                      !- Outlet Port
  {a732b95f-70a4-42df-a1d4-6c10f6caa1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db47795d-3125-430c-ad43-c8d6feaa0740}, !- Handle
  {9f2da4d6-c417-4d2f-9c8d-0707bb155665}, !- Name
  {95bdd25e-0bab-42ed-9282-83e911a94a2b}, !- Source Object
  3,                                      !- Outlet Port
  {b620e553-5b47-4c0f-b8a8-2f1caa033943}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a1025922-7f84-4f8a-b582-06e38e40afcb}, !- Handle
  {b620e553-5b47-4c0f-b8a8-2f1caa033943}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a8aa0079-4bd1-43a7-9580-992375e5e6d8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {f7c8c722-4e57-414b-b3ac-f14846c78ce0}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8d8553ba-a818-4551-bf0e-fe269e4de0dd}, !- Handle
  Service Water Loop Temp - 140F 4,       !- Name
  {f7c8c722-4e57-414b-b3ac-f14846c78ce0}, !- Schedule Type Limits Name
  {8f186e14-c73c-4751-aad0-7d37175eeda9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f186e14-c73c-4751-aad0-7d37175eeda9}, !- Handle
  Service Water Loop Temp - 140F Default 4, !- Name
  {f7c8c722-4e57-414b-b3ac-f14846c78ce0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {65246e39-f17f-4053-9fd6-9ec48bbbc649}, !- Handle
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  {8d8553ba-a818-4551-bf0e-fe269e4de0dd}, !- Schedule Name
  {20285047-edee-4e99-b531-b30c0b6bad38}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0c5e6aec-e839-46a6-96c0-9f99b4c08e4a}, !- Handle
  SMstore3 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {a80ea431-80f5-4533-a6a3-9c373edba270}, !- Inlet Node Name
  {a57bbce4-fb05-41db-83e6-57db2d40b7fd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8cda6956-79b2-4e34-8f76-0a0af694f58e}, !- Handle
  Node 207,                               !- Name
  {a57bbce4-fb05-41db-83e6-57db2d40b7fd}, !- Inlet Port
  {401c7eea-6b81-4dc6-be7d-af3aa9d425ef}; !- Outlet Port

OS:Connection,
  {a80ea431-80f5-4533-a6a3-9c373edba270}, !- Handle
  {c3588946-ff93-4a35-86a5-e6265b4e08dd}, !- Name
  {4029b7f6-5960-4bcd-8ba8-678a4afd50a4}, !- Source Object
  3,                                      !- Outlet Port
  {0c5e6aec-e839-46a6-96c0-9f99b4c08e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57bbce4-fb05-41db-83e6-57db2d40b7fd}, !- Handle
  {0827af88-649a-406a-bc6a-b864c557d604}, !- Name
  {0c5e6aec-e839-46a6-96c0-9f99b4c08e4a}, !- Source Object
  3,                                      !- Outlet Port
  {8cda6956-79b2-4e34-8f76-0a0af694f58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401c7eea-6b81-4dc6-be7d-af3aa9d425ef}, !- Handle
  {51a86c53-00a9-48c5-a8d1-aefa6f0978c1}, !- Name
  {8cda6956-79b2-4e34-8f76-0a0af694f58e}, !- Source Object
  3,                                      !- Outlet Port
  {6edeff6b-b047-42c8-9b8a-36305586acae}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {60a98fc1-f98e-4cac-932c-a000cfa384e7}, !- Handle
  Temperature Schedule Type Limits 9,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6151a507-90ff-4ef5-a22c-dac59d0df009}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {8d8553ba-a818-4551-bf0e-fe269e4de0dd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600889,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600889,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {c24958b5-d327-4399-a54f-0aa2f2178681}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0fbf9099-171a-4e9d-ac5a-84c535e545ff}, !- Use Side Inlet Node Name
  {a9b26bf8-befa-4587-bc5a-977eaacf6fac}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b0cdd6ba-bb0c-418f-9691-3e68f876d128}, !- Handle
  Schedule Ruleset 9,                     !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {d4fa09cb-23fe-4472-9adc-c49e202a5add}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4fa09cb-23fe-4472-9adc-c49e202a5add}, !- Handle
  Schedule Day 61,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {48954ed0-5246-43ee-aee7-b5f80fdfb698}, !- Handle
  Schedule Ruleset 10,                    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {0ca5bdc5-0a05-4e02-99be-4fcdc1f06355}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ca5bdc5-0a05-4e02-99be-4fcdc1f06355}, !- Handle
  Schedule Day 62,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {5580a31c-d6aa-4e98-a116-4d3f6983dba2}, !- Handle
  Node 208,                               !- Name
  {a9b26bf8-befa-4587-bc5a-977eaacf6fac}, !- Inlet Port
  {9b844ab6-180c-4a8c-9fbe-7241b2da8a02}; !- Outlet Port

OS:Connection,
  {0fbf9099-171a-4e9d-ac5a-84c535e545ff}, !- Handle
  {340e3b61-da2c-4450-9bbe-53bd4db403f5}, !- Name
  {3075daed-2e05-4709-983d-f92525a8f0bd}, !- Source Object
  3,                                      !- Outlet Port
  {6151a507-90ff-4ef5-a22c-dac59d0df009}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a9b26bf8-befa-4587-bc5a-977eaacf6fac}, !- Handle
  {9ee679f9-0d81-4ef9-939d-502969380642}, !- Name
  {6151a507-90ff-4ef5-a22c-dac59d0df009}, !- Source Object
  32,                                     !- Outlet Port
  {5580a31c-d6aa-4e98-a116-4d3f6983dba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b844ab6-180c-4a8c-9fbe-7241b2da8a02}, !- Handle
  {a8598421-d1a6-4278-a1be-af6960146084}, !- Name
  {5580a31c-d6aa-4e98-a116-4d3f6983dba2}, !- Source Object
  3,                                      !- Outlet Port
  {cb1afde2-f7fa-4472-b87d-263d022e5023}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51e48038-50b7-44ff-ac7d-ab59cec82192}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {1061efc5-57d6-4b6b-8ef5-0f5ff30c60ce}, !- Inlet Node Name
  {22635c4e-33ee-440a-ba0b-7bc61746abcf}; !- Outlet Node Name

OS:Node,
  {15608dd2-53df-4f9f-95ac-d66dbd674580}, !- Handle
  Node 209,                               !- Name
  {3d2d71b6-1029-468d-b13c-fdbd5cbdf102}, !- Inlet Port
  {1061efc5-57d6-4b6b-8ef5-0f5ff30c60ce}; !- Outlet Port

OS:Connection,
  {3d2d71b6-1029-468d-b13c-fdbd5cbdf102}, !- Handle
  {3e046315-0b4a-4a2c-a4de-d05aed113e2b}, !- Name
  {6edeff6b-b047-42c8-9b8a-36305586acae}, !- Source Object
  4,                                      !- Outlet Port
  {15608dd2-53df-4f9f-95ac-d66dbd674580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cece20ca-e695-4faa-99a1-c14e4da96a5e}, !- Handle
  Node 210,                               !- Name
  {22635c4e-33ee-440a-ba0b-7bc61746abcf}, !- Inlet Port
  {d1554316-7c22-4c39-9ba6-0a2856d6133e}; !- Outlet Port

OS:Connection,
  {1061efc5-57d6-4b6b-8ef5-0f5ff30c60ce}, !- Handle
  {70487f7f-d836-46f0-9b75-38129a47e880}, !- Name
  {15608dd2-53df-4f9f-95ac-d66dbd674580}, !- Source Object
  3,                                      !- Outlet Port
  {51e48038-50b7-44ff-ac7d-ab59cec82192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22635c4e-33ee-440a-ba0b-7bc61746abcf}, !- Handle
  {c8d46171-eec0-4d2b-ba9b-cd42c3307203}, !- Name
  {51e48038-50b7-44ff-ac7d-ab59cec82192}, !- Source Object
  3,                                      !- Outlet Port
  {cece20ca-e695-4faa-99a1-c14e4da96a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1554316-7c22-4c39-9ba6-0a2856d6133e}, !- Handle
  {2c95f921-8372-489b-af21-0bdb745cd9b8}, !- Name
  {cece20ca-e695-4faa-99a1-c14e4da96a5e}, !- Source Object
  3,                                      !- Outlet Port
  {cb1afde2-f7fa-4472-b87d-263d022e5023}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee248816-f348-47b4-9cb0-7735dd4160c5}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {40f56db0-9e57-42b3-8503-e8407e8913e6}, !- Inlet Node Name
  {a1849e16-d352-495d-bc63-9b9126b3af49}; !- Outlet Node Name

OS:Node,
  {af6f67d8-47aa-4503-8cd2-4ccfa966c2a9}, !- Handle
  Node 211,                               !- Name
  {a1849e16-d352-495d-bc63-9b9126b3af49}, !- Inlet Port
  {46783fb6-9dba-43a1-93d2-2810f0da7ea9}; !- Outlet Port

OS:Connection,
  {40f56db0-9e57-42b3-8503-e8407e8913e6}, !- Handle
  {d35a6c0c-ff83-440a-a195-8c1b8e8a3846}, !- Name
  {a732b95f-70a4-42df-a1d4-6c10f6caa1a6}, !- Source Object
  3,                                      !- Outlet Port
  {ee248816-f348-47b4-9cb0-7735dd4160c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1849e16-d352-495d-bc63-9b9126b3af49}, !- Handle
  {bfee0030-99ea-4cd1-a604-9f46fd528d25}, !- Name
  {ee248816-f348-47b4-9cb0-7735dd4160c5}, !- Source Object
  3,                                      !- Outlet Port
  {af6f67d8-47aa-4503-8cd2-4ccfa966c2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46783fb6-9dba-43a1-93d2-2810f0da7ea9}, !- Handle
  {fabae773-215d-4a5c-98f8-d1aed0beb3f6}, !- Name
  {af6f67d8-47aa-4503-8cd2-4ccfa966c2a9}, !- Source Object
  3,                                      !- Outlet Port
  {2e963318-b4ce-4798-92a3-5820ee574b52}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6cde2dd-0912-4767-b01c-a9cd2f1fcb50}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {d61b0858-de21-488d-a64e-8d74bfea7831}, !- Inlet Node Name
  {932372f2-e0a3-4242-8bbf-939ec311946e}; !- Outlet Node Name

OS:Node,
  {73ef6f28-389a-4827-bf8c-293e37d96f20}, !- Handle
  Node 212,                               !- Name
  {3411c3f8-373f-4998-901a-4ae2cb493513}, !- Inlet Port
  {d61b0858-de21-488d-a64e-8d74bfea7831}; !- Outlet Port

OS:Connection,
  {3411c3f8-373f-4998-901a-4ae2cb493513}, !- Handle
  {bf65d626-78fe-4538-8b73-a4b9bb123925}, !- Name
  {cb1afde2-f7fa-4472-b87d-263d022e5023}, !- Source Object
  2,                                      !- Outlet Port
  {73ef6f28-389a-4827-bf8c-293e37d96f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61b0858-de21-488d-a64e-8d74bfea7831}, !- Handle
  {2753b18c-1b56-4cfb-b6fd-7c45acea0624}, !- Name
  {73ef6f28-389a-4827-bf8c-293e37d96f20}, !- Source Object
  3,                                      !- Outlet Port
  {f6cde2dd-0912-4767-b01c-a9cd2f1fcb50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932372f2-e0a3-4242-8bbf-939ec311946e}, !- Handle
  {4c8eac16-5ca0-4aea-bf53-85d3fa83b4ef}, !- Name
  {f6cde2dd-0912-4767-b01c-a9cd2f1fcb50}, !- Source Object
  3,                                      !- Outlet Port
  {20285047-edee-4e99-b531-b30c0b6bad38}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {17e86394-764e-4994-b29b-13f2f44e79dc}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {c2f2d3dc-ef73-4067-abac-c548c8ff7637}, !- Inlet Node Name
  {ce0896d5-4b51-445d-84c0-cb671b528922}; !- Outlet Node Name

OS:Node,
  {01d39be6-0576-4d1d-9a97-903e7db5c10e}, !- Handle
  Node 213,                               !- Name
  {a22a39c6-c08e-4229-be5c-a5494179fb43}, !- Inlet Port
  {c2f2d3dc-ef73-4067-abac-c548c8ff7637}; !- Outlet Port

OS:Connection,
  {a22a39c6-c08e-4229-be5c-a5494179fb43}, !- Handle
  {5af90a0b-4753-47ef-ba71-09b4632999db}, !- Name
  {2e963318-b4ce-4798-92a3-5820ee574b52}, !- Source Object
  2,                                      !- Outlet Port
  {01d39be6-0576-4d1d-9a97-903e7db5c10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f2d3dc-ef73-4067-abac-c548c8ff7637}, !- Handle
  {95c067f2-b0ca-4d18-a3c6-2e25ed657a82}, !- Name
  {01d39be6-0576-4d1d-9a97-903e7db5c10e}, !- Source Object
  3,                                      !- Outlet Port
  {17e86394-764e-4994-b29b-13f2f44e79dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0896d5-4b51-445d-84c0-cb671b528922}, !- Handle
  {5d7cc874-faf0-4c6f-8861-771ebe9bcb64}, !- Name
  {17e86394-764e-4994-b29b-13f2f44e79dc}, !- Source Object
  3,                                      !- Outlet Port
  {95bdd25e-0bab-42ed-9282-83e911a94a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d9116bbc-7cea-473e-b9e4-0cb503390902}, !- Handle
  SMstore3 WUC 0.03gpm at 120F,           !- Name
  {366b2709-0111-404f-a593-c21859d02086}, !- Inlet Node Name
  {a913d2bd-5d2f-4766-b505-44346f663ed7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef2c5738-3f76-466a-b40f-f685a52160ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd1e762e-c8b0-44e4-a005-ae9a899fbbe9}, !- Handle
  Main Service Water Use Def 0.03gpm 4,   !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  {7eb35014-ef53-4824-9e81-e68e4fdd48b0}, !- Target Temperature Schedule Name
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Sensible Fraction Schedule Name
  {2db2a141-9392-4384-a966-d68246812148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7eb35014-ef53-4824-9e81-e68e4fdd48b0}, !- Handle
  Mixed Water At Faucet Temp - 120F 4,    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {63ad5d9a-52de-4638-8951-000f7b2608f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63ad5d9a-52de-4638-8951-000f7b2608f2}, !- Handle
  Mixed Water At Faucet Temp - 120F Default 4, !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef2c5738-3f76-466a-b40f-f685a52160ae}, !- Handle
  SMstore3 Service Water Use 0.03gpm at 120F, !- Name
  {bd1e762e-c8b0-44e4-a005-ae9a899fbbe9}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {e4dce5a3-e3be-4d3c-bbb7-8f528924ce1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7eab1967-1cd9-413f-a3d0-821d031da374}, !- Handle
  Node 214,                               !- Name
  {5fa7ca23-0e43-48fe-9161-d7486bb29d71}, !- Inlet Port
  {366b2709-0111-404f-a593-c21859d02086}; !- Outlet Port

OS:Connection,
  {5fa7ca23-0e43-48fe-9161-d7486bb29d71}, !- Handle
  {1f7a0812-6c03-429a-a3c7-d7f00ae83b5d}, !- Name
  {2a35a21b-2a6f-4c1b-9110-6053a820932d}, !- Source Object
  4,                                      !- Outlet Port
  {7eab1967-1cd9-413f-a3d0-821d031da374}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {735c314c-2cfe-4bc2-b33e-957f2f722acb}, !- Handle
  Node 215,                               !- Name
  {a913d2bd-5d2f-4766-b505-44346f663ed7}, !- Inlet Port
  {5e09ba51-45ab-4b10-98ac-d13abd2659f2}; !- Outlet Port

OS:Connection,
  {366b2709-0111-404f-a593-c21859d02086}, !- Handle
  {f128f844-90f6-40b1-91ce-2add8e52aec4}, !- Name
  {7eab1967-1cd9-413f-a3d0-821d031da374}, !- Source Object
  3,                                      !- Outlet Port
  {d9116bbc-7cea-473e-b9e4-0cb503390902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a913d2bd-5d2f-4766-b505-44346f663ed7}, !- Handle
  {2431c772-b6ce-45d7-b0f0-2cbfbd01d195}, !- Name
  {d9116bbc-7cea-473e-b9e4-0cb503390902}, !- Source Object
  3,                                      !- Outlet Port
  {735c314c-2cfe-4bc2-b33e-957f2f722acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e09ba51-45ab-4b10-98ac-d13abd2659f2}, !- Handle
  {025182e3-1f93-4bd4-9894-887173c5975a}, !- Name
  {735c314c-2cfe-4bc2-b33e-957f2f722acb}, !- Source Object
  3,                                      !- Outlet Port
  {2e963318-b4ce-4798-92a3-5820ee574b52}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {06fd2e85-4b92-40f5-9d58-de1f60b4174a}, !- Handle
  SMstore5 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {575d5776-6334-4858-9026-1e333d6eaaae}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {15484e92-b9e5-4a2b-9ba5-40a78cd850e8}, !- Plant Side Inlet Node Name
  {438e7cdd-cbb4-493a-a1f6-d77e39484916}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d504d283-1d44-42c3-b53e-a0d6ea1ae007}, !- Demand Side Inlet Node Name
  {f2be98d5-6bbb-4133-afb1-ab09b8073a38}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4e8529f9-adc6-4677-89ae-1b5ab4627ead}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {77e0bf04-4bb1-4d36-8524-cc208ed4d8a1}, !- Demand Mixer Name
  {ebb3c441-8a71-45bb-8a1c-642d8739b8b4}, !- Demand Splitter Name
  {6b7b973c-48bc-47d8-a3ca-9f0c347020e3}, !- Supply Mixer Name
  {baf7ac08-e826-4e29-b648-8f318312540b}; !- Supply Splitter Name

OS:Node,
  {8ed35496-4388-409a-a20d-10ede59e7bea}, !- Handle
  Node 216,                               !- Name
  {15484e92-b9e5-4a2b-9ba5-40a78cd850e8}, !- Inlet Port
  {6bd23ef8-3475-47c8-b96f-1aaae6202ac9}; !- Outlet Port

OS:Node,
  {575d5776-6334-4858-9026-1e333d6eaaae}, !- Handle
  Node 217,                               !- Name
  {d049ac97-80bc-497e-9042-31264f2350be}, !- Inlet Port
  {438e7cdd-cbb4-493a-a1f6-d77e39484916}; !- Outlet Port

OS:Node,
  {9114a3ec-ed46-455c-9a4c-15173faff4c1}, !- Handle
  Node 218,                               !- Name
  {9c90b86d-c5e5-4af1-a86e-58935876efc1}, !- Inlet Port
  {92a44717-7bb7-41f0-a9b2-14d55118f3fe}; !- Outlet Port

OS:Connector:Mixer,
  {6b7b973c-48bc-47d8-a3ca-9f0c347020e3}, !- Handle
  Connector Mixer 11,                     !- Name
  {b06d03a2-096a-439e-b070-74debde5c22c}, !- Outlet Branch Name
  {9f457e42-cfbf-4b2e-bbce-99a69ee62ce3}, !- Inlet Branch Name 1
  {f6c163e4-9b6b-42b2-9fac-cbf1598e6f32}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {baf7ac08-e826-4e29-b648-8f318312540b}, !- Handle
  Connector Splitter 11,                  !- Name
  {0f24b644-a80b-48d7-9f57-2080ec43989b}, !- Inlet Branch Name
  {9c90b86d-c5e5-4af1-a86e-58935876efc1}, !- Outlet Branch Name 1
  {f8afa423-905d-422e-80cb-0f1e0fc7d03b}; !- Outlet Branch Name 2

OS:Connection,
  {15484e92-b9e5-4a2b-9ba5-40a78cd850e8}, !- Handle
  {0e8592cc-191f-4587-9c19-8db3c826735b}, !- Name
  {06fd2e85-4b92-40f5-9d58-de1f60b4174a}, !- Source Object
  14,                                     !- Outlet Port
  {8ed35496-4388-409a-a20d-10ede59e7bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c90b86d-c5e5-4af1-a86e-58935876efc1}, !- Handle
  {cca4c75b-d3f4-42b6-8f5f-07f0f1abeeb7}, !- Name
  {baf7ac08-e826-4e29-b648-8f318312540b}, !- Source Object
  3,                                      !- Outlet Port
  {9114a3ec-ed46-455c-9a4c-15173faff4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {438e7cdd-cbb4-493a-a1f6-d77e39484916}, !- Handle
  {331a46e3-2b3f-4222-aeb0-d481521f3509}, !- Name
  {575d5776-6334-4858-9026-1e333d6eaaae}, !- Source Object
  3,                                      !- Outlet Port
  {06fd2e85-4b92-40f5-9d58-de1f60b4174a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a58cea94-a346-41a8-af90-f0eae3ee518d}, !- Handle
  Node 219,                               !- Name
  {d504d283-1d44-42c3-b53e-a0d6ea1ae007}, !- Inlet Port
  {8b728591-fcfa-454f-9a45-7014227a6d18}; !- Outlet Port

OS:Node,
  {02da7189-81e2-447d-8aee-772525d48cdf}, !- Handle
  Node 220,                               !- Name
  {2b4bb0dd-c3da-423b-94cd-0952cf60030a}, !- Inlet Port
  {f2be98d5-6bbb-4133-afb1-ab09b8073a38}; !- Outlet Port

OS:Node,
  {96b7fcc5-991e-4c8a-bdfc-c127bcd45d85}, !- Handle
  Node 221,                               !- Name
  {b7ded64d-c0a2-4e06-811c-1708010432b4}, !- Inlet Port
  {947d845e-7536-447d-9859-6207beb1cfac}; !- Outlet Port

OS:Connector:Mixer,
  {77e0bf04-4bb1-4d36-8524-cc208ed4d8a1}, !- Handle
  Connector Mixer 12,                     !- Name
  {a0334f6a-3f68-498c-b13a-e019380d03b4}, !- Outlet Branch Name
  {1f6d79c4-62d7-45ec-aa94-f92225fa1276}, !- Inlet Branch Name 1
  {079dadfb-96bc-40a4-a0cf-2e3f41c05e1f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ebb3c441-8a71-45bb-8a1c-642d8739b8b4}, !- Handle
  Connector Splitter 12,                  !- Name
  {8b728591-fcfa-454f-9a45-7014227a6d18}, !- Inlet Branch Name
  {b7ded64d-c0a2-4e06-811c-1708010432b4}, !- Outlet Branch Name 1
  {21e619a5-ce71-4cbd-8c70-d0ae02c1c6c4}; !- Outlet Branch Name 2

OS:Connection,
  {d504d283-1d44-42c3-b53e-a0d6ea1ae007}, !- Handle
  {b97cb8c3-127a-484e-adb6-76ef4f3ab9f9}, !- Name
  {06fd2e85-4b92-40f5-9d58-de1f60b4174a}, !- Source Object
  17,                                     !- Outlet Port
  {a58cea94-a346-41a8-af90-f0eae3ee518d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b728591-fcfa-454f-9a45-7014227a6d18}, !- Handle
  {24943aa5-ae61-4310-976e-aa9c0e7760d8}, !- Name
  {a58cea94-a346-41a8-af90-f0eae3ee518d}, !- Source Object
  3,                                      !- Outlet Port
  {ebb3c441-8a71-45bb-8a1c-642d8739b8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ded64d-c0a2-4e06-811c-1708010432b4}, !- Handle
  {d38ed9f3-e140-47aa-a907-f0600deabe98}, !- Name
  {ebb3c441-8a71-45bb-8a1c-642d8739b8b4}, !- Source Object
  3,                                      !- Outlet Port
  {96b7fcc5-991e-4c8a-bdfc-c127bcd45d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2be98d5-6bbb-4133-afb1-ab09b8073a38}, !- Handle
  {5c50a58a-2d72-4ea8-a164-4db1fd8db256}, !- Name
  {02da7189-81e2-447d-8aee-772525d48cdf}, !- Source Object
  3,                                      !- Outlet Port
  {06fd2e85-4b92-40f5-9d58-de1f60b4174a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {97d8022e-dcbc-4858-84ba-7a18d7fee6f2}, !- Handle
  {06fd2e85-4b92-40f5-9d58-de1f60b4174a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4e8529f9-adc6-4677-89ae-1b5ab4627ead}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {e180f570-b663-4b47-b4e5-f100386b263c}, !- Handle
  Temperature Schedule Type Limits 10,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d225fca1-bf72-4a48-a112-bafc26bc97a7}, !- Handle
  Service Water Loop Temp - 140F 5,       !- Name
  {e180f570-b663-4b47-b4e5-f100386b263c}, !- Schedule Type Limits Name
  {aba413fa-c59a-4f17-9477-73bf9bbdca05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aba413fa-c59a-4f17-9477-73bf9bbdca05}, !- Handle
  Service Water Loop Temp - 140F Default 5, !- Name
  {e180f570-b663-4b47-b4e5-f100386b263c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {baf07c2c-85dc-491f-a431-578a33d22eda}, !- Handle
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  {d225fca1-bf72-4a48-a112-bafc26bc97a7}, !- Schedule Name
  {575d5776-6334-4858-9026-1e333d6eaaae}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f21316ec-2d99-4f0a-8b13-c747a03b29d0}, !- Handle
  SMstore5 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {6bd23ef8-3475-47c8-b96f-1aaae6202ac9}, !- Inlet Node Name
  {bef658fb-7f00-4519-932c-be80adb90a1b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d114c5c7-e598-437f-9dc9-2dd697346274}, !- Handle
  Node 222,                               !- Name
  {bef658fb-7f00-4519-932c-be80adb90a1b}, !- Inlet Port
  {0f24b644-a80b-48d7-9f57-2080ec43989b}; !- Outlet Port

OS:Connection,
  {6bd23ef8-3475-47c8-b96f-1aaae6202ac9}, !- Handle
  {b75987a9-ea7c-4251-b740-13f3aa727e9d}, !- Name
  {8ed35496-4388-409a-a20d-10ede59e7bea}, !- Source Object
  3,                                      !- Outlet Port
  {f21316ec-2d99-4f0a-8b13-c747a03b29d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef658fb-7f00-4519-932c-be80adb90a1b}, !- Handle
  {a82c425d-3d22-4b4f-9ade-0084f3eb984a}, !- Name
  {f21316ec-2d99-4f0a-8b13-c747a03b29d0}, !- Source Object
  3,                                      !- Outlet Port
  {d114c5c7-e598-437f-9dc9-2dd697346274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f24b644-a80b-48d7-9f57-2080ec43989b}, !- Handle
  {a27633e2-42ee-4a7e-b70a-f850f16968fc}, !- Name
  {d114c5c7-e598-437f-9dc9-2dd697346274}, !- Source Object
  3,                                      !- Outlet Port
  {baf7ac08-e826-4e29-b648-8f318312540b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ffadbb1e-b245-476b-969d-0494f66c4310}, !- Handle
  Temperature Schedule Type Limits 11,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {cba2593b-de30-432c-bb1d-e2b06b65be98}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {d225fca1-bf72-4a48-a112-bafc26bc97a7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600889,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600889,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {215400ad-b0ee-4323-ac38-561239eecbd7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {92a44717-7bb7-41f0-a9b2-14d55118f3fe}, !- Use Side Inlet Node Name
  {f9c60e29-7f90-428e-bc66-08be3eed29ff}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {03076072-1749-4333-848e-03dff47b03cf}, !- Handle
  Schedule Ruleset 11,                    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {2c6ace4c-849d-470c-b803-a685e2099f6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c6ace4c-849d-470c-b803-a685e2099f6c}, !- Handle
  Schedule Day 63,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fbb1207-a20a-4d5e-975d-13c3e3b8e458}, !- Handle
  Schedule Ruleset 12,                    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {32db9e0b-b2ab-4a5b-a8c2-923f98892609}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32db9e0b-b2ab-4a5b-a8c2-923f98892609}, !- Handle
  Schedule Day 64,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {572abc9f-11f0-4bf7-a0cd-19453833d576}, !- Handle
  Node 223,                               !- Name
  {f9c60e29-7f90-428e-bc66-08be3eed29ff}, !- Inlet Port
  {9f457e42-cfbf-4b2e-bbce-99a69ee62ce3}; !- Outlet Port

OS:Connection,
  {92a44717-7bb7-41f0-a9b2-14d55118f3fe}, !- Handle
  {05368bf4-8ccc-4505-81e6-ff3714ded127}, !- Name
  {9114a3ec-ed46-455c-9a4c-15173faff4c1}, !- Source Object
  3,                                      !- Outlet Port
  {cba2593b-de30-432c-bb1d-e2b06b65be98}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f9c60e29-7f90-428e-bc66-08be3eed29ff}, !- Handle
  {625d6c89-5d0b-4edc-9fd4-563eaed9281b}, !- Name
  {cba2593b-de30-432c-bb1d-e2b06b65be98}, !- Source Object
  32,                                     !- Outlet Port
  {572abc9f-11f0-4bf7-a0cd-19453833d576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f457e42-cfbf-4b2e-bbce-99a69ee62ce3}, !- Handle
  {84b4a0fb-b590-490d-96ac-af50f9c28da3}, !- Name
  {572abc9f-11f0-4bf7-a0cd-19453833d576}, !- Source Object
  3,                                      !- Outlet Port
  {6b7b973c-48bc-47d8-a3ca-9f0c347020e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72ebcc67-af17-47cb-ac2a-01052c426389}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {73005e51-ba68-447e-a7a5-24e389ee664e}, !- Inlet Node Name
  {3967d165-20de-4750-a8ad-f843789769dc}; !- Outlet Node Name

OS:Node,
  {015312ca-2912-405f-8027-9b1d2997f265}, !- Handle
  Node 224,                               !- Name
  {f8afa423-905d-422e-80cb-0f1e0fc7d03b}, !- Inlet Port
  {73005e51-ba68-447e-a7a5-24e389ee664e}; !- Outlet Port

OS:Connection,
  {f8afa423-905d-422e-80cb-0f1e0fc7d03b}, !- Handle
  {12b9fa25-1a58-4377-a9f8-7ae8c7e4f541}, !- Name
  {baf7ac08-e826-4e29-b648-8f318312540b}, !- Source Object
  4,                                      !- Outlet Port
  {015312ca-2912-405f-8027-9b1d2997f265}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f48e52a-a904-4dd4-975e-854d885b3ed8}, !- Handle
  Node 225,                               !- Name
  {3967d165-20de-4750-a8ad-f843789769dc}, !- Inlet Port
  {f6c163e4-9b6b-42b2-9fac-cbf1598e6f32}; !- Outlet Port

OS:Connection,
  {73005e51-ba68-447e-a7a5-24e389ee664e}, !- Handle
  {716615ce-13f8-410e-b0dc-d412deae758f}, !- Name
  {015312ca-2912-405f-8027-9b1d2997f265}, !- Source Object
  3,                                      !- Outlet Port
  {72ebcc67-af17-47cb-ac2a-01052c426389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3967d165-20de-4750-a8ad-f843789769dc}, !- Handle
  {f382c717-9203-47c7-a3d8-664ce66e4db7}, !- Name
  {72ebcc67-af17-47cb-ac2a-01052c426389}, !- Source Object
  3,                                      !- Outlet Port
  {4f48e52a-a904-4dd4-975e-854d885b3ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c163e4-9b6b-42b2-9fac-cbf1598e6f32}, !- Handle
  {ae48afd5-b3af-466d-9eac-e22d8948c2c1}, !- Name
  {4f48e52a-a904-4dd4-975e-854d885b3ed8}, !- Source Object
  3,                                      !- Outlet Port
  {6b7b973c-48bc-47d8-a3ca-9f0c347020e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7409b8f1-6614-477a-8532-98d25b90df0e}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {947d845e-7536-447d-9859-6207beb1cfac}, !- Inlet Node Name
  {99041165-0339-4f8b-947a-b2e248717e3c}; !- Outlet Node Name

OS:Node,
  {ad7df4cd-3785-42a1-a19f-76f47ce326e1}, !- Handle
  Node 226,                               !- Name
  {99041165-0339-4f8b-947a-b2e248717e3c}, !- Inlet Port
  {1f6d79c4-62d7-45ec-aa94-f92225fa1276}; !- Outlet Port

OS:Connection,
  {947d845e-7536-447d-9859-6207beb1cfac}, !- Handle
  {ff9d5a70-26d0-4e85-8651-772634ddff56}, !- Name
  {96b7fcc5-991e-4c8a-bdfc-c127bcd45d85}, !- Source Object
  3,                                      !- Outlet Port
  {7409b8f1-6614-477a-8532-98d25b90df0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99041165-0339-4f8b-947a-b2e248717e3c}, !- Handle
  {6477b60b-1538-478c-adb7-7116767d8f63}, !- Name
  {7409b8f1-6614-477a-8532-98d25b90df0e}, !- Source Object
  3,                                      !- Outlet Port
  {ad7df4cd-3785-42a1-a19f-76f47ce326e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6d79c4-62d7-45ec-aa94-f92225fa1276}, !- Handle
  {a3f7e015-b0f7-469e-aa05-76bb7b1d08d1}, !- Name
  {ad7df4cd-3785-42a1-a19f-76f47ce326e1}, !- Source Object
  3,                                      !- Outlet Port
  {77e0bf04-4bb1-4d36-8524-cc208ed4d8a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d57d958-b64a-4e89-a54c-319dae15a2ab}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {28147c64-0a5e-4f33-8abd-e0ff80aa3811}, !- Inlet Node Name
  {d049ac97-80bc-497e-9042-31264f2350be}; !- Outlet Node Name

OS:Node,
  {884453da-014a-415f-9efb-58c4f4c682f6}, !- Handle
  Node 227,                               !- Name
  {b06d03a2-096a-439e-b070-74debde5c22c}, !- Inlet Port
  {28147c64-0a5e-4f33-8abd-e0ff80aa3811}; !- Outlet Port

OS:Connection,
  {b06d03a2-096a-439e-b070-74debde5c22c}, !- Handle
  {697ab2a8-c0dc-4d4f-bd14-28280006998b}, !- Name
  {6b7b973c-48bc-47d8-a3ca-9f0c347020e3}, !- Source Object
  2,                                      !- Outlet Port
  {884453da-014a-415f-9efb-58c4f4c682f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28147c64-0a5e-4f33-8abd-e0ff80aa3811}, !- Handle
  {16b28b9e-186a-429c-8c14-3c1c576e4e76}, !- Name
  {884453da-014a-415f-9efb-58c4f4c682f6}, !- Source Object
  3,                                      !- Outlet Port
  {3d57d958-b64a-4e89-a54c-319dae15a2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d049ac97-80bc-497e-9042-31264f2350be}, !- Handle
  {9de6052f-4bca-4a11-a0c3-717c08bd5715}, !- Name
  {3d57d958-b64a-4e89-a54c-319dae15a2ab}, !- Source Object
  3,                                      !- Outlet Port
  {575d5776-6334-4858-9026-1e333d6eaaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {282ee335-f6f2-4e6e-90aa-6f60279d4707}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {79aff603-e711-487b-af17-d8a9412be463}, !- Inlet Node Name
  {2b4bb0dd-c3da-423b-94cd-0952cf60030a}; !- Outlet Node Name

OS:Node,
  {57429519-6741-4846-96cd-bbed0167a5a4}, !- Handle
  Node 228,                               !- Name
  {a0334f6a-3f68-498c-b13a-e019380d03b4}, !- Inlet Port
  {79aff603-e711-487b-af17-d8a9412be463}; !- Outlet Port

OS:Connection,
  {a0334f6a-3f68-498c-b13a-e019380d03b4}, !- Handle
  {228f5da7-8b1e-4c4c-aa41-a4cae788406e}, !- Name
  {77e0bf04-4bb1-4d36-8524-cc208ed4d8a1}, !- Source Object
  2,                                      !- Outlet Port
  {57429519-6741-4846-96cd-bbed0167a5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79aff603-e711-487b-af17-d8a9412be463}, !- Handle
  {01b2c932-4ba9-4785-98a9-2590e5be3aeb}, !- Name
  {57429519-6741-4846-96cd-bbed0167a5a4}, !- Source Object
  3,                                      !- Outlet Port
  {282ee335-f6f2-4e6e-90aa-6f60279d4707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4bb0dd-c3da-423b-94cd-0952cf60030a}, !- Handle
  {92c28348-877a-4c48-8665-1a4ef3fe78e2}, !- Name
  {282ee335-f6f2-4e6e-90aa-6f60279d4707}, !- Source Object
  3,                                      !- Outlet Port
  {02da7189-81e2-447d-8aee-772525d48cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c8742794-d3b2-4426-8f90-b555ece48815}, !- Handle
  SMstore5 WUC 0.03gpm at 120F,           !- Name
  {0d15156b-72ec-40cd-8e4d-3252635495f0}, !- Inlet Node Name
  {b972ef7c-6aab-4565-96a9-7c5646b6d0b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fdb2f09-5df7-4c82-bcb5-a24f6a5d9fc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c19a5d5-9537-44f3-a48d-73306baa05c1}, !- Handle
  Main Service Water Use Def 0.03gpm 5,   !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  {06f9c57a-098c-4205-a30a-dceb2eb47428}, !- Target Temperature Schedule Name
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Sensible Fraction Schedule Name
  {2db2a141-9392-4384-a966-d68246812148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06f9c57a-098c-4205-a30a-dceb2eb47428}, !- Handle
  Mixed Water At Faucet Temp - 120F 5,    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {3ab61da8-6df2-45f6-9310-c8b9bc65db1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ab61da8-6df2-45f6-9310-c8b9bc65db1d}, !- Handle
  Mixed Water At Faucet Temp - 120F Default 5, !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fdb2f09-5df7-4c82-bcb5-a24f6a5d9fc7}, !- Handle
  SMstore5 Service Water Use 0.03gpm at 120F, !- Name
  {7c19a5d5-9537-44f3-a48d-73306baa05c1}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {c1196710-f503-446e-9f8c-046f7718accd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b6f7c5c-41a4-4736-82d1-ab2ac9eaeea5}, !- Handle
  Node 229,                               !- Name
  {21e619a5-ce71-4cbd-8c70-d0ae02c1c6c4}, !- Inlet Port
  {0d15156b-72ec-40cd-8e4d-3252635495f0}; !- Outlet Port

OS:Connection,
  {21e619a5-ce71-4cbd-8c70-d0ae02c1c6c4}, !- Handle
  {359d3f59-bc2b-4914-b18c-0cbee8a6814e}, !- Name
  {ebb3c441-8a71-45bb-8a1c-642d8739b8b4}, !- Source Object
  4,                                      !- Outlet Port
  {3b6f7c5c-41a4-4736-82d1-ab2ac9eaeea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8df66060-1ab4-4c4f-9b71-8931ee51ac59}, !- Handle
  Node 230,                               !- Name
  {b972ef7c-6aab-4565-96a9-7c5646b6d0b6}, !- Inlet Port
  {079dadfb-96bc-40a4-a0cf-2e3f41c05e1f}; !- Outlet Port

OS:Connection,
  {0d15156b-72ec-40cd-8e4d-3252635495f0}, !- Handle
  {7b15842a-052f-47a4-9854-d992c0f99bba}, !- Name
  {3b6f7c5c-41a4-4736-82d1-ab2ac9eaeea5}, !- Source Object
  3,                                      !- Outlet Port
  {c8742794-d3b2-4426-8f90-b555ece48815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b972ef7c-6aab-4565-96a9-7c5646b6d0b6}, !- Handle
  {17b0fccd-591a-4c90-9c43-fe17d1b4e387}, !- Name
  {c8742794-d3b2-4426-8f90-b555ece48815}, !- Source Object
  3,                                      !- Outlet Port
  {8df66060-1ab4-4c4f-9b71-8931ee51ac59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079dadfb-96bc-40a4-a0cf-2e3f41c05e1f}, !- Handle
  {22cdabc2-c572-4bac-a2e9-0302c537c5e6}, !- Name
  {8df66060-1ab4-4c4f-9b71-8931ee51ac59}, !- Source Object
  3,                                      !- Outlet Port
  {77e0bf04-4bb1-4d36-8524-cc208ed4d8a1}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0433adf6-e859-49e7-9f97-e2e82e95bdba}, !- Handle
  SMstore6 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2db8fdea-d462-4d52-887b-78c28255a308}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {87be9ae5-e4ca-46c5-9275-157893ab1c9c}, !- Plant Side Inlet Node Name
  {c223196a-877c-4b42-9898-1b481e2026a7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e18de61b-3f8b-49a8-8821-1ddf649244ba}, !- Demand Side Inlet Node Name
  {eb34143e-b0f0-4b31-93ca-698d5f4144ac}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2ed84d67-7d55-4c7d-967f-cb17733bd2fd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a714be06-1dc6-4a3d-998b-2c4a6848f787}, !- Demand Mixer Name
  {646da622-bee3-4dcc-b9e7-85b7db58224b}, !- Demand Splitter Name
  {08dd6d52-1dd6-4114-9489-ffec4c744386}, !- Supply Mixer Name
  {b84dbd8c-38d2-4061-aa5b-dcc26d517b6b}; !- Supply Splitter Name

OS:Node,
  {b8965900-d8e1-497e-8861-1c5dff661225}, !- Handle
  Node 231,                               !- Name
  {87be9ae5-e4ca-46c5-9275-157893ab1c9c}, !- Inlet Port
  {4b2a9f29-5bf2-49f8-8e06-c0bfb31d9da0}; !- Outlet Port

OS:Node,
  {2db8fdea-d462-4d52-887b-78c28255a308}, !- Handle
  Node 232,                               !- Name
  {72e541a3-f7eb-4652-a0db-648382744d1d}, !- Inlet Port
  {c223196a-877c-4b42-9898-1b481e2026a7}; !- Outlet Port

OS:Node,
  {4bcf2600-50c8-4f05-adc9-ecb71585dec1}, !- Handle
  Node 233,                               !- Name
  {f2697e36-530e-479c-9e26-5d63e3b04903}, !- Inlet Port
  {cfc9aaa2-c488-468c-9cfa-d6f8b91a77ed}; !- Outlet Port

OS:Connector:Mixer,
  {08dd6d52-1dd6-4114-9489-ffec4c744386}, !- Handle
  Connector Mixer 13,                     !- Name
  {05f57305-099b-4f25-ba5f-9d709dfe2439}, !- Outlet Branch Name
  {377ad9c8-9694-4ace-8ae0-0d9fe4ee7e0e}, !- Inlet Branch Name 1
  {f60777c1-3b61-4ddf-9200-c73896384b5b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b84dbd8c-38d2-4061-aa5b-dcc26d517b6b}, !- Handle
  Connector Splitter 13,                  !- Name
  {8954947c-8530-45e8-b236-2b36b7f9738c}, !- Inlet Branch Name
  {f2697e36-530e-479c-9e26-5d63e3b04903}, !- Outlet Branch Name 1
  {94876268-bbd1-4734-abe6-412790749ed1}; !- Outlet Branch Name 2

OS:Connection,
  {87be9ae5-e4ca-46c5-9275-157893ab1c9c}, !- Handle
  {c70c209b-7b65-4330-bf15-e93640e393f1}, !- Name
  {0433adf6-e859-49e7-9f97-e2e82e95bdba}, !- Source Object
  14,                                     !- Outlet Port
  {b8965900-d8e1-497e-8861-1c5dff661225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2697e36-530e-479c-9e26-5d63e3b04903}, !- Handle
  {20d879a7-b6b4-45f4-b93e-5e487e4126fa}, !- Name
  {b84dbd8c-38d2-4061-aa5b-dcc26d517b6b}, !- Source Object
  3,                                      !- Outlet Port
  {4bcf2600-50c8-4f05-adc9-ecb71585dec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c223196a-877c-4b42-9898-1b481e2026a7}, !- Handle
  {529bee03-e670-4a3e-a3c4-99d424005493}, !- Name
  {2db8fdea-d462-4d52-887b-78c28255a308}, !- Source Object
  3,                                      !- Outlet Port
  {0433adf6-e859-49e7-9f97-e2e82e95bdba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2d776e64-d632-4aaf-8836-1707d35bfe80}, !- Handle
  Node 234,                               !- Name
  {e18de61b-3f8b-49a8-8821-1ddf649244ba}, !- Inlet Port
  {bebe1cbd-9aae-4ec8-9cbf-2e6b29f9d61c}; !- Outlet Port

OS:Node,
  {fe823ab4-4db4-4ed4-a6d0-58c725c374bf}, !- Handle
  Node 235,                               !- Name
  {5cfc3343-e07e-4cd8-bb65-f1919253e92e}, !- Inlet Port
  {eb34143e-b0f0-4b31-93ca-698d5f4144ac}; !- Outlet Port

OS:Node,
  {3294beca-b606-4f47-bf2e-6a034dbf701d}, !- Handle
  Node 236,                               !- Name
  {c389546f-ad9a-4725-86c0-c81f217bdab7}, !- Inlet Port
  {b1f5a530-d7e6-4eef-ad90-65ca45335b4b}; !- Outlet Port

OS:Connector:Mixer,
  {a714be06-1dc6-4a3d-998b-2c4a6848f787}, !- Handle
  Connector Mixer 14,                     !- Name
  {be780c4c-d8ae-4350-839b-b2467807005d}, !- Outlet Branch Name
  {f04899bc-ec01-4056-900f-c8b29ffd45d6}, !- Inlet Branch Name 1
  {96b6386a-41b3-44e3-9098-9b8d8ddeb1ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {646da622-bee3-4dcc-b9e7-85b7db58224b}, !- Handle
  Connector Splitter 14,                  !- Name
  {bebe1cbd-9aae-4ec8-9cbf-2e6b29f9d61c}, !- Inlet Branch Name
  {c389546f-ad9a-4725-86c0-c81f217bdab7}, !- Outlet Branch Name 1
  {104853ff-2da1-4771-992d-422cbb0bbb1d}; !- Outlet Branch Name 2

OS:Connection,
  {e18de61b-3f8b-49a8-8821-1ddf649244ba}, !- Handle
  {08109c17-e1dc-464d-a4a8-4f0ca8ab447c}, !- Name
  {0433adf6-e859-49e7-9f97-e2e82e95bdba}, !- Source Object
  17,                                     !- Outlet Port
  {2d776e64-d632-4aaf-8836-1707d35bfe80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bebe1cbd-9aae-4ec8-9cbf-2e6b29f9d61c}, !- Handle
  {c6bec9e9-790c-4fee-ba6a-d20f4109b7ef}, !- Name
  {2d776e64-d632-4aaf-8836-1707d35bfe80}, !- Source Object
  3,                                      !- Outlet Port
  {646da622-bee3-4dcc-b9e7-85b7db58224b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c389546f-ad9a-4725-86c0-c81f217bdab7}, !- Handle
  {67975802-5222-48df-bf2c-626e7eaa6d81}, !- Name
  {646da622-bee3-4dcc-b9e7-85b7db58224b}, !- Source Object
  3,                                      !- Outlet Port
  {3294beca-b606-4f47-bf2e-6a034dbf701d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb34143e-b0f0-4b31-93ca-698d5f4144ac}, !- Handle
  {6b6b06c5-76a8-4dda-9b41-3d20c3557ec1}, !- Name
  {fe823ab4-4db4-4ed4-a6d0-58c725c374bf}, !- Source Object
  3,                                      !- Outlet Port
  {0433adf6-e859-49e7-9f97-e2e82e95bdba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {646e3df8-a247-4ed1-bbc2-40a84f38023a}, !- Handle
  {0433adf6-e859-49e7-9f97-e2e82e95bdba}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2ed84d67-7d55-4c7d-967f-cb17733bd2fd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:ScheduleTypeLimits,
  {b1b6b466-8046-424d-8b0b-275e9e0f5c08}, !- Handle
  Temperature Schedule Type Limits 12,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {49baa67c-4d52-4f4d-9281-725b4d7c5d28}, !- Handle
  Service Water Loop Temp - 140F 6,       !- Name
  {b1b6b466-8046-424d-8b0b-275e9e0f5c08}, !- Schedule Type Limits Name
  {d99b9b17-920d-4c81-a742-4512ebf4d4d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d99b9b17-920d-4c81-a742-4512ebf4d4d8}, !- Handle
  Service Water Loop Temp - 140F Default 6, !- Name
  {b1b6b466-8046-424d-8b0b-275e9e0f5c08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7ca33798-ae56-4b9b-8225-613f2b5f9812}, !- Handle
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  {49baa67c-4d52-4f4d-9281-725b4d7c5d28}, !- Schedule Name
  {2db8fdea-d462-4d52-887b-78c28255a308}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7378dfc9-d9f6-4b65-ac8e-4707cdbebb6b}, !- Handle
  SMstore6 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {4b2a9f29-5bf2-49f8-8e06-c0bfb31d9da0}, !- Inlet Node Name
  {b8d73fec-a84f-4594-a86d-f7b9daccb218}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e197d2ab-c4ac-4825-a1f5-b209362497ab}, !- Handle
  Node 237,                               !- Name
  {b8d73fec-a84f-4594-a86d-f7b9daccb218}, !- Inlet Port
  {8954947c-8530-45e8-b236-2b36b7f9738c}; !- Outlet Port

OS:Connection,
  {4b2a9f29-5bf2-49f8-8e06-c0bfb31d9da0}, !- Handle
  {16a4606d-95e9-46de-a422-4a5ca205c872}, !- Name
  {b8965900-d8e1-497e-8861-1c5dff661225}, !- Source Object
  3,                                      !- Outlet Port
  {7378dfc9-d9f6-4b65-ac8e-4707cdbebb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d73fec-a84f-4594-a86d-f7b9daccb218}, !- Handle
  {149dfe2e-0881-4808-9fa5-d38fc3352260}, !- Name
  {7378dfc9-d9f6-4b65-ac8e-4707cdbebb6b}, !- Source Object
  3,                                      !- Outlet Port
  {e197d2ab-c4ac-4825-a1f5-b209362497ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8954947c-8530-45e8-b236-2b36b7f9738c}, !- Handle
  {58fed24a-d517-4af4-b2cb-323b7c104fd0}, !- Name
  {e197d2ab-c4ac-4825-a1f5-b209362497ab}, !- Source Object
  3,                                      !- Outlet Port
  {b84dbd8c-38d2-4061-aa5b-dcc26d517b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5f6e6f04-3281-4522-b0c7-23b825ce72b5}, !- Handle
  Temperature Schedule Type Limits 13,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {c5c90a5d-c341-4c52-b72c-71151fa645eb}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {49baa67c-4d52-4f4d-9281-725b4d7c5d28}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600889,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600889,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {6141ad23-91a5-476a-99be-927663c82847}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cfc9aaa2-c488-468c-9cfa-d6f8b91a77ed}, !- Use Side Inlet Node Name
  {2d9f4a9a-4cb0-4bf5-a251-53d02f1552c6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {91a594f9-2c4e-4a88-b715-e4f756093d04}, !- Handle
  Schedule Ruleset 13,                    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {4fc752ca-c33a-497e-88cf-17cdd5c3222a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fc752ca-c33a-497e-88cf-17cdd5c3222a}, !- Handle
  Schedule Day 65,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {391108c8-7ef2-4ffe-a34c-bb6cd7712635}, !- Handle
  Schedule Ruleset 14,                    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {a5bbf3bd-917b-48ac-9590-1bd4f424df61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5bbf3bd-917b-48ac-9590-1bd4f424df61}, !- Handle
  Schedule Day 66,                        !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {b9f0a7d3-a027-4162-8fb9-581377861c97}, !- Handle
  Node 238,                               !- Name
  {2d9f4a9a-4cb0-4bf5-a251-53d02f1552c6}, !- Inlet Port
  {377ad9c8-9694-4ace-8ae0-0d9fe4ee7e0e}; !- Outlet Port

OS:Connection,
  {cfc9aaa2-c488-468c-9cfa-d6f8b91a77ed}, !- Handle
  {cc1f5bd1-9647-47df-a2a0-183c4b0cddfe}, !- Name
  {4bcf2600-50c8-4f05-adc9-ecb71585dec1}, !- Source Object
  3,                                      !- Outlet Port
  {c5c90a5d-c341-4c52-b72c-71151fa645eb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2d9f4a9a-4cb0-4bf5-a251-53d02f1552c6}, !- Handle
  {e682c15f-7f5a-4ffd-a704-87a3307d30b2}, !- Name
  {c5c90a5d-c341-4c52-b72c-71151fa645eb}, !- Source Object
  32,                                     !- Outlet Port
  {b9f0a7d3-a027-4162-8fb9-581377861c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377ad9c8-9694-4ace-8ae0-0d9fe4ee7e0e}, !- Handle
  {721614a4-1e9e-43e4-874a-04f5ebeadad7}, !- Name
  {b9f0a7d3-a027-4162-8fb9-581377861c97}, !- Source Object
  3,                                      !- Outlet Port
  {08dd6d52-1dd6-4114-9489-ffec4c744386}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89606aa7-22f9-4250-951c-6365ad512684}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {b3516257-1bfb-4232-a1b6-d19f69f134d4}, !- Inlet Node Name
  {3b79284b-76ad-4775-a0f8-63c5a69ad2ba}; !- Outlet Node Name

OS:Node,
  {294aa3ac-b158-4100-98a4-b115bf3c2c3c}, !- Handle
  Node 239,                               !- Name
  {94876268-bbd1-4734-abe6-412790749ed1}, !- Inlet Port
  {b3516257-1bfb-4232-a1b6-d19f69f134d4}; !- Outlet Port

OS:Connection,
  {94876268-bbd1-4734-abe6-412790749ed1}, !- Handle
  {6e7b3185-f3b9-4245-8eea-0d7b9923b628}, !- Name
  {b84dbd8c-38d2-4061-aa5b-dcc26d517b6b}, !- Source Object
  4,                                      !- Outlet Port
  {294aa3ac-b158-4100-98a4-b115bf3c2c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69ac2456-d561-430e-8a29-b6fd6f021ffb}, !- Handle
  Node 240,                               !- Name
  {3b79284b-76ad-4775-a0f8-63c5a69ad2ba}, !- Inlet Port
  {f60777c1-3b61-4ddf-9200-c73896384b5b}; !- Outlet Port

OS:Connection,
  {b3516257-1bfb-4232-a1b6-d19f69f134d4}, !- Handle
  {9f2c9160-dcec-41c6-bd61-336efab6dad3}, !- Name
  {294aa3ac-b158-4100-98a4-b115bf3c2c3c}, !- Source Object
  3,                                      !- Outlet Port
  {89606aa7-22f9-4250-951c-6365ad512684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b79284b-76ad-4775-a0f8-63c5a69ad2ba}, !- Handle
  {538fab1f-9108-4ef5-add1-af6221ffd683}, !- Name
  {89606aa7-22f9-4250-951c-6365ad512684}, !- Source Object
  3,                                      !- Outlet Port
  {69ac2456-d561-430e-8a29-b6fd6f021ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60777c1-3b61-4ddf-9200-c73896384b5b}, !- Handle
  {1943bcb5-f7dd-4a80-b9ab-8f8ffbb3a4e5}, !- Name
  {69ac2456-d561-430e-8a29-b6fd6f021ffb}, !- Source Object
  3,                                      !- Outlet Port
  {08dd6d52-1dd6-4114-9489-ffec4c744386}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aac3b384-9126-458e-856d-a134e4121035}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {b1f5a530-d7e6-4eef-ad90-65ca45335b4b}, !- Inlet Node Name
  {947aca29-5f33-43d8-af8a-598a4a903426}; !- Outlet Node Name

OS:Node,
  {a31b3acf-5666-4ff4-b712-e0301e121b11}, !- Handle
  Node 241,                               !- Name
  {947aca29-5f33-43d8-af8a-598a4a903426}, !- Inlet Port
  {f04899bc-ec01-4056-900f-c8b29ffd45d6}; !- Outlet Port

OS:Connection,
  {b1f5a530-d7e6-4eef-ad90-65ca45335b4b}, !- Handle
  {ffc4ddb0-3803-416e-86ae-1b46dc5da4c5}, !- Name
  {3294beca-b606-4f47-bf2e-6a034dbf701d}, !- Source Object
  3,                                      !- Outlet Port
  {aac3b384-9126-458e-856d-a134e4121035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947aca29-5f33-43d8-af8a-598a4a903426}, !- Handle
  {a7e9e416-6895-4534-ba8c-c07e4f848c60}, !- Name
  {aac3b384-9126-458e-856d-a134e4121035}, !- Source Object
  3,                                      !- Outlet Port
  {a31b3acf-5666-4ff4-b712-e0301e121b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04899bc-ec01-4056-900f-c8b29ffd45d6}, !- Handle
  {51b15bdd-f141-4d44-ab25-743134a90814}, !- Name
  {a31b3acf-5666-4ff4-b712-e0301e121b11}, !- Source Object
  3,                                      !- Outlet Port
  {a714be06-1dc6-4a3d-998b-2c4a6848f787}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f75a3f80-338a-4d09-9fb1-fd1878b9a433}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {3426ff52-be11-486a-9c14-a0634b20315f}, !- Inlet Node Name
  {72e541a3-f7eb-4652-a0db-648382744d1d}; !- Outlet Node Name

OS:Node,
  {154c8b28-3ac6-48b5-bed9-19db2cbc489f}, !- Handle
  Node 242,                               !- Name
  {05f57305-099b-4f25-ba5f-9d709dfe2439}, !- Inlet Port
  {3426ff52-be11-486a-9c14-a0634b20315f}; !- Outlet Port

OS:Connection,
  {05f57305-099b-4f25-ba5f-9d709dfe2439}, !- Handle
  {ab9b1045-3810-48eb-94b9-1e0b38007b22}, !- Name
  {08dd6d52-1dd6-4114-9489-ffec4c744386}, !- Source Object
  2,                                      !- Outlet Port
  {154c8b28-3ac6-48b5-bed9-19db2cbc489f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3426ff52-be11-486a-9c14-a0634b20315f}, !- Handle
  {1e790f9b-ffb8-4159-8f62-6e2df3e5b0c4}, !- Name
  {154c8b28-3ac6-48b5-bed9-19db2cbc489f}, !- Source Object
  3,                                      !- Outlet Port
  {f75a3f80-338a-4d09-9fb1-fd1878b9a433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e541a3-f7eb-4652-a0db-648382744d1d}, !- Handle
  {02897e19-6b66-43f4-b2aa-96d326d6e872}, !- Name
  {f75a3f80-338a-4d09-9fb1-fd1878b9a433}, !- Source Object
  3,                                      !- Outlet Port
  {2db8fdea-d462-4d52-887b-78c28255a308}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a68b182e-697f-4ba1-bc88-1b90a74e0b62}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {18cb1326-9145-4703-bcc1-5bee3c9a5c1e}, !- Inlet Node Name
  {5cfc3343-e07e-4cd8-bb65-f1919253e92e}; !- Outlet Node Name

OS:Node,
  {8ea0f393-6d59-4cd3-8b6c-a04e6f96982a}, !- Handle
  Node 243,                               !- Name
  {be780c4c-d8ae-4350-839b-b2467807005d}, !- Inlet Port
  {18cb1326-9145-4703-bcc1-5bee3c9a5c1e}; !- Outlet Port

OS:Connection,
  {be780c4c-d8ae-4350-839b-b2467807005d}, !- Handle
  {c8f76aff-0b0b-4bdc-b919-a207257c379d}, !- Name
  {a714be06-1dc6-4a3d-998b-2c4a6848f787}, !- Source Object
  2,                                      !- Outlet Port
  {8ea0f393-6d59-4cd3-8b6c-a04e6f96982a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cb1326-9145-4703-bcc1-5bee3c9a5c1e}, !- Handle
  {cbd41fa1-963a-4fb5-becb-fc0840038ca7}, !- Name
  {8ea0f393-6d59-4cd3-8b6c-a04e6f96982a}, !- Source Object
  3,                                      !- Outlet Port
  {a68b182e-697f-4ba1-bc88-1b90a74e0b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cfc3343-e07e-4cd8-bb65-f1919253e92e}, !- Handle
  {a55cf445-e160-4aea-b6e4-dcf614a68a23}, !- Name
  {a68b182e-697f-4ba1-bc88-1b90a74e0b62}, !- Source Object
  3,                                      !- Outlet Port
  {fe823ab4-4db4-4ed4-a6d0-58c725c374bf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {81135969-a369-463d-9841-b8bcbafd45c8}, !- Handle
  SMstore6 WUC 0.03gpm at 120F,           !- Name
  {33d31901-b6e7-4206-b373-102765e55699}, !- Inlet Node Name
  {ae1a99b8-e1fd-41b2-8c8a-ff3625180d04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b34d1c15-b51c-4d87-9add-8e220420277f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {770b695a-1ea2-49d7-b00b-73e2a0d7ae6e}, !- Handle
  Main Service Water Use Def 0.03gpm 6,   !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  {1f372486-0893-4699-ad38-9bb28ea2ded8}, !- Target Temperature Schedule Name
  {77679ee6-940b-49ca-a2b6-5c51939d3de8}, !- Sensible Fraction Schedule Name
  {2db2a141-9392-4384-a966-d68246812148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f372486-0893-4699-ad38-9bb28ea2ded8}, !- Handle
  Mixed Water At Faucet Temp - 120F 6,    !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  {bef1521a-c290-4708-b405-4deee99ac4fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bef1521a-c290-4708-b405-4deee99ac4fb}, !- Handle
  Mixed Water At Faucet Temp - 120F Default 6, !- Name
  {1b30d330-4f77-4602-b3bc-46290843ec1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b34d1c15-b51c-4d87-9add-8e220420277f}, !- Handle
  SMstore6 Service Water Use 0.03gpm at 120F, !- Name
  {770b695a-1ea2-49d7-b00b-73e2a0d7ae6e}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {c1196710-f503-446e-9f8c-046f7718accd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2e4112f-1d30-48c3-8736-6b37ec295b53}, !- Handle
  Node 244,                               !- Name
  {104853ff-2da1-4771-992d-422cbb0bbb1d}, !- Inlet Port
  {33d31901-b6e7-4206-b373-102765e55699}; !- Outlet Port

OS:Connection,
  {104853ff-2da1-4771-992d-422cbb0bbb1d}, !- Handle
  {00daca36-0309-4e6f-a1eb-90f03a33a594}, !- Name
  {646da622-bee3-4dcc-b9e7-85b7db58224b}, !- Source Object
  4,                                      !- Outlet Port
  {f2e4112f-1d30-48c3-8736-6b37ec295b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f4d801a-5e4f-44ea-be83-f3625a737c67}, !- Handle
  Node 245,                               !- Name
  {ae1a99b8-e1fd-41b2-8c8a-ff3625180d04}, !- Inlet Port
  {96b6386a-41b3-44e3-9098-9b8d8ddeb1ec}; !- Outlet Port

OS:Connection,
  {33d31901-b6e7-4206-b373-102765e55699}, !- Handle
  {30d9837e-5908-45e7-b3a0-509cb94e7544}, !- Name
  {f2e4112f-1d30-48c3-8736-6b37ec295b53}, !- Source Object
  3,                                      !- Outlet Port
  {81135969-a369-463d-9841-b8bcbafd45c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1a99b8-e1fd-41b2-8c8a-ff3625180d04}, !- Handle
  {53fa5684-9845-4ded-b01c-8420f61554c4}, !- Name
  {81135969-a369-463d-9841-b8bcbafd45c8}, !- Source Object
  3,                                      !- Outlet Port
  {9f4d801a-5e4f-44ea-be83-f3625a737c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b6386a-41b3-44e3-9098-9b8d8ddeb1ec}, !- Handle
  {c7f153d6-b687-491d-935e-78dbed5d4cdd}, !- Name
  {9f4d801a-5e4f-44ea-be83-f3625a737c67}, !- Source Object
  3,                                      !- Outlet Port
  {a714be06-1dc6-4a3d-998b-2c4a6848f787}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a1619869-d5df-45ae-ac03-6ef9acbb262d}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  6630.02328062282;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {8ff3e34d-c306-42af-8bcd-81ecb9cbe595}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {d7d2f50a-5585-4b3c-8ccd-b5ce4e6ff937}, !- Default Day Schedule Name
  {f2ec3ea6-a2bf-4385-8e21-355c0fd11829}, !- Summer Design Day Schedule Name
  {db91a8e9-f97f-4cb9-95c8-a35c594a772f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7d2f50a-5585-4b3c-8ccd-b5ce4e6ff937}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Default, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0b750640-31c5-414b-a28c-10471b13cc96}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db91a8e9-f97f-4cb9-95c8-a35c594a772f}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {52b81581-fa4c-4614-ad8d-bcbd8a230e0c}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2ec3ea6-a2bf-4385-8e21-355c0fd11829}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {bd326acd-de24-49d6-9b00-66d0c5002557}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {a1619869-d5df-45ae-ac03-6ef9acbb262d}, !- Exterior Lights Definition Name
  {8ff3e34d-c306-42af-8bcd-81ecb9cbe595}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {982648d2-5e1d-47aa-87ef-e0e24484ab27}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  418.4;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {16bf99d4-20c8-42fa-beae-6e12ebf4ad29}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  {b1048479-06d7-4a94-bfc7-42ff6504f904}, !- Default Day Schedule Name
  {f6ec4414-78c8-47c9-846c-3445ad4bc82a}, !- Summer Design Day Schedule Name
  {59df52f6-bdcf-45da-8330-6e352819d7b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1048479-06d7-4a94-bfc7-42ff6504f904}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Default, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {68d30ef0-18fe-4c87-ab85-388269510758}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59df52f6-bdcf-45da-8330-6e352819d7b0}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {871d6b37-cbb1-46a5-943e-41ba1cdb191b}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6ec4414-78c8-47c9-846c-3445ad4bc82a}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {2a95d7b3-b1b0-4efa-8fe6-b2288f3d3d9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {70ab9004-55f2-4bff-84a5-1510648d0914}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {982648d2-5e1d-47aa-87ef-e0e24484ab27}, !- Exterior Lights Definition Name
  {16bf99d4-20c8-42fa-beae-6e12ebf4ad29}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {7c149c88-2c51-4ee3-be3f-c3aae59176b3}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {8119e565-56e8-4ae3-9b95-37ed04a6bc6a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bccd194e-f11c-4f55-8419-2686fde91f6c}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {19316f58-04a9-49c9-83d9-04adb41c0dea}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {e4294842-3d88-43d7-867c-a61e99c3023d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {04fad5d0-b433-45a2-a0d9-c16d03bc1be5}, !- Handle
  20.57,                                  !- January Ground Temperature {C}
  20.52,                                  !- February Ground Temperature {C}
  20.52,                                  !- March Ground Temperature {C}
  20.57,                                  !- April Ground Temperature {C}
  20.63,                                  !- May Ground Temperature {C}
  22.92,                                  !- June Ground Temperature {C}
  23.29,                                  !- July Ground Temperature {C}
  23.38,                                  !- August Ground Temperature {C}
  23.41,                                  !- September Ground Temperature {C}
  21.14,                                  !- October Ground Temperature {C}
  20.82,                                  !- November Ground Temperature {C}
  20.68;                                  !- December Ground Temperature {C}

OS:SimulationControl,
  {9d4b89ae-a0b5-4a34-a21a-09f5d4f4e133}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

